TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
202737.02772, 284.88217156737085, 284.83466120797846, 284.9728719950942, 21.98926146642298, 22.137381766362715, 22.115047293342286, 6235.683130856088, 6272.0819122836865, 6270.550039396692, 113.37010003753653, -1.2928243740198013, -14.318494589800139, 6234.481072007996, 6269.2127613448265, 6267.2806584092505, 0.9999975578977158, 0.9999998797120981, 0.9999977807690503, 59.97250106461722, 59.9707284496015, 59.973072866709884, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.3069, 4.485183, 2742.226, 785.6053, 3.491671, 2743.383, 600.9105, 4.572841, 2748.023, 771.6094, 3.53947, 2730.098, 606.3718, 4.529062, 2746.311, 820.6746, 6.6689, 5473.278, 99.80069, 99.84725, 100.0, 99.35602, 99.94555, 99.59099
202739.41072, 284.88048858510695, 284.9223551138161, 285.03028588246417, 22.032114742433727, 22.193114497142975, 22.140410891340938, 6240.940398213481, 6287.733488429806, 6282.964952415319, 114.40863132989853, 0.1324714649474572, -10.548739078229119, 6246.868997931787, 6280.00808896538, 6282.300611814127, 0.9999983531656607, 0.9999999121822429, 0.9999986382687843, 59.96798243478388, 59.968528576750025, 59.97032947933039, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.0968, 4.539973, 2746.958, 791.9868, 3.468094, 2746.456, 594.6404, 4.620148, 2746.84, 777.9981, 3.518326, 2737.325, 600.1343, 4.578919, 2747.994, 814.3126, 6.734457, 5485.358, 99.97691, 99.95467, 99.95655, 99.60077, 100.0, 99.81402
202741.71784000003, 284.99113109240886, 285.04051101272603, 285.19716289334315, 21.995629266581254, 22.123863231421545, 22.11853923864269, 6236.899354468183, 6274.191550363605, 6270.443906317911, 107.14528648169153, 2.3188782625215936, -13.768468988963832, 6236.723695845256, 6271.189458744137, 6275.945089460032, 0.9999973649824229, 0.9999999999414285, 0.9999981581899574, 59.971503636385336, 59.97232492160591, 59.969278812080844, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.5041, 4.484827, 2741.944, 791.9479, 3.468094, 2746.679, 594.5628, 4.619228, 2746.734, 778.0175, 3.51851, 2737.441, 600.039, 4.579284, 2748.098, 820.8535, 6.668168, 5473.103, 99.79269, 99.96265, 99.96902, 99.60436, 100.0, 99.59318
202744.10116000002, 285.0874007878139, 285.0293826968534, 285.09224954678785, 21.995893108609227, 22.150166277551946, 22.114749012699455, 6241.155089782795, 6279.949585768147, 6276.468022212849, 106.63845575268272, 2.6774635594997562, -6.72682708745333, 6245.7903858729505, 6279.692054330625, 6274.61831224567, 0.999998152558029, 0.9999999493430397, 0.9999988597658117, 59.97095168929145, 59.97383609736319, 59.97786321366978, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 617.7734, 4.424326, 2732.782, 798.3293, 3.442122, 2747.977, 588.254, 4.661933, 2742.363, 784.2703, 3.49663, 2741.537, 594.6981, 4.615444, 2747.182, 824.8098, 6.630262, 5465.378, 99.45701, 100.0, 99.80157, 99.794, 99.97095, 99.45362
202746.43588, 285.11124497698984, 285.1011977974394, 285.20607795873156, 21.984140146786398, 22.13048435385294, 22.083150643966555, 6240.910414653109, 6279.379457946744, 6274.893246907212, 113.45837684910634, -1.1840341316597005, -10.733583076718332, 6235.999599291099, 6279.3033114304135, 6272.895661181437, 0.9999987462446089, 0.9999999494275312, 0.999999498798573, 59.9711970366463, 59.968863726408934, 59.96968113066571, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.5041, 4.484827, 2742.063, 791.9479, 3.46791, 2746.682, 593.437, 4.632665, 2745.054, 778.0563, 3.517775, 2737.389, 600.0771, 4.579102, 2747.886, 820.754, 6.666703, 5473.044, 99.80052, 99.9545, 99.92195, 99.61426, 100.0, 99.59208
202748.74564, 285.0529336459521, 285.1742121643704, 285.29440099795806, 21.984233806945674, 22.15522347292998, 22.113954615688613, 6235.198762732369, 6274.984296216947, 6273.368921714311, 111.12911532709495, 1.8840183560287187, -10.725126923134667, 6235.142979166283, 6275.042670335019, 6270.019265321059, 0.9999973901657461, 0.9999999279471838, 0.9999988577732837, 59.97540190175503, 59.97460876387272, 59.97520633751959, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 610.2424, 4.495356, 2744.282, 789.0295, 3.479698, 2744.926, 584.624, 4.686414, 2737.096, 772.2697, 3.537264, 2730.806, 606.3718, 4.529427, 2746.259, 814.6306, 6.733176, 5485.299, 99.86327, 99.87664, 99.614, 99.34613, 99.94749, 99.80465
202751.06832000002, 284.9335986634041, 285.07219002615136, 285.2323799408325, 21.99104882065391, 22.121931493659808, 22.118488711419623, 6231.633636128161, 6281.6683519255575, 6283.630873858593, 111.40530003823642, 0.9901567239405367, -9.713155018347607, 6236.935481738525, 6274.020905779347, 6277.054491134879, 0.9999987972803245, 0.999999633866103, 0.9999993395185757, 59.97367819941009, 59.9744074061692, 59.97314447735102, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 609.5917, 4.497141, 2743.081, 791.7728, 3.468831, 2746.854, 588.0986, 4.662485, 2742.143, 778.0563, 3.517775, 2737.161, 600.0009, 4.579649, 2747.775, 820.7143, 6.667802, 5472.988, 99.8486, 99.96915, 99.79949, 99.6107, 100.0, 99.59209
202753.59056, 285.0564224207514, 285.0796230921817, 285.2047967424459, 22.025745881166937, 22.160136892067186, 22.11741597102396, 6241.917632122866, 6284.869902580586, 6282.798276924197, 109.39792913552083, 2.814128203806149, -10.304938996974215, 6246.18218781199, 6274.912811972674, 6272.518426647259, 0.9999994625273441, 0.9999997459989043, 0.9999989051522018, 59.97559700427219, 59.975059589677585, 59.974406923813675, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.1559, 4.539437, 2747.063, 792.0452, 3.46791, 2746.618, 588.118, 4.662485, 2742.305, 778.0369, 3.517958, 2736.943, 600.0962, 4.579649, 2747.83, 814.4517, 6.734641, 5485.24, 99.96906, 99.96509, 99.80366, 99.60843, 100.0, 99.81192
202755.91976000002, 285.14864287798434, 285.11700507180507, 285.18960468185253, 22.04207904973145, 22.145569509679422, 22.13748277483657, 6241.777444612436, 6279.910625683036, 6273.3719435703415, 115.45072624677573, -4.323586240100212, -13.523407979490003, 6241.347066550056, 6284.53519045411, 6274.331650169108, 0.9999985468458814, 0.9999998430079784, 0.9999976946269602, 59.9740636386906, 59.97683821371004, 59.97625350502889, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 598.788, 4.589408, 2748.087, 798.3293, 3.442122, 2748.035, 594.524, 4.619964, 2746.79, 784.3868, 3.496263, 2742.434, 593.8397, 4.624575, 2746.455, 808.2289, 6.795986, 5492.81, 100.0, 100.0, 99.96689, 99.80828, 99.9485, 99.95279
202758.28064, 285.0138550452399, 285.0942526113237, 285.328123034682, 21.98773672758253, 22.127861395576073, 22.102159178558715, 6240.713943589007, 6272.17672777285, 6264.87924631541, 109.56177085492254, 5.077030397901581, -9.818385150222383, 6243.203437616546, 6278.255895239535, 6273.27649993662, 0.9999998694090897, 0.9999998608968597, 0.9999985494667452, 59.970532702970225, 59.97129006352671, 59.969403121588186, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.0968, 4.539794, 2747.124, 791.9673, 3.468094, 2746.838, 588.2151, 4.661933, 2742.253, 778.0563, 3.517958, 2737.214, 600.1153, 4.579102, 2747.939, 814.4915, 6.733176, 5485.472, 99.98094, 99.96855, 99.80366, 99.61195, 100.0, 99.81926
202760.63616000002, 284.8625791418756, 284.9252721292673, 285.17833410577873, 21.97624531234605, 22.134680375961903, 22.11624809703669, 6226.942676046141, 6276.445464918897, 6264.535316689207, 110.23481240290039, 0.4044349382185146, -8.987368566268742, 6233.9647209033965, 6278.513358920526, 6272.889633451474, 0.9999981579442005, 0.9999999317676722, 0.9999981492913721, 59.96723254534296, 59.96391189941756, 59.96897082934205, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.1362, 4.539437, 2746.906, 791.9868, 3.468094, 2746.507, 594.7181, 4.618492, 2747.126, 776.6777, 3.523842, 2734.568, 602.9384, 4.552438, 2747.542, 819.0045, 6.685198, 5474.646, 99.98091, 99.96265, 99.97685, 99.52202, 99.99416, 99.64413
202762.99924, 284.8527632400006, 284.92824875961867, 285.06896238690246, 22.015123268187804, 22.148006132254526, 22.11480088260957, 6244.753018669159, 6280.411655270742, 6286.275278016654, 109.00510412034077, 5.398472808133647, -6.632046127064314, 6242.206636591217, 6286.0613597976335, 6281.185759742702, 0.9999985710495569, 0.9999998388969309, 0.99999882320659, 59.96271765875383, 59.96557817438817, 59.96478789980774, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 610.1832, 4.501602, 2744.234, 789.049, 3.479146, 2745.822, 596.6399, 4.604686, 2747.075, 777.668, 3.519062, 2737.121, 600.058, 4.580197, 2747.882, 814.3126, 6.736838, 5485.128, 99.87379, 99.93159, 99.98099, 99.61491, 100.0, 99.82132
202765.33784000002, 285.02022882246916, 285.0796746765653, 285.37254679323456, 21.98848994120961, 22.16546000934604, 22.123595581093408, 6245.738319488245, 6276.174839205276, 6279.129114969958, 106.5286607241735, 4.803506428872424, -15.938932995793266, 6233.492458603777, 6272.962076717543, 6280.387978239483, 0.9999981158388486, 0.9999996938624529, 0.9999982178789855, 59.970406487368834, 59.963008048452956, 59.96226253888853, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 610.3607, 4.486611, 2742.288, 791.9479, 3.467726, 2746.237, 594.5046, 4.61978, 2746.789, 778.1146, 3.518326, 2736.947, 599.9627, 4.580015, 2747.884, 820.8336, 6.668534, 5472.819, 99.801, 99.96069, 99.96676, 99.61863, 100.0, 99.59631
202767.67084, 285.1284783538747, 285.11537866610513, 285.2942050445589, 21.976952420168203, 22.132942228950323, 22.102369283633283, 6240.723819317739, 6273.32855969756, 6271.12459554804, 108.70821995827964, 4.2110891324084605, -6.718547048350729, 6227.448871810599, 6274.6855084391755, 6275.3241314623665, 0.9999991301606783, 0.9999999945064916, 0.9999991700755053, 59.9602611184487, 59.958354057226785, 59.95723853775045, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 617.6945, 4.424326, 2732.84, 798.3098, 3.442122, 2747.865, 588.2928, 4.662301, 2742.198, 784.3091, 3.496263, 2742.268, 593.8779, 4.62421, 2746.288, 827.0167, 6.597301, 5455.868, 99.46501, 100.0, 99.79967, 99.79822, 99.94855, 99.28057
202769.98028000002, 285.14522947989434, 285.1555546331419, 285.260549405378, 22.02450608458497, 22.1492853153783, 22.13476483600763, 6242.288561097957, 6286.318338802574, 6281.076649533361, 112.03535763099103, 2.9380058198221377, -12.453737580011875, 6235.100681913978, 6277.5674766153825, 6274.74000678352, 0.999998458608543, 0.9999993335736101, 0.9999972980388543, 59.95071520517435, 59.95858945271163, 59.952656382104905, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.5238, 4.483934, 2742.116, 791.9284, 3.468094, 2746.515, 594.4658, 4.620332, 2746.786, 778.0758, 3.517591, 2736.942, 599.9818, 4.580197, 2748.041, 820.7342, 6.668534, 5472.986, 99.80487, 99.9568, 99.96688, 99.60841, 100.0, 99.59206
202772.33648000003, 284.98368226569545, 284.93546608552265, 285.0745958782524, 22.015752414310302, 22.140551540707857, 22.1226323283313, 6246.493678581131, 6283.784492497273, 6282.259605046515, 111.63102850169844, -2.7246609267922395, -15.129986213671145, 6240.548750246042, 6285.4805803188165, 6281.5156900781585, 0.9999962529524441, 0.9999999346668952, 0.9999976565115027, 59.95555824537884, 59.95572550796321, 59.960181511762976, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.3858, 4.483756, 2742.054, 791.9479, 3.46791, 2746.455, 594.6404, 4.61978, 2746.735, 777.9593, 3.518142, 2737.05, 600.039, 4.579102, 2748.151, 820.7938, 6.667802, 5473.957, 99.79446, 99.9648, 99.96072, 99.61233, 100.0, 99.6005
202774.65060000002, 285.2001404979943, 285.15673975236194, 285.2763193677821, 22.029953735851034, 22.152614058431364, 22.107373433448018, 6241.516266370856, 6289.948877304892, 6275.068479741055, 116.10764371230516, 2.4711739499259124, -11.534515073334205, 6242.928817324311, 6279.911755578001, 6271.4642402139425, 0.9999987530980498, 0.9999997494056211, 0.9999999124835676, 59.95705427325256, 59.96080340103307, 59.95520811542952, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.1362, 4.539616, 2746.962, 785.6638, 3.491855, 2743.278, 600.8911, 4.573025, 2748.077, 772.2308, 3.535425, 2732.11, 605.2845, 4.543672, 2747.164, 816.5193, 6.705525, 5479.78, 99.97692, 99.839, 100.0, 99.42198, 99.98042, 99.72817
202777.03104000003, 284.884297626348, 284.91956619820917, 285.27701577746495, 22.008652806108866, 22.160418746418337, 22.143383115463347, 6240.779511099008, 6291.745718317134, 6287.490295567731, 113.18236140133911, 4.273145767421738, -9.728693150293566, 6250.925235843322, 6288.063989236523, 6279.102743280951, 0.9999986689848066, 0.999999989628967, 0.999998557181152, 59.97113069363997, 59.96657571628448, 59.962520864033145, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.4449, 4.484648, 2742.058, 791.9673, 3.468278, 2746.569, 594.621, 4.619596, 2746.847, 778.0952, 3.517958, 2737.277, 600.0009, 4.578919, 2747.992, 815.0283, 6.730429, 5484.901, 99.79459, 99.95877, 99.96058, 99.61442, 100.0, 99.80889
202779.34372, 285.19677867755485, 285.1988030776365, 285.39710598115215, 21.96991238564431, 22.170194404895657, 22.125991750569597, 6242.6474606176225, 6289.945719101632, 6281.02146251214, 114.75924999300423, 2.4470162829693436, -7.574351240755277, 6237.609979006884, 6277.5415328084155, 6282.173006522827, 0.9999995545978062, 0.9999999230791229, 0.9999981251620443, 59.968889200794344, 59.974348464849015, 59.9746368689722, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 602.9282, 4.561924, 2747.937, 795.1191, 3.452806, 2747.897, 589.9234, 4.653649, 2742.924, 784.2314, 3.496446, 2742.273, 593.7825, 4.624575, 2746.285, 808.0499, 6.797085, 5492.412, 100.0, 100.0, 99.82611, 99.80453, 99.94844, 99.9424
202781.71084, 285.09384055921777, 285.10207105170025, 285.43388045997784, 21.992221757716436, 22.12786325419234, 22.112392623990004, 6233.122187141486, 6272.393241501593, 6275.551929945594, 117.48213047394484, -0.3975179307117287, -13.100160319638462, 6239.570176622921, 6285.168418188938, 6277.076685512075, 0.999998899940535, 0.9999999784883253, 0.9999981698283713, 59.975652954446055, 59.98040826158201, 59.974371649595646, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 604.0322, 4.543364, 2747.129, 791.9868, 3.46791, 2746.626, 594.5822, 4.619596, 2746.62, 777.9593, 3.517591, 2737.205, 600.1725, 4.579467, 2747.833, 814.4517, 6.733359, 5485.415, 99.98151, 99.96265, 99.96063, 99.61799, 100.0, 99.80155
202784.1122, 285.264260700359, 285.210085083008, 285.38730325131087, 21.983935134163676, 22.132215866842646, 22.107823469091997, 6241.99680851717, 6272.2226870941795, 6279.968159782347, 112.70205894485116, 2.635821699851192, -9.759122360076162, 6238.281399729985, 6281.177822856735, 6277.4111556705275, 0.9999992480683941, 0.9999999354497282, 0.9999993413248217, 59.97600332294001, 59.973401504504984, 59.97580201523771, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.0968, 4.539259, 2746.847, 791.9284, 3.468094, 2746.456, 594.4852, 4.620332, 2746.787, 778.0563, 3.517775, 2737.112, 599.9627, 4.578919, 2747.888, 814.4119, 6.735557, 5484.61, 99.97883, 99.95467, 99.96685, 99.61249, 100.0, 99.82245
202786.49052000002, 285.04689985167573, 285.1596178498679, 285.32204051116105, 21.996788383819524, 22.139002208155123, 22.106823170732124, 6241.538053406055, 6284.555401633818, 6282.19425355983, 107.91736237536315, -0.3325950480652864, -12.160912732274028, 6238.020256226469, 6288.297969642032, 6283.114953003839, 0.9999978053418201, 0.9999998610437022, 0.9999978440144426, 59.972854663127016, 59.97493417595796, 59.977808087594006, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.4844, 4.484113, 2742.001, 785.6832, 3.491487, 2743.333, 600.8328, 4.573025, 2748.025, 771.4734, 3.538551, 2730.387, 606.429, 4.528331, 2746.151, 820.7143, 6.667985, 5473.215, 99.79063, 99.83494, 100.0, 99.32943, 99.94356, 99.59429
202788.82232, 285.0138654849563, 284.9940969960094, 285.30732660523114, 21.983175419856522, 22.156113641639422, 22.132448914487355, 6239.098800356641, 6276.866442577678, 6277.905771439229, 112.02962539537117, 6.45973629770242, -8.94864970716435, 6239.037490899705, 6278.739098830978, 6276.61382938976, 0.9999993551394497, 0.9999999139557465, 0.9999984192736144, 59.971619479238264, 59.97385663233583, 59.97513019338867, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.1165, 4.539794, 2747.068, 792.0062, 3.468094, 2746.681, 594.4075, 4.620884, 2746.79, 777.9981, 3.517591, 2736.992, 600.0962, 4.579649, 2748.101, 816.0422, 6.71285, 5480.347, 99.98091, 99.96069, 99.96463, 99.60226, 100.0, 99.72601
202791.1706, 285.1921672451675, 285.08757219580025, 285.15397680761316, 21.969436979337438, 22.105971664151877, 22.10011113600599, 6229.764249528505, 6272.272108748598, 6272.762198526858, 108.91497196055025, 2.9682287995856314, -11.944447561471065, 6232.618612550277, 6274.623588313746, 6266.410620340787, 0.9999996153750277, 0.9999998184999384, 0.9999987496062315, 59.97235992530298, 59.97419606788572, 59.97496495589689, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.5041, 4.484113, 2742.221, 791.9284, 3.46791, 2746.902, 594.0387, 4.625486, 2745.836, 780.3866, 3.508398, 2739.993, 596.3766, 4.606495, 2746.9, 826.4003, 6.604259, 5457.072, 99.79654, 99.9645, 99.9321, 99.71944, 99.97905, 99.30248
202793.50212000002, 285.00479262488346, 285.0512374195326, 285.3066475175014, 22.022915947981204, 22.14494134668234, 22.11757325941276, 6232.749350664254, 6278.07183105383, 6271.711454518823, 110.72027057758442, 1.1025910946725617, -9.027985090467155, 6230.976457261824, 6283.142042429832, 6277.650388124098, 0.999999589615515, 0.9999997159053701, 0.9999983551148743, 59.97355699633855, 59.96841303762795, 59.96956680295846, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 615.9794, 4.445385, 2737.466, 795.6639, 3.454648, 2747.392, 592.214, 4.630641, 2745.949, 778.5807, 3.515936, 2737.099, 600.1153, 4.579284, 2748.154, 820.7739, 6.667802, 5472.988, 99.59836, 99.98871, 99.93621, 99.61038, 100.0, 99.59213
202795.81844, 285.0699852795155, 285.08286566437164, 285.29972678731997, 21.968076874688588, 22.164043761317036, 22.108205838512212, 6242.340069449023, 6281.617973595613, 6284.463289153741, 114.09138590433713, 5.179736098731382, -8.275970218492603, 6235.359863670782, 6275.188446609242, 6279.000198157912, 0.9999988617382305, 0.9999998806373794, 0.9999988669948552, 59.972027812604466, 59.968427829001435, 59.96538947603823, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.4449, 4.484648, 2742.002, 791.9479, 3.468094, 2746.34, 588.254, 4.661748, 2742.255, 784.2897, 3.496446, 2742.322, 600.1343, 4.579284, 2748.155, 820.8535, 6.667253, 5473.158, 99.79255, 99.96283, 99.79966, 99.80421, 100.0, 99.59519
202798.12064, 285.08357057521584, 285.0170827062603, 285.2772917734588, 22.009976769122662, 22.150410478504146, 22.142425043970462, 6235.5686568562605, 6280.881703956831, 6282.747493994802, 113.22395579652922, 3.081006166521547, -6.653399622055986, 6236.142008725349, 6280.749864238611, 6279.366332793776, 0.9999988947236238, 0.9999999887734752, 0.9999995147210722, 59.96425335199408, 59.972303692817476, 59.973620594397204, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.0771, 4.539437, 2746.9, 785.761, 3.491118, 2743.16, 581.8674, 4.70022, 2735.022, 790.5814, 3.47328, 2745.916, 606.41, 4.528331, 2746.043, 814.5909, 6.73574, 5485.127, 99.9708, 99.85089, 99.53863, 99.93501, 99.94752, 99.81299
202800.4616, 284.94221794237154, 284.9519243348409, 285.2147746690451, 22.02056101958754, 22.15962893192992, 22.14677394694789, 6225.214943188388, 6277.609684926006, 6284.591617318876, 107.80234850792795, 2.650303825159426, -7.095392462783455, 6241.9609258064975, 6286.566352833858, 6282.190747799016, 0.999999146248121, 0.999999400251795, 0.9999961221649182, 59.96166090228325, 59.96133489420523, 59.957074599385464, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.5041, 4.483934, 2742.112, 791.9479, 3.46791, 2746.679, 588.1957, 4.661933, 2742.308, 784.2897, 3.496079, 2742.434, 600.1725, 4.579284, 2747.825, 820.7342, 6.668168, 5473.104, 99.79654, 99.96279, 99.80371, 99.79838, 100.0, 99.5911
202802.84172000003, 284.88308285222155, 284.9837547490843, 285.2871767068393, 22.005810964484887, 22.15631774709053, 22.14971241990342, 6248.361670319404, 6282.262127668558, 6286.461131608739, 112.17931637558104, 5.398704750075183, -6.879722341650449, 6243.10056845543, 6277.317210705563, 6283.557371191424, 0.9999991115220077, 0.9999997068196661, 0.9999991302484685, 59.95186304910835, 59.956088860486204, 59.95339021465017, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.1559, 4.54033, 2746.958, 791.9868, 3.46791, 2746.564, 588.254, 4.661748, 2742.249, 784.2897, 3.496263, 2742.162, 600.0009, 4.579467, 2747.72, 814.571, 6.734091, 5485.352, 99.983, 99.96073, 99.80154, 99.79836, 100.0, 99.81607
202805.1166, 285.1951304561722, 285.0575912912743, 285.2148348557444, 21.991969702067344, 22.141331294605106, 22.09984857865497, 6225.958263653827, 6277.365059397348, 6275.601249223624, 111.81969902717003, 2.214789169742744, -9.740909701250985, 6243.791676155864, 6280.282201269579, 6279.233323450874, 0.9999995462221823, 0.9999999996763607, 0.999999154567801, 59.9539831545662, 59.95210424626276, 59.954232609848326, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 598.8275, 4.588873, 2748.029, 798.2709, 3.442491, 2748.039, 594.621, 4.619228, 2746.736, 777.901, 3.517591, 2737.34, 594.9079, 4.61307, 2747.349, 810.7936, 6.771265, 5489.838, 100.0, 100.0, 99.96671, 99.62288, 99.98084, 99.89872
202807.40192, 284.8833511956291, 284.94161108104913, 285.13145185944944, 21.991135336605662, 22.1423651227475, 22.118294079477728, 6233.475342023537, 6275.312206966229, 6270.561743925791, 113.76971627188277, 5.267215838595803, -17.36208376007744, 6233.999683398019, 6278.71154828244, 6274.2728819617105, 0.9999992634139956, 0.9999999152549854, 0.9999959530362784, 59.952056854121736, 59.957451570980275, 59.95486139749089, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.1165, 4.540508, 2747.126, 792.0062, 3.46791, 2746.335, 589.671, 4.652729, 2744.098, 781.5517, 3.507294, 2739.36, 600.058, 4.579284, 2748.104, 814.4119, 6.734457, 5485.302, 99.97903, 99.9627, 99.86883, 99.70567, 100.0, 99.80144
202809.72976000002, 284.8799030841126, 284.82137483151274, 285.02675884511524, 21.994935157109698, 22.108010428546457, 22.07720164577221, 6237.855724516737, 6279.205610502252, 6275.339692093745, 111.49548441001161, 4.33392347489098, -8.988905591314051, 6227.770384844534, 6276.966998959356, 6270.101437305327, 0.9999986532063747, 0.999999807432834, 0.9999976382273652, 59.954817184430055, 59.947035469744065, 59.95400097790055, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.7671, 4.531228, 2746.294, 789.9828, 3.477856, 2744.89, 598.0375, 4.594562, 2747.912, 773.3182, 3.53469, 2730.69, 606.2192, 4.529427, 2746.038, 820.6547, 6.669267, 5473.391, 99.94875, 99.91036, 100.0, 99.38088, 99.94945, 99.59942
202812.0352, 285.00464706647733, 285.0094713343842, 285.25692431698934, 22.0162569527931, 22.163368601487196, 22.14824099176012, 6250.851112161135, 6286.612695166081, 6280.533440433602, 107.84903942836581, 4.675728968222302, -8.028570345697972, 6239.5616558622505, 6287.046719949157, 6279.639804342832, 0.9999979311246123, 0.9999995088065019, 0.9999991470785125, 59.949880526171434, 59.95178440520169, 59.95614672769548, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 607.4823, 4.526052, 2746.315, 790.7611, 3.470488, 2746.477, 594.6016, 4.619412, 2746.621, 777.9204, 3.51851, 2736.835, 599.9818, 4.579284, 2747.933, 814.5313, 6.734824, 5485.075, 99.93902, 99.95542, 99.95867, 99.60452, 100.0, 99.80994
202814.39876, 285.05072112233944, 284.9653451830981, 285.2316960606273, 21.990085535234368, 22.13108489043109, 22.137757769181913, 6239.340916988, 6279.848293503503, 6278.86023157027, 106.10308904318981, 1.0162754602525297, -15.640366424915555, 6238.184046780437, 6284.377007038759, 6277.3635828842625, 0.9999979724534342, 0.9999999998752888, 0.999999375405306, 59.955147134484015, 59.95743194755416, 59.96094076626202, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.4647, 4.484291, 2742.231, 791.9479, 3.468278, 2746.789, 594.621, 4.619412, 2746.789, 778.1146, 3.518326, 2737.098, 600.0009, 4.579832, 2747.83, 820.7143, 6.668717, 5472.929, 99.79459, 99.96676, 99.96685, 99.61067, 100.0, 99.59416
202816.75588, 285.0791654559965, 284.95399585659203, 285.19916361596523, 21.986362099060013, 22.118612523121918, 22.090103026469727, 6227.690021711741, 6279.053972696455, 6278.074167759754, 109.7521986347421, 1.4451742611918235, -12.948743783343616, 6230.823637054071, 6272.054019662744, 6277.088916257947, 0.9999980766891732, 0.9999999999272488, 0.9999993482788663, 59.958714372119836, 59.96387785061035, 59.962030163231745, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 617.8128, 4.423612, 2733.393, 798.3293, 3.442122, 2748.089, 588.0986, 4.662669, 2742.307, 784.3286, 3.496263, 2742.157, 593.8969, 4.62421, 2746.128, 827.0167, 6.596385, 5456.5, 99.47925, 100.0, 99.80175, 99.8003, 99.95456, 99.29207
202819.09568000003, 284.9256599243908, 285.0244413235371, 285.0967419714137, 21.98630651029182, 22.127696503368036, 22.13798288317329, 6236.553745086177, 6272.595751157758, 6278.880271646907, 108.328732543775, 2.0092121463039803, -7.899771005412973, 6239.078418963606, 6273.146061034598, 6284.219265700087, 0.9999986864528341, 0.9999997201402931, 0.999999316859746, 59.96306597335456, 59.96568413831801, 59.96281876244516, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.3267, 4.484469, 2742.058, 791.9284, 3.468094, 2746.452, 594.6016, 4.619596, 2746.734, 778.0758, 3.517775, 2737.107, 600.0771, 4.579102, 2748.152, 820.6944, 6.6689, 5473.104, 99.79655, 99.9545, 99.96476, 99.60223, 100.0, 99.59628
202821.40544, 284.974561459468, 284.9534599049968, 285.3232855037797, 22.00059389266444, 22.136223185188744, 22.13106485260827, 6234.422950620748, 6277.712009775482, 6279.69997503099, 112.97524009322706, 2.841908823173526, -11.452843738509728, 6245.502809477313, 6281.734395150475, 6277.444483995465, 0.9999988990908566, 0.999999843470125, 0.9999976365505542, 59.97351785011045, 59.976979297602036, 59.97393760434542, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.5238, 4.484113, 2742.168, 791.9673, 3.468094, 2746.399, 594.4658, 4.61978, 2746.735, 778.0563, 3.51851, 2736.546, 600.9355, 4.572892, 2747.959, 819.0641, 6.688128, 5478.468, 99.79044, 99.96086, 99.96888, 99.62093, 100.0, 99.66806
202823.74112000002, 285.01938824207934, 285.0649073122127, 285.33242805135325, 22.013267117379442, 22.14195322051838, 22.12807832736408, 6232.380123294597, 6279.845192229192, 6280.104120360069, 109.92462330333956, 5.193692096521318, -13.202126741385655, 6241.354594317353, 6274.248687944135, 6277.731257664016, 0.999997269159481, 0.9999998569459623, 0.9999993227405464, 59.98627106531961, 59.983884681910354, 59.97940060729643, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.0771, 4.54033, 2746.962, 785.6832, 3.489829, 2743.97, 599.4352, 4.588488, 2747.795, 774.2503, 3.52899, 2735.224, 602.4424, 4.566135, 2748.061, 819.6805, 6.680071, 5473.96, 99.97308, 99.86172, 100.0, 99.50949, 100.0, 99.61911
202826.06448000003, 285.1640781111943, 285.0245864703221, 285.35083198218865, 22.02100556185043, 22.140398655651786, 22.134813387260586, 6242.828123649074, 6288.599681863982, 6281.66570963995, 111.36394130286556, 4.628449911282132, -5.919298440895545, 6254.103491777906, 6282.866500999846, 6281.603046391781, 0.9999985073802095, 0.9999993936890927, 0.9999998855422205, 59.98138569396808, 59.9851614446411, 59.98454838173607, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 609.3552, 4.506778, 2745.199, 791.9284, 3.468462, 2746.509, 594.5628, 4.619412, 2746.787, 778.0175, 3.517958, 2737.273, 600.058, 4.579649, 2748.095, 814.5313, 6.733908, 5485.299, 99.87792, 99.95659, 99.96671, 99.62821, 100.0, 99.81613
202828.35812000002, 285.02824803952495, 284.96340667303264, 285.1763629331313, 22.029605357691143, 22.133358217157408, 22.120290845054832, 6240.159744439733, 6277.763878693746, 6282.817210898792, 116.03896779534654, -4.35015958885424, -11.637369738331472, 6232.504576870186, 6280.10715896017, 6276.943783717895, 0.9999990957170279, 0.9999999899668682, 0.9999983265754523, 59.98298652794732, 59.98192916883579, 59.9842321836037, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 601.0158, 4.572276, 2748.109, 796.9869, 3.445253, 2748.178, 588.4481, 4.66046, 2742.307, 784.348, 3.495711, 2742.274, 593.8588, 4.624575, 2746.45, 808.2289, 6.796352, 5492.356, 100.0, 100.0, 99.79757, 99.80245, 99.95444, 99.94551
202830.70008, 284.9775184999951, 284.8895316608509, 285.34455422444864, 21.993448739618678, 22.155728668944874, 22.116435591657915, 6232.83777491257, 6273.164361103887, 6277.846881344814, 110.18832031115039, -0.2051519352617106, -7.4486507297740445, 6239.448066487295, 6277.898301145418, 6279.822192492508, 0.9999993203954839, 0.9999999809256845, 0.9999989742304121, 59.975856545861205, 59.98044850727883, 59.98081374155095, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.0377, 4.540152, 2746.9, 791.9673, 3.468094, 2746.622, 594.5822, 4.619596, 2746.68, 778.0952, 3.518142, 2737.593, 600.0009, 4.578919, 2747.832, 814.5114, 6.733725, 5485.237, 99.97899, 99.96069, 99.96888, 99.6321, 100.0, 99.82025
202833.06592000002, 284.94895738985593, 284.9353552334061, 285.3124379620688, 21.996361968122986, 22.131417612595413, 22.110686448632915, 6235.143778737594, 6276.987424929534, 6271.764405142909, 114.76258383339155, 1.1542021323889458, -7.502456378038815, 6232.540795524459, 6277.904143672659, 6282.941642477422, 0.9999995334136014, 0.9999999697741937, 0.9999986283502078, 59.97642216210808, 59.97520741007012, 59.97368605449305, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.1165, 4.539616, 2746.958, 791.9673, 3.468094, 2746.622, 594.621, 4.61978, 2746.851, 778.0175, 3.517591, 2736.885, 600.0771, 4.579102, 2747.776, 814.4318, 6.733176, 5485.245, 99.97291, 99.96496, 99.96072, 99.60418, 100.0, 99.81513
202835.4102, 285.0150875314225, 284.96312736103823, 285.2440491840446, 21.98644204579112, 22.14248367293463, 22.1280654787907, 6245.826567812113, 6280.1213196164645, 6283.886703833821, 112.97305590287942, 1.8335902664173318, -12.008548929862854, 6239.850519928, 6280.214473127096, 6278.511546528018, 0.999996405870554, 0.9999998686127776, 0.9999971287415834, 59.98274439082703, 59.97799860377207, 59.977163566642005, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.4844, 4.484291, 2742.173, 785.6443, 3.491671, 2743.394, 600.794, 4.573209, 2747.855, 771.8036, 3.538735, 2730.57, 606.3527, 4.529792, 2746.149, 820.754, 6.668168, 5474.591, 99.79879, 99.83486, 100.0, 99.3765, 99.9435, 99.60143
202837.75748000003, 284.8947704195399, 284.8548925316087, 285.2968374676719, 21.99848924944107, 22.15190157972864, 22.12530068015405, 6236.508130911376, 6273.53595408232, 6274.927535978635, 111.29508732354543, 3.212747411483349, -7.984129063183445, 6244.663782043243, 6281.043896755948, 6277.935498873732, 0.9999989824182289, 0.9999999985044943, 0.999998727988195, 59.980026123589376, 59.97404356719237, 59.97606873027932, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.0179, 4.539437, 2747.177, 791.9284, 3.468094, 2746.402, 594.621, 4.619228, 2746.677, 777.9981, 3.517775, 2736.607, 599.9818, 4.579832, 2747.83, 817.2152, 6.699299, 5478.356, 99.9691, 99.96886, 99.96272, 99.59622, 100.0, 99.70431
202840.16128000003, 285.05647340713216, 285.0297916301017, 285.2884056053869, 21.994443096807657, 22.123340374722417, 22.128710564929065, 6234.518167896933, 6278.073695774881, 6272.992069733382, 109.28318291429002, 3.280193704955309, -4.536827867116699, 6229.987897048852, 6269.65583076307, 6268.998496004375, 0.9999997516255243, 0.999999981006821, 0.9999987502778996, 59.97209837494858, 59.97415442524353, 59.978480171621136, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.4647, 4.484113, 2741.655, 792.7455, 3.464962, 2747.242, 592.2334, 4.63561, 2744.993, 781.5517, 3.504169, 2741.577, 595.1177, 4.619096, 2746.4, 826.3605, 6.602245, 5457.19, 99.79044, 99.9805, 99.90143, 99.74917, 99.95847, 99.30884
202842.51968000003, 284.94506045396156, 284.9048899511102, 285.210770018158, 22.028245721064923, 22.14246247446344, 22.1255533585612, 6237.728005164502, 6268.714207825925, 6280.400236401807, 111.14599225811912, 0.5089153532467208, -13.736589490964889, 6238.429616936983, 6276.761672320679, 6278.270120129577, 0.9999970499634179, 0.9999999961943565, 0.9999996444071596, 59.97727377473408, 59.97643284672751, 59.9733088337074, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 614.3036, 4.465374, 2740.009, 793.4265, 3.464778, 2746.7, 594.5628, 4.619964, 2746.786, 777.9399, 3.517591, 2737.606, 599.9246, 4.580563, 2747.937, 820.6944, 6.668351, 5472.988, 99.72001, 99.97022, 99.96668, 99.63258, 100.0, 99.59209
202844.89128, 285.0601323587074, 284.95570109565114, 285.23548275835117, 22.018137052776837, 22.127398474049546, 22.132599511486767, 6227.606019640816, 6281.858735339762, 6270.693704365663, 111.81551297708893, -3.2284263897549863, -11.895114793438779, 6236.420430456808, 6279.43702382517, 6281.351626757994, 0.9999980473402607, 0.9999999828048053, 0.9999987057584715, 59.965074648422664, 59.97445879303662, 59.97615935831032, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.4252, 4.484648, 2742.116, 791.9479, 3.468094, 2746.622, 594.621, 4.619044, 2746.734, 777.8428, 3.517591, 2737.107, 600.058, 4.579649, 2748.099, 820.7342, 6.667802, 5472.761, 99.79861, 99.95467, 99.96862, 99.61993, 100.0, 99.59114
202847.24072000003, 285.07859260685905, 284.93226079523237, 285.1488557875872, 22.00284173341834, 22.153080973216188, 22.142772333525485, 6247.019862788506, 6277.629545287555, 6281.949773958675, 110.6027689018747, 1.5508079931405518, -8.78815568675418, 6237.814670737504, 6285.434831161591, 6279.108948140634, 0.9999995259079032, 0.9999999399770568, 0.9999988412179617, 59.97717359867184, 59.96745212905142, 59.97142571773333, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.0771, 4.540152, 2747.072, 785.7221, 3.491303, 2743.222, 600.8522, 4.573025, 2747.911, 771.6483, 3.538367, 2729.611, 606.3337, 4.529062, 2746.257, 814.4716, 6.73519, 5485.011, 99.97308, 99.85059, 100.0, 99.34159, 99.94147, 99.81201
202849.66216, 284.913565729729, 284.8666830953672, 285.0647276607522, 21.996164670330945, 22.157058531585424, 22.138114703436017, 6235.995781373909, 6287.24259866807, 6286.249594469802, 106.41471523865516, -0.7467280326213768, -13.801582987244274, 6236.862068573471, 6287.4696965392, 6285.1199742958115, 0.9999966112712992, 0.9999995945419473, 0.9999976584669051, 59.97379373355436, 59.97748043098667, 59.97066885882184, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 611.4844, 4.484648, 2742.173, 791.9284, 3.468094, 2746.399, 594.5434, 4.619412, 2746.68, 777.9204, 3.517775, 2736.925, 600.0771, 4.579102, 2747.777, 820.4956, 6.67476, 5475.274, 99.79878, 99.95257, 99.96063, 99.61831, 100.0, 99.62018
202851.94204000002, 284.9776915803873, 284.93788152636944, 285.1569478400066, 22.02888618124965, 22.15972051893107, 22.100287440100725, 6238.9232965232795, 6285.107825753788, 6273.127803431056, 111.26550115005283, 2.0484080342162088, -4.224306057365084, 6242.516056352685, 6287.640376122637, 6277.223300834153, 0.9999994942660804, 0.9999999952674818, 0.9999991247356378, 59.96437629084264, 59.97415032194905, 59.97320164044082, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 800], 5500.0, [], 605.0179, 4.54033, 2746.848, 791.9284, 3.468278, 2746.626, 594.5822, 4.619596, 2746.677, 778.0563, 3.516304, 2738.464, 598.6465, 4.590424, 2747.809, 812.5829, 6.809903, 5492.751, 99.96892, 99.96283, 99.96272, 99.61297, 100.0, 99.97525
