TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
203929.4536, 284.6794001644494, 284.63026537944046, 285.0346863368757, 22.036684339989193, 22.181983530615753, 22.159270972407285, 6244.383800861378, 6282.938281806517, 6289.436547942873, 116.93391035233253, 1.7532190759686728, -12.065560817781488, 6238.901402850842, 6281.6341205465815, 6289.1634808407825, 0.9999990051819736, 0.9999999033454624, 0.9999987983424369, 60.023161740693816, 60.02442882448025, 60.02043122901734, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9336, 4.548896, 2747.375, 797.4732, 3.445622, 2747.895, 594.7764, 4.619596, 2746.682, 779.338, 3.513913, 2738.379, 791.0344, 3.471657, 2746.095, 813.8751, 6.740684, 5485.701, 99.9862, 100.0, 99.96267, 99.6461, 99.95337, 99.83063
203931.79136, 284.4645871747595, 284.4843385538935, 285.030414765352, 22.021445913344667, 22.170961865257635, 22.140645710269823, 6234.519262126834, 6281.658937711466, 6282.807404801229, 109.71498066527556, 0.08845086735118457, -10.019680326557477, 6230.524119143328, 6278.990603869558, 6278.048676996707, 0.9999991422669839, 0.9999997336541651, 0.9999994430115126, 60.02602398531338, 60.02597797857582, 60.02173017064408, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9927, 4.548182, 2747.605, 797.4538, 3.445622, 2747.783, 594.7181, 4.618308, 2746.62, 779.4156, 3.51373, 2738.133, 791.454, 3.467822, 2746.84, 821.9867, 6.6548, 5468.644, 99.99648, 100.0, 99.96475, 99.65175, 99.95997, 99.51304
203934.22884000003, 284.4775064355452, 284.6382833203274, 284.9863800006742, 22.042480568800983, 22.189237728035433, 22.1656177635294, 6241.930928730383, 6290.911031466867, 6292.638070374428, 113.36140715069715, 2.2679740576108998, -14.622468882997964, 6240.811061088883, 6287.065091471543, 6285.554734496893, 0.9999989249004115, 0.9999999519048021, 0.9999990013432902, 60.0231002892466, 60.019816513734575, 60.02460366280274, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 597.6446, 4.597618, 2747.845, 791.656, 3.46791, 2746.67, 590.2728, 4.646102, 2744.831, 776.5029, 3.522923, 2736.434, 792.8083, 3.467091, 2746.454, 820.595, 6.672929, 5474.191, 100.0, 99.96243, 99.8792, 99.59167, 99.95679, 99.614
203936.56976, 284.54342419190516, 284.43647266018843, 284.90228242612625, 22.035421341801218, 22.219162739972262, 22.190275931987166, 6243.009681990747, 6281.680814440424, 6285.690234850313, 111.25791944885577, 0.014979344019138807, -2.745020211564224, 6240.671395693555, 6282.518824210803, 6286.837322209701, 0.9999996616728302, 0.9999998246294772, 0.9999996127229266, 60.0166674062038, 60.020939467743624, 60.019609650609276, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.973, 4.548896, 2747.486, 793.4654, 3.464778, 2746.586, 594.6987, 4.61886, 2746.681, 779.3768, 3.514097, 2737.991, 791.0344, 3.471839, 2746.476, 820.2371, 6.674211, 5474.533, 99.9862, 99.96746, 99.96284, 99.64658, 99.94748, 99.62022
203938.94164, 284.76419069533335, 284.69525738897187, 285.0312912477443, 22.061265667759507, 22.178847089743176, 22.176338786833387, 6234.732249150316, 6291.263169088463, 6289.20949723971, 109.88186714157155, 4.592887259693043, -9.698944199861671, 6251.396093198946, 6288.678872570489, 6293.25658192762, 0.9999996872573368, 0.9999992561431447, 0.9999989052412372, 60.01362176086272, 60.018108213099595, 60.01804760989026, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 609.7889, 4.497676, 2743.537, 784.8271, 3.494618, 2742.681, 600.9299, 4.572657, 2748.025, 785.5325, 3.49185, 2743.366, 784.7206, 3.49485, 2742.893, 813.9149, 6.740134, 5485.922, 99.84843, 99.81909, 100.0, 99.8422, 99.8288, 99.82949
203941.40952000002, 284.5403751625703, 284.6102068729479, 284.9599452732897, 22.052005568270964, 22.196977458246394, 22.163680588635753, 6245.177655637427, 6283.564476794224, 6281.928712228971, 111.43557261202568, 8.680590589981875, -3.4459545418054827, 6246.495832672772, 6280.042406251623, 6286.812978869823, 0.9999998120763662, 0.9999983859723748, 0.9999996778786865, 60.021149787444735, 60.01909861331604, 60.018241399296464, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9927, 4.548539, 2747.385, 791.1113, 3.471041, 2746.196, 594.7181, 4.618308, 2746.676, 779.4933, 3.513913, 2738.4, 791.0344, 3.471474, 2746.368, 820.2968, 6.674028, 5474.308, 99.99439, 99.94304, 99.96267, 99.66002, 99.94736, 99.61708
203943.71440000003, 284.7338738970075, 284.73071155411355, 285.1495982609246, 22.033757330883024, 22.172755943685246, 22.1537845757149, 6237.142420035812, 6278.511384011017, 6286.996329698463, 108.1892412150346, 7.201870929712186, -5.077236804238964, 6243.251305610453, 6277.440459076285, 6284.065688618427, 0.9999992546384767, 0.9999980500561676, 0.9999999014922007, 60.01439639543676, 60.01966268170759, 60.016324818186725, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.973, 4.549075, 2747.542, 791.1502, 3.471041, 2746.419, 594.6404, 4.619044, 2746.677, 779.2021, 3.51373, 2738.361, 791.0534, 3.471474, 2746.311, 820.2173, 6.673662, 5474.363, 99.99419, 99.94304, 99.96684, 99.668, 99.94748, 99.61711
203946.0632, 284.7941458277219, 284.6194014771386, 285.18860248299904, 22.03140518458477, 22.18501087786838, 22.152012894685058, 6232.425164085664, 6287.246027722813, 6282.644886716938, 109.37057425853772, 4.123290843749146, -5.75221666722382, 6245.566545979572, 6285.910924625273, 6285.242376779207, 0.9999984274168374, 0.9999996123246566, 0.9999973578885337, 60.01451556534798, 60.01870784154793, 60.01669357476042, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 597.6052, 4.597439, 2747.959, 797.5121, 3.445438, 2748.001, 588.2151, 4.660828, 2742.415, 773.1435, 3.533219, 2733.226, 795.8412, 3.452481, 2747.49, 823.9152, 6.637221, 5467.675, 100.0, 100.0, 99.80757, 99.46761, 99.99685, 99.49541
203948.44728000002, 284.7113577165997, 284.6325877187204, 285.116737751071, 22.01873050226479, 22.170577231043225, 22.1619340656528, 6249.908054392616, 6285.671881208546, 6290.021908277444, 102.86189366974986, 6.160122232835192, -5.70755692719149, 6251.785768228872, 6287.519954398371, 6285.752566773614, 0.9999998655938039, 0.9999990961775955, 0.9999989758400994, 60.022784665569844, 60.01649272236987, 60.0176325738229, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.973, 4.549253, 2747.432, 791.1696, 3.471041, 2746.366, 594.6793, 4.61886, 2746.736, 779.2021, 3.514465, 2738.646, 795.5551, 3.451568, 2747.824, 820.2173, 6.674028, 5474.414, 99.99019, 99.94288, 99.96884, 99.65613, 100.0, 99.61497
203950.8256, 284.6685055741079, 284.62016201807853, 285.0782568051302, 22.034966135109364, 22.199969978247783, 22.180172946155054, 6250.118479359357, 6287.4273115668275, 6296.018859880702, 110.50864542482304, 8.227541509459115, -9.544147926038931, 6247.652641542359, 6290.034275344874, 6289.617259581709, 0.9999993967266004, 0.999999589491025, 0.9999995569156089, 60.01674930252849, 60.02050087596397, 60.019383546285525, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 605.9445, 4.532656, 2745.957, 787.3369, 3.487987, 2743.673, 599.8622, 4.580941, 2747.963, 785.4937, 3.49185, 2743.157, 803.5092, 3.419426, 2747.757, 813.9149, 6.739768, 5486.156, 99.95308, 99.86832, 100.0, 99.83458, 100.0, 99.82747
203953.16420000003, 284.71094912989093, 284.63677620430735, 285.16005749812507, 22.063090022034977, 22.186203099346887, 22.17480094588091, 6250.228664956367, 6286.916894058064, 6287.452451879568, 109.58174137766082, 4.872920154951771, -5.817828822083811, 6241.483725039925, 6284.145712403079, 6291.537570784289, 0.9999986677653221, 0.9999988828713718, 0.9999992992444492, 60.018938317420606, 60.02245509345014, 60.02077285865233, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 604.0913, 4.548361, 2747.548, 791.2086, 3.471225, 2746.419, 594.5822, 4.61886, 2746.735, 779.2021, 3.512994, 2738.04, 797.2718, 3.446637, 2747.916, 820.2371, 6.674028, 5474.363, 99.99438, 99.94908, 99.9648, 99.64173, 100.0, 99.61708
203955.5646, 284.70115633891504, 284.84911207047645, 285.189103081265, 22.070540151856704, 22.196403396045458, 22.168505745319994, 6239.503719645341, 6292.266293298147, 6287.699094610476, 110.74727017811733, 6.839992218409861, -7.571354155962581, 6242.939178992424, 6290.604674550225, 6292.367289152464, 0.9999998282171699, 0.999999525448442, 0.9999989743578429, 60.03218220080761, 60.02500655000242, 60.02940308628739, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 604.0125, 4.549253, 2747.542, 791.1307, 3.471409, 2746.469, 594.7375, 4.619044, 2746.674, 779.1244, 3.514097, 2738.031, 797.2908, 3.44682, 2747.969, 813.7161, 6.7416, 5485.92, 99.9942, 99.94079, 99.96258, 99.63279, 100.0, 99.82742
203957.90624, 284.67625812062556, 284.6796568408831, 284.99299733443115, 22.047637769452706, 22.168283764453673, 22.15060507042641, 6234.156759257383, 6284.536043122645, 6280.681968573619, 107.74806436929111, 2.2942177276197526, -10.921906998969007, 6238.335986896755, 6275.7471219730905, 6285.085092700772, 0.9999986961396031, 0.9999994980046364, 0.9999990027584137, 60.027544999596664, 60.02829391694403, 60.028396226588974, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 597.6052, 4.597796, 2747.792, 797.5316, 3.445438, 2747.944, 588.2928, 4.66138, 2742.365, 773.2211, 3.533035, 2731.137, 791.1107, 3.471109, 2746.2, 807.712, 6.80148, 5493.086, 100.0, 100.0, 99.79953, 99.41713, 99.94534, 99.96096
203960.2416, 284.76579318571424, 284.6985969934975, 285.167667659903, 22.039840524943735, 22.187766261585097, 22.153659305917433, 6243.783769607378, 6280.7947694171435, 6279.5552401717605, 106.38087902581356, 3.7624518329355396, -9.662602543341109, 6229.805580189171, 6284.449995127784, 6280.107477343965, 0.9999992491758689, 0.9999997934645686, 0.9999988177718606, 60.026865348749965, 60.02677335986224, 60.02798674103907, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9533, 4.549253, 2747.328, 791.1891, 3.471225, 2746.25, 594.7181, 4.618308, 2746.624, 779.0856, 3.513913, 2738.803, 796.1845, 3.452846, 2747.617, 813.9348, 6.739402, 5485.577, 99.98638, 99.94925, 99.96679, 99.67612, 99.99889, 99.84205
203962.61228000003, 284.58990286248616, 284.59849354552347, 285.0598467180839, 22.0439049513335, 22.17888748214913, 22.165146917815278, 6240.159890357298, 6288.961995067025, 6283.648234372889, 109.82717154340708, 4.759795762950489, -8.458827753556648, 6247.533475072007, 6287.457902661488, 6287.538585161833, 0.9999997554957063, 0.9999989882771971, 0.9999987836300045, 60.02521921125513, 60.02544590894269, 60.025201505450944, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 604.0519, 4.548361, 2747.381, 791.1696, 3.471409, 2745.974, 595.1451, 4.612049, 2747.347, 781.2993, 3.505088, 2741.087, 787.4102, 3.489006, 2743.86, 818.4876, 6.693073, 5475.784, 99.98623, 99.9392, 99.98708, 99.74936, 99.89031, 99.6597
203964.92056000003, 284.5168801313041, 284.53045483247104, 284.90919091933927, 22.08876378988777, 22.19762211256168, 22.192154463295083, 6239.659887088971, 6288.201197967736, 6292.073975348629, 108.74296264743538, 6.024474594739786, -6.08257980901999, 6255.699935498561, 6287.008960683281, 6287.455736558479, 0.9999993056603688, 0.9999994867582304, 0.9999986661244643, 60.02463057217396, 60.027646502245105, 60.025987962027195, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 608.5469, 4.513738, 2745.496, 788.1735, 3.480251, 2745.44, 596.3875, 4.606711, 2747.018, 779.3185, 3.514465, 2737.905, 791.0153, 3.471839, 2746.203, 813.895, 6.739768, 5486.147, 99.91971, 99.88233, 99.98318, 99.64346, 99.95141, 99.83155
203967.22656, 284.5465733331362, 284.59977246487836, 284.95048434123805, 22.02620947782849, 22.215473472667636, 22.1528434609609, 6239.403162337347, 6284.877752712291, 6284.144424185692, 106.41609996747502, 6.756203057381299, -5.230153301551127, 6247.335125118514, 6285.287153929083, 6288.940416077545, 0.9999990285022395, 0.9999997592332892, 0.9999994232029957, 60.0204559897971, 60.02098340934536, 60.02146352349469, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.973, 4.549788, 2747.49, 791.0918, 3.471225, 2746.145, 594.7569, 4.618308, 2746.731, 779.2215, 3.51373, 2738.428, 791.0534, 3.471839, 2746.419, 820.1576, 6.674394, 5474.244, 99.99229, 99.94318, 99.96467, 99.64218, 99.94736, 99.61496
203969.57460000002, 284.49683334116804, 284.527675951863, 284.9739446274275, 22.02015390373517, 22.16110521177892, 22.123241281922354, 6233.239990952368, 6273.71632244067, 6282.512323962049, 109.994203545039, 2.768261278545765, -10.921291295008814, 6235.785747815602, 6283.101347331336, 6281.9156256320375, 0.9999992690846137, 0.9999996808597997, 0.9999988906556619, 60.01718778271789, 60.01828774596389, 60.01592328885497, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 597.5657, 4.597618, 2748.011, 797.4927, 3.445806, 2747.89, 588.351, 4.661012, 2742.189, 772.8328, 3.53469, 2731.743, 797.3099, 3.446454, 2748.021, 826.619, 6.603527, 5457.534, 100.0, 100.0, 99.79966, 99.41918, 100.0, 99.31088
203971.96744, 284.5771698700848, 284.5228783068759, 284.98386437766516, 22.068156962500808, 22.186631185687315, 22.178003589200515, 6241.556316043861, 6277.423168607268, 6287.290883730471, 110.2432606172465, 7.304093890967124, -6.983464941611373, 6235.919224824622, 6288.558451567347, 6281.864955208848, 0.9999989376407049, 0.9999983621300039, 0.9999997527961857, 60.016517112859695, 60.013229616384386, 60.011280484981775, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9927, 4.548539, 2747.548, 791.1696, 3.471225, 2746.253, 594.6599, 4.619596, 2746.791, 779.338, 3.513362, 2737.71, 791.0725, 3.471657, 2746.202, 820.2769, 6.674577, 5474.36, 99.99439, 99.94519, 99.96684, 99.66555, 99.94142, 99.62128
203974.30672000002, 284.676520025936, 284.74427827172207, 285.08518431671354, 22.028687916572785, 22.192433735502632, 22.15019340215426, 6247.482931948895, 6295.276987069084, 6290.293804995784, 109.10426082694357, 9.869876128199394, -11.89276928480831, 6245.075963371156, 6291.41442387179, 6290.819682854761, 0.9999992578428808, 0.9999991532073847, 0.9999985028232901, 60.017651198215, 60.0156286977933, 60.0152351261328, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9336, 4.548896, 2747.438, 791.1307, 3.471041, 2746.254, 594.6599, 4.618492, 2746.619, 779.1438, 3.514649, 2738.375, 791.0534, 3.471474, 2746.476, 820.1576, 6.674943, 5476.131, 99.99041, 99.94732, 99.96671, 99.65079, 99.94164, 99.63578
203976.70852000001, 284.68008798441105, 284.69717481234403, 285.0246386669349, 22.03187296372141, 22.177368362611446, 22.14200514783654, 6241.920586229444, 6288.498872601579, 6290.042931154039, 112.33862415331919, 7.496350262238593, -10.248106053466927, 6250.236439513573, 6281.353963337507, 6287.14282726174, 0.9999986765703176, 0.9999995721773737, 0.9999982733502247, 60.017215204352105, 60.02033826011472, 60.01999071197183, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 610.2621, 4.495178, 2743.367, 784.8466, 3.494618, 2742.906, 600.9299, 4.573762, 2747.966, 784.3286, 3.498101, 2741.386, 787.5055, 3.482249, 2745.167, 817.4935, 6.697834, 5478.187, 99.83229, 99.82546, 100.0, 99.80228, 99.91464, 99.70437
203979.04888000002, 284.6297183644619, 284.6311193720571, 285.0142401099105, 22.053429781556495, 22.186550791678346, 22.171284109230125, 6243.214500192759, 6283.39817219263, 6291.868083991171, 108.40008569338443, 6.631777639419852, -5.188653239546966, 6250.8955040924275, 6295.813439874508, 6295.421232276416, 0.9999992208990118, 0.9999992125656695, 0.9999997880325012, 60.0182125868084, 60.01811503991053, 60.01624893453827, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9336, 4.549432, 2747.38, 791.1891, 3.471409, 2746.309, 594.7375, 4.61886, 2746.849, 779.1826, 3.514097, 2738.219, 790.9962, 3.471657, 2746.141, 814.074, 6.738486, 5485.867, 99.9883, 99.94527, 99.96275, 99.66037, 99.94748, 99.82754
203981.38804000002, 284.5782228814329, 284.6986828145467, 284.98314155107977, 22.030247604616736, 22.169936468371468, 22.138277902618714, 6234.923431248091, 6272.772977303353, 6285.726037761056, 107.01603788960392, 4.183987668959048, -14.210300344612733, 6236.470633056657, 6282.78180888772, 6282.266085936469, 0.9999991715978144, 0.9999996010266797, 0.9999993295164497, 60.01757842264539, 60.01770272372297, 60.01275177890342, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 600.799, 4.578879, 2747.955, 795.9946, 3.4517, 2747.821, 588.681, 4.658988, 2742.478, 772.9299, 3.534506, 2732.336, 797.3672, 3.446089, 2747.913, 807.5132, 6.801663, 5493.084, 100.0, 100.0, 99.80986, 99.44079, 100.0, 99.95883
203983.75720000002, 284.64219289928826, 284.660894128428, 284.9800540569939, 22.03007211985928, 22.18278992048451, 22.154885821722992, 6246.469652112486, 6278.9403906147645, 6282.686318247396, 110.77465042932772, 0.40544536732477354, -11.395635328089156, 6237.753438968719, 6275.508760198505, 6290.682567204577, 0.9999989561428431, 0.9999997617150649, 0.9999976048886715, 60.02067608109263, 60.01474081286297, 60.01554813644507, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9336, 4.549432, 2747.376, 791.2086, 3.471225, 2746.42, 594.6987, 4.618492, 2746.626, 779.1826, 3.514649, 2737.919, 791.0534, 3.471839, 2746.31, 813.7758, 6.74105, 5485.689, 99.98813, 99.94108, 99.97084, 99.64397, 99.95348, 99.82738
203986.07876, 284.47301650176723, 284.60430865159395, 284.94236313104034, 22.055543978171855, 22.18066217606133, 22.170349463791535, 6235.446715500408, 6287.289929023064, 6285.667041014736, 109.33613023380121, 0.7152875042611413, -10.145554140436161, 6231.533179075174, 6286.56837852146, 6287.219519566242, 0.9999977701876033, 0.9999989495349733, 0.999999115308353, 60.00605443620311, 60.00980997438523, 60.008010882127394, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 604.0322, 4.549075, 2747.653, 791.1307, 3.471225, 2746.303, 594.7375, 4.618492, 2746.788, 779.2215, 3.514649, 2738.303, 791.0725, 3.471109, 2745.93, 813.8354, 6.739951, 5485.518, 99.98639, 99.94908, 99.96266, 99.64706, 99.95134, 99.82011
203988.37136000002, 284.4796779594916, 284.68172853484026, 285.0166548831682, 22.03468373100888, 22.19316819818753, 22.164891302447614, 6247.785140335562, 6289.500970543228, 6287.343397909938, 111.06030196152642, 5.888079151982765, -11.94663101622018, 6249.128971256675, 6293.8393559413225, 6290.544256594256, 0.9999981533468904, 0.999999514884862, 0.9999995922606384, 60.00353442611677, 60.00244618330911, 60.006103143636096, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 610.2029, 4.495713, 2743.428, 784.8855, 3.494434, 2742.739, 600.8716, 4.573209, 2747.854, 785.649, 3.492401, 2743.031, 784.7015, 3.495398, 2742.901, 820.2371, 6.674394, 5474.306, 99.84447, 99.817, 100.0, 99.84448, 99.82528, 99.61813
203990.71800000002, 284.5385950387933, 284.70846403381245, 285.0259030265814, 22.054178238116204, 22.19669892795638, 22.170602354660172, 6240.288863374904, 6286.677693292567, 6288.616031059598, 107.90390635376934, 9.43341884301617, -11.016478836553176, 6244.340463889138, 6286.482589469077, 6287.829308397317, 0.9999995375325448, 0.999999406345454, 0.9999991178025169, 59.999287043366, 60.00362769323249, 60.00216229776754, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9533, 4.549075, 2747.547, 791.1113, 3.471041, 2745.97, 594.5628, 4.619596, 2746.79, 779.3768, 3.513913, 2738.062, 791.0153, 3.471657, 2746.097, 815.7241, 6.71816, 5481.836, 99.98831, 99.93698, 99.96475, 99.64917, 99.94765, 99.76861
203993.10144000003, 284.5623724066006, 284.6269362312168, 284.9645626723873, 22.022383589898634, 22.15170445643928, 22.15294028232195, 6240.05618231344, 6277.011735153339, 6277.016580067852, 112.48777037487343, 4.677948183108583, -9.63668833027873, 6236.9887966337565, 6284.897884548968, 6280.7736800438015, 0.9999992853174794, 0.9999995088791329, 0.9999991335878703, 59.998340407070174, 59.99534786121087, 60.00084583414491, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.835, 4.549967, 2747.438, 791.1307, 3.471041, 2746.24, 594.0387, 4.623093, 2745.84, 777.4932, 3.521452, 2735.202, 794.7158, 3.457047, 2747.784, 825.6647, 6.607006, 5456.616, 99.99039, 99.93929, 99.94238, 99.56535, 100.0, 99.33058
203995.48332000003, 284.5667336473866, 284.69062336151546, 285.00526724515623, 22.05036867767719, 22.183288402843854, 22.165782373639555, 6245.630429911878, 6287.734285760491, 6289.616337973787, 115.7166624403244, 3.8463540252014354, -8.172271266465714, 6246.739258451691, 6281.404857979806, 6285.857993670306, 0.9999997826600417, 0.999998672297799, 0.9999984780369073, 59.99962776418814, 60.001633107557396, 60.00053961439094, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 599.3401, 4.581556, 2748.024, 793.6989, 3.46091, 2746.787, 592.9516, 4.62567, 2746.512, 779.1438, 3.514465, 2738.031, 791.0534, 3.471474, 2746.364, 820.1576, 6.673479, 5474.36, 100.0, 99.97455, 99.9567, 99.66263, 99.9513, 99.61706
203997.79936, 284.68942243343605, 284.6764267611409, 285.07976259078504, 22.053919025779464, 22.21164882834469, 22.16327513357469, 6230.620938837995, 6291.3494114801415, 6287.579643513954, 110.03216722318439, 8.00997355605341, -8.089956548711712, 6245.89680922687, 6290.783269339475, 6288.049648186769, 0.9999984302719016, 0.999999712945743, 0.9999990232460824, 60.00135902843201, 60.00195080560631, 60.00015701133019, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9533, 4.549253, 2747.658, 791.1502, 3.470857, 2745.97, 594.6599, 4.619044, 2746.733, 779.4156, 3.513178, 2738.379, 797.2908, 3.446637, 2748.029, 820.257, 6.673845, 5474.532, 99.99038, 99.93698, 99.9648, 99.6388, 100.0, 99.61609
204000.1178, 284.5817709601108, 284.6902854942282, 285.0439477465039, 22.05221059675679, 22.19265317846602, 22.181424195547997, 6243.551293295393, 6293.651405988778, 6294.608524368747, 108.08767139387328, 4.587415293571212, -8.7011867096287, 6248.512953895727, 6289.5681296760295, 6291.290912376202, 0.9999987951304915, 0.9999996298309433, 0.99999879287708, 60.00343073946137, 60.00185810930481, 60.00062897393633, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 610.2424, 4.494999, 2743.476, 784.8271, 3.494434, 2742.621, 601.0464, 4.572841, 2747.907, 785.5908, 3.49185, 2743.362, 803.5474, 3.419608, 2747.806, 813.9547, 6.7405, 5486.61, 99.8363, 99.81122, 100.0, 99.83389, 100.0, 99.83998
204002.50932, 284.5951911686206, 284.7327619765556, 285.0273277833425, 22.041881674407147, 22.188613541289698, 22.17683955091874, 6234.919332229433, 6284.8046691102845, 6289.857929107712, 110.63469400616759, 5.326537150913737, -8.897981916340996, 6251.110825350554, 6283.344125378457, 6287.916301785475, 0.9999994153289554, 0.9999995801732421, 0.9999994331442654, 60.00135665362482, 60.00221426829204, 60.006609738692774, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9533, 4.548718, 2747.323, 791.1113, 3.471041, 2746.251, 594.7569, 4.618308, 2746.787, 779.3574, 3.514281, 2738.15, 797.2908, 3.446454, 2748.024, 820.2371, 6.674394, 5474.415, 99.99612, 99.94719, 99.96688, 99.65565, 100.0, 99.61704
204004.82672, 284.60979914627075, 284.70788601725206, 285.06943649888785, 22.040442030393447, 22.186515369864647, 22.15883791919154, 6239.042182694092, 6284.154947520882, 6288.289173909934, 107.59673302706153, 7.109737988416782, -5.157089216893837, 6234.699449826897, 6278.74790285851, 6282.706209657447, 0.9999998096949637, 0.9999993906504404, 0.9999988660915464, 60.00840458982815, 60.00362152673597, 60.00273505413391, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 604.0322, 4.549075, 2747.543, 791.1502, 3.471041, 2746.138, 594.6793, 4.619044, 2746.848, 779.3185, 3.51373, 2738.281, 797.2336, 3.446637, 2748.191, 820.3763, 6.66945, 5472.193, 99.9862, 99.94112, 99.96893, 99.65597, 100.0, 99.6004
204007.28308000002, 284.4358697491211, 284.5731972657488, 284.8863385075267, 22.051179394029152, 22.202100382497616, 22.174348358527084, 6240.6655278906255, 6285.73083821889, 6287.198397500119, 106.15213163413625, 2.739886307659617, -9.928460029541384, 6250.417412049751, 6286.5017618550855, 6294.862876163618, 0.9999992803607186, 0.9999980775893056, 0.9999987053649536, 59.998941365007624, 59.9988334791853, 60.00042965843694, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 597.6052, 4.598154, 2748.065, 797.5316, 3.446174, 2748.017, 589.341, 4.652361, 2744.266, 775.6484, 3.525497, 2735.68, 794.6967, 3.454673, 2747.952, 821.2908, 6.662491, 5472.648, 100.0, 100.0, 99.84859, 99.56246, 99.99674, 99.58591
204009.61972000002, 284.4189434599333, 284.51819300347626, 284.85710175526634, 22.048175924783934, 22.223579380859427, 22.181318953367423, 6245.340015110747, 6286.627553534981, 6282.057463171156, 107.53210193397169, 6.847058588451546, -6.450741787568859, 6247.442318443393, 6288.417948047242, 6289.529852146427, 0.9999990427571182, 0.9999992920749873, 0.9999989209947763, 59.99978977996308, 59.9980018260283, 60.00184864079212, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 604.0125, 4.548718, 2747.323, 791.1696, 3.471225, 2746.141, 594.7181, 4.618308, 2746.848, 779.3574, 3.514097, 2738.311, 791.0534, 3.471474, 2746.362, 820.257, 6.673662, 5474.534, 99.9862, 99.94925, 99.96693, 99.65824, 99.94528, 99.61503
204011.96272, 284.4984152134633, 284.54274770516724, 284.86000256565774, 22.045877795035498, 22.2188828379849, 22.180178186377656, 6250.955470305656, 6286.153222139534, 6293.935352429261, 111.50360706268324, 6.730929363116502, -8.314594677858622, 6242.243244116223, 6290.47750627569, 6294.840281846955, 0.9999997334479602, 0.9999987397430092, 0.9999992213454791, 60.001274449343875, 59.99883102360321, 60.002138436580154, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 608.192, 4.508563, 2744.229, 785.2162, 3.493697, 2743.068, 600.9299, 4.572841, 2747.909, 785.5519, 3.492401, 2743.594, 784.7015, 3.495581, 2743.063, 813.895, 6.741233, 5485.982, 99.89616, 99.81901, 100.0, 99.84236, 99.81527, 99.83368
204014.30256, 284.5391386091756, 284.516110264106, 284.88115744068807, 22.061868939546535, 22.20374875732738, 22.19494827600061, 6239.14872179628, 6291.533859326121, 6288.2563941173175, 114.75589571602404, 10.84395396096079, -8.177721974187534, 6249.010121426092, 6287.715545987604, 6282.69098115312, 0.9999990219162803, 0.9999997713535186, 0.9999992447863353, 59.999210996599594, 59.99566238313626, 59.99826759867861, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.973, 4.548896, 2747.385, 791.1696, 3.471041, 2746.195, 594.7569, 4.618308, 2746.787, 779.2215, 3.514097, 2738.414, 791.0534, 3.471474, 2746.31, 820.2371, 6.672929, 5474.309, 99.98847, 99.94715, 99.96467, 99.66605, 99.94719, 99.61301
204016.64224000002, 284.555113041557, 284.55096658835083, 284.9362896431036, 22.070198207322978, 22.219660728235343, 22.20146955027276, 6247.936918069664, 6293.944279450509, 6291.412895281244, 111.52720564347362, 5.276872261040808, -7.863078260647853, 6252.745656794378, 6283.728685999649, 6291.68910946506, 0.9999996305272837, 0.9999997848699185, 0.9999987537201843, 59.99300741817721, 59.99540008524282, 59.992897169540896, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.8942, 4.548539, 2747.49, 791.1502, 3.471041, 2746.204, 594.6016, 4.619228, 2746.735, 779.2797, 3.514281, 2738.423, 791.0534, 3.471839, 2746.26, 814.1535, 6.740134, 5486.15, 99.99228, 99.94322, 99.96875, 99.66034, 99.94933, 99.83681
204018.958, 284.66754375236286, 284.59868072933153, 284.97958260733657, 22.01323681854054, 22.191318116284148, 22.155848358237108, 6239.390283609393, 6284.862454938675, 6285.1681866592235, 112.53052950578906, 2.3498988667561207, -12.050794406494788, 6239.059655422177, 6286.201024928821, 6287.048588662547, 0.9999982922145043, 0.9999999372839945, 0.9999984992906481, 60.000837616056025, 59.998640311545486, 60.000428250648056, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 597.6446, 4.597618, 2747.74, 797.5121, 3.44599, 2747.939, 588.3316, 4.661196, 2742.25, 772.9881, 3.533403, 2731.967, 797.3481, 3.446454, 2748.132, 807.6125, 6.798733, 5492.473, 100.0, 100.0, 99.80779, 99.41011, 100.0, 99.94953
204021.2594, 284.53974693217907, 284.6504585630957, 284.93890067239687, 22.046523947729163, 22.199907997301555, 22.150376492351075, 6245.441861604988, 6281.98243886461, 6287.056112240491, 107.46343608853942, 6.253809642013493, -11.413642895809062, 6239.648940117876, 6279.140519648358, 6281.333099926536, 0.9999989486733875, 0.9999999863205337, 0.9999983400754913, 59.99463484136626, 59.99717632388283, 59.996911909585116, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9336, 4.549253, 2747.327, 791.1696, 3.471041, 2746.199, 594.6987, 4.618308, 2746.681, 779.2797, 3.513913, 2738.214, 792.1979, 3.46563, 2747.148, 814.0143, 6.740867, 5486.491, 99.99439, 99.94531, 99.96284, 99.66018, 99.97986, 99.82428
204023.56896, 284.43907500040314, 284.50208657141474, 284.8482665657545, 22.041938380445753, 22.18838684566229, 22.169491605504437, 6241.123330801358, 6286.572586891809, 6287.0059146309795, 111.85099048527823, 4.481352062450696, -8.659992276050161, 6241.323266836529, 6282.089475241325, 6284.916556762851, 0.9999989102731757, 0.9999997837429093, 0.9999991456791615, 60.000203281258, 60.003130650334214, 60.001570645877884, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9533, 4.548896, 2747.271, 791.1502, 3.471409, 2745.757, 595.2228, 4.611312, 2747.405, 781.707, 3.503249, 2741.292, 801.0295, 3.430931, 2748.286, 818.5273, 6.68648, 5476.302, 99.98432, 99.94134, 99.9892, 99.7667, 100.0, 99.65241
204025.90872, 284.497575102597, 284.5326315832139, 284.8951558460128, 22.07870279353845, 22.225085968692344, 22.173772137955197, 6249.983359013121, 6290.088941275948, 6286.2020579339605, 108.43453274238948, 2.4265191561607935, -3.283059989847061, 6251.776535006747, 6288.2900206690665, 6286.566416693487, 0.9999996793228972, 0.9999993717578906, 0.9999985291972573, 60.00647379940959, 60.003497913233275, 60.006858158381036, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 609.158, 4.510347, 2745.778, 787.8038, 3.482093, 2745.275, 596.6593, 4.607447, 2747.125, 779.9788, 3.512443, 2738.321, 797.3099, 3.446454, 2748.134, 813.9547, 6.739951, 5486.154, 99.90124, 99.91167, 99.98315, 99.65858, 100.0, 99.82852
204028.22848000002, 284.46340057998896, 284.53595499739447, 284.8422075440144, 22.048236710247316, 22.21714298859002, 22.175771770035137, 6248.902053958012, 6280.312539118084, 6288.204253574199, 112.42914093303216, 8.615172570733648, -4.518330324411636, 6250.6078074954685, 6287.502705547334, 6289.053671572134, 0.9999997559960911, 0.9999999703240792, 0.999998807125423, 60.008690958736366, 60.006058677119846, 60.001968026493856, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9533, 4.548896, 2747.6, 791.1696, 3.471041, 2746.191, 594.7375, 4.619228, 2746.677, 779.1244, 3.514281, 2738.526, 797.2908, 3.446637, 2747.97, 820.1974, 6.673845, 5474.42, 99.98812, 99.95125, 99.96676, 99.6547, 100.0, 99.61816
204030.55728, 284.5407168276201, 284.5057621055585, 284.9227143953352, 21.997450244598877, 22.150465816891206, 22.146895460913544, 6228.144332142391, 6284.21364942922, 6282.045136497334, 108.47973636845768, 3.9546972155851563, -7.402092827105207, 6237.672235389898, 6276.58431847452, 6280.696470893494, 0.9999985383913554, 0.9999988440113501, 0.9999989706239716, 60.00355011211365, 60.00411868557384, 60.00258669798881, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 597.6643, 4.597618, 2747.734, 797.5121, 3.445622, 2747.997, 588.2734, 4.661196, 2742.307, 773.0852, 3.534322, 2732.185, 791.1107, 3.471474, 2746.248, 826.4401, 6.603527, 5457.125, 100.0, 100.0, 99.80761, 99.40121, 99.94736, 99.31823
204032.9592, 284.4715421016416, 284.5647602490051, 284.94788526589366, 22.00229052248116, 22.20098762506226, 22.178524673470548, 6241.745883231053, 6278.053160672282, 6287.719605697327, 111.82949930743098, 8.648370804647755, -13.061933125166888, 6250.569233899759, 6282.23663646626, 6285.210590299486, 0.9999991973973268, 0.999999240425028, 0.999998768368183, 60.01122360507376, 60.01121702379763, 60.013179981573664, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9533, 4.548718, 2747.27, 791.1502, 3.471041, 2746.2, 594.6599, 4.61886, 2746.73, 779.2021, 3.514097, 2738.469, 797.3099, 3.446637, 2748.026, 820.2968, 6.674211, 5474.532, 99.99438, 99.93715, 99.96684, 99.65666, 100.0, 99.61606
204035.30724000002, 284.47953394267006, 284.54533580120534, 284.9620747680142, 22.04125230059571, 22.198572485365606, 22.183342369497147, 6246.560570235847, 6291.903967330981, 6286.681683657723, 107.90936735835521, 6.753858334270603, -7.995222507262952, 6242.925294632339, 6285.923406893326, 6288.324125193297, 0.9999996233328664, 0.9999985060775207, 0.9999987354533275, 60.015569866026304, 60.01403955324728, 60.01187181658514, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.973, 4.548896, 2747.433, 791.1891, 3.471409, 2746.132, 588.3316, 4.661196, 2742.358, 779.4351, 3.514833, 2738.432, 791.0534, 3.471474, 2746.091, 820.0383, 6.678972, 5476.298, 99.98814, 99.94288, 99.80553, 99.65111, 99.94136, 99.6368
204037.64192000002, 283.9364430942971, 283.88826854743377, 284.2434847042264, 22.095981342240293, 22.217306573072378, 22.203729912546326, 6245.408140703315, 6279.534266668643, 6288.319854243167, 106.6189983945369, 7.133975096158792, -7.8159438744960426, 6242.290141302564, 6280.694477309378, 6292.896753769907, 0.9999998385778002, 0.999999304172803, 0.9999994548405229, 60.01564458028027, 60.01448156346616, 60.01809112055935, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 610.2227, 4.495534, 2743.09, 784.8466, 3.494434, 2742.685, 582.0034, 4.698379, 2735.862, 784.8528, 3.496446, 2741.991, 787.6009, 3.483162, 2745.202, 816.3603, 6.711019, 5478.928, 99.83215, 99.82521, 99.55279, 99.79217, 99.87655, 99.71689
204039.97980000003, 284.5184365518605, 284.51182386771245, 284.7978433098732, 22.042579902979156, 22.21352301653086, 22.171203095011776, 6237.048141443088, 6289.494984958527, 6294.883683320615, 107.90130151285848, 7.222059621148219, -5.124700774738585, 6249.190191701157, 6287.976880750646, 6293.891629572448, 0.9999981265415036, 0.9999994720676281, 0.9999992856239346, 60.01908529117411, 60.02375450926396, 60.022990602560185, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.9336, 4.549253, 2747.433, 791.2086, 3.470857, 2746.08, 588.254, 4.66138, 2742.251, 779.3962, 3.513913, 2738.915, 791.1107, 3.471839, 2746.364, 814.2927, 6.738669, 5485.866, 99.99245, 99.94096, 99.80562, 99.65678, 99.94956, 99.82644
204042.32132000002, 284.46962899071536, 284.4995527884081, 284.8505439387507, 22.03461925634684, 22.199905178151088, 22.16622440684504, 6244.868588888066, 6277.9899396422525, 6288.940587016506, 114.46595636633033, 2.7423256232732456, -10.866274357369548, 6240.245913695411, 6281.489763365046, 6290.059498188896, 0.999998868548686, 0.9999998623404956, 0.999997360608976, 60.02330642432195, 60.02481860378372, 60.0259918201895, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 601.1932, 4.571205, 2748.158, 795.0024, 3.454463, 2747.699, 593.6699, 4.622173, 2746.794, 772.8134, 3.534874, 2731.583, 797.3099, 3.446454, 2747.805, 807.6722, 6.802212, 5493.315, 100.0, 99.99989, 99.9566, 99.44893, 100.0, 99.96199
204044.72192, 284.5760502998027, 284.57336335336976, 284.94124901194766, 21.99322942294918, 22.135880195401867, 22.14533228021792, 6232.460156313151, 6281.413303109618, 6282.688351722782, 110.40874639548383, 5.304069560360972, -7.516755296234805, 6245.33916828724, 6283.134956738228, 6286.17928927834, 0.9999983255315317, 0.9999993602928215, 0.9999995800212879, 60.02577680256878, 60.02742841493045, 60.030225660635985, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 800], 5500.0, [], 603.8745, 4.548539, 2747.376, 791.228, 3.470857, 2746.354, 588.3704, 4.661564, 2742.247, 779.2021, 3.51373, 2737.816, 791.0344, 3.471839, 2746.53, 813.9745, 6.739219, 5486.155, 99.99615, 99.95096, 99.80148, 99.64577, 99.93916, 99.83169
