TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
206312.96680000002, 284.4480258952942, 284.5572019302079, 285.014862074583, 22.05588043424297, 22.180123647692582, 22.146743144464626, 6240.9312445030355, 6286.83375525302, 6285.136173634166, 105.97055238572335, 9.921772410650647, -8.470131523415148, 6243.437950640028, 6284.909752349802, 6278.088308171889, 0.9999996104612644, 0.9999992738085115, 0.9999987134638193, 59.952196165894435, 59.95453153571494, 59.95755606196619, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 615.5456, 4.445742, 2736.943, 784.4964, 3.495908, 2743.2, 831.3487, 3.272181, 2720.844, 600.493, 4.576828, 2747.895, 800.9723, 3.430931, 2748.333, 819.7997, 6.678606, 5475.391, 99.60844, 99.79357, 99.02253, 100.0, 100.0, 99.63475
206315.37984, 284.50121026879515, 284.663779651317, 285.0625692249123, 22.064065032109507, 22.19595406882985, 22.177190171774736, 6241.0165565572015, 6285.573017929526, 6283.617491360149, 112.07353826381905, 3.9998065666964067, -12.648630771226465, 6233.978747835896, 6285.571569736097, 6286.907413566521, 0.9999975255286645, 0.9999993140282347, 0.9999978299497755, 59.954336628329045, 59.956022156095045, 59.955909789145046, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.2566, 4.503922, 2744.174, 790.9751, 3.472146, 2746.568, 825.1175, 3.309364, 2730.855, 606.8041, 4.526633, 2746.185, 794.7158, 3.457047, 2747.399, 813.2986, 6.744529, 5486.543, 99.87557, 99.93992, 99.3969, 99.93244, 99.99078, 99.84822
206317.72152000002, 284.4078928274732, 284.5118043592624, 284.9820412448691, 22.04632267844764, 22.20804535253821, 22.169151832502855, 6238.596842296916, 6280.533613283741, 6287.773333376051, 112.32918373472239, 0.1932804195467952, -9.861130636099006, 6250.48011697303, 6288.9083198708995, 6289.3866396593685, 0.9999983587917741, 0.9999997860493737, 0.9999984353359355, 59.9562390103299, 59.96223418386254, 59.96164811381432, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.2369, 4.503922, 2744.173, 791.0334, 3.471594, 2746.098, 825.001, 3.310284, 2731.204, 606.8041, 4.525346, 2745.909, 794.6013, 3.457412, 2747.071, 812.384, 6.763391, 5489.543, 99.86965, 99.9444, 99.39956, 99.93666, 99.97703, 99.8904
206320.07388, 284.339552327963, 284.5138298119233, 285.01848482117487, 22.05236530949563, 22.147260483242047, 22.16931673900527, 6245.447416689669, 6272.8980053826235, 6278.616573404437, 107.94927035876901, 5.392255810118513, -12.323324194912402, 6242.3754061376485, 6277.075958093501, 6282.326661551732, 0.9999976696839168, 0.9999998243072835, 0.9999984451290903, 59.96246869226162, 59.9629855957687, 59.96386634284377, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9873, 4.557106, 2747.685, 797.2397, 3.446727, 2747.93, 818.9639, 3.342497, 2737.74, 611.251, 4.489861, 2743.144, 791.5303, 3.469465, 2746.889, 812.1057, 6.75808, 5486.946, 99.99937, 100.0, 99.64522, 99.81307, 99.96962, 99.87928
206322.4194, 284.55130582760177, 284.5652301740306, 285.10063221786766, 22.04844193598073, 22.18254974375134, 22.139583816222, 6242.960391380124, 6286.632810350906, 6285.463528661871, 108.95010376769324, 3.452775952623142, -12.419327992420108, 6237.664292856108, 6280.20833742622, 6277.372420593726, 0.9999985850651867, 0.9999997480096559, 0.9999979675245706, 59.9628758419073, 59.96306207139506, 59.965869979164644, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.2763, 4.504101, 2744.225, 790.9556, 3.471778, 2746.409, 825.1563, 3.309364, 2730.972, 606.8041, 4.52553, 2746.125, 794.6967, 3.457229, 2747.174, 813.3185, 6.745628, 5486.376, 99.87347, 99.95294, 99.39921, 99.93876, 99.99281, 99.84929
206324.76056000002, 284.43342731253284, 284.49983315890336, 284.94557252474135, 22.031299753335816, 22.19281255224132, 22.14577674021148, 6238.951100485861, 6277.2072385079655, 6273.3507318422235, 109.70701097609981, 8.94459622071642, -11.255839983397891, 6245.86706755351, 6273.834047588687, 6279.692411611053, 0.9999988234417481, 0.9999994719267135, 0.9999992885690538, 59.96774562305983, 59.964577211780316, 59.965178753190415, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 613.0419, 4.465374, 2738.766, 785.7026, 3.491303, 2742.476, 829.5628, 3.277519, 2721.471, 600.4154, 4.576828, 2748.006, 800.9532, 3.430931, 2748.223, 819.8395, 6.678606, 5475.619, 99.67478, 99.80311, 99.04534, 100.0, 100.0, 99.6305
206327.06832000002, 284.2997835392619, 284.48113099664, 284.891493570492, 22.05838111489884, 22.195118992897495, 22.163165972880932, 6240.620978159134, 6276.090871032113, 6288.504713973331, 111.36370874099535, 3.680286546302341, -13.225608128786007, 6246.4169924247035, 6275.897814248882, 6281.4716544560615, 0.9999977598183232, 0.9999989649280623, 0.9999975399286352, 59.96348797506053, 59.96295728422411, 59.96220164112593, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.3552, 4.503387, 2744.283, 790.9167, 3.472515, 2746.333, 825.1175, 3.309916, 2731.256, 606.8041, 4.525346, 2745.961, 794.6776, 3.457412, 2747.453, 813.4179, 6.742881, 5487.292, 99.87959, 99.9274, 99.40147, 99.9386, 99.99095, 99.82734
206329.43772000002, 284.2882105929279, 284.42918433127255, 284.9828759118489, 22.05048188377147, 22.210072211049845, 22.175471685525775, 6241.923175757869, 6274.948771521689, 6288.669472269851, 110.42075646873764, 4.567412281241559, -12.012736674823032, 6238.727561166733, 6278.404585864516, 6287.021354936619, 0.9999981392419955, 0.9999994129745219, 0.9999979416490286, 59.95438145465832, 59.95514520996702, 59.95758721996775, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.296, 4.504101, 2744.451, 791.014, 3.472699, 2745.977, 825.0981, 3.309916, 2730.806, 606.8235, 4.525346, 2745.966, 794.7158, 3.457047, 2747.557, 813.2787, 6.747093, 5487.182, 99.88167, 99.95436, 99.38508, 99.94073, 99.9868, 99.83363
206331.76776000002, 284.46869526078615, 284.62466832720867, 285.0478236579886, 22.058371833075444, 22.220640818302407, 22.195467190067486, 6239.93064631547, 6290.52025871959, 6289.508758506735, 116.50072414564647, 1.0249559481704864, -11.749175547645791, 6245.291738025183, 6282.516166060887, 6283.963156435702, 0.9999977966176676, 0.9999998518892927, 0.9999983360042695, 59.954430151549765, 59.95355237386006, 59.95115348621585, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9084, 4.557284, 2747.685, 797.1814, 3.447095, 2747.919, 818.8669, 3.344706, 2738.938, 612.8821, 4.472394, 2740.221, 788.3639, 3.481519, 2744.739, 807.1752, 6.805691, 5493.09, 99.99536, 100.0, 99.68313, 99.73787, 99.90944, 99.96389
206334.11908, 284.62966348197494, 284.59164184982455, 284.9952753578879, 22.05615527045385, 22.188647710639504, 22.16314713393371, 6239.474857314928, 6284.079514397536, 6284.162019028773, 115.50245655743811, 0.18745335769244775, -13.216520070049, 6241.061336236995, 6282.972212943532, 6281.551198454936, 0.999997109317515, 0.9999997459248934, 0.9999992758814061, 59.95473246131014, 59.95802454032582, 59.95423555496829, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.1777, 4.503922, 2744.063, 790.9167, 3.472146, 2746.104, 825.1175, 3.310284, 2730.679, 606.843, 4.524795, 2745.908, 794.6967, 3.457047, 2747.39, 813.6763, 6.746543, 5485.915, 99.87347, 99.94184, 99.40342, 99.93471, 99.99674, 99.84294
206336.46048, 284.3245678124832, 284.3803733234194, 284.8515374839715, 22.05440623218555, 22.205250530259793, 22.18356194269688, 6245.213222207567, 6283.44394931249, 6282.045715960822, 104.50645002387364, 7.029024999370904, -11.038137833242217, 6248.861609785504, 6278.935219467181, 6286.407558735404, 0.9999984842069335, 0.9999989896916148, 0.9999983940971298, 59.95256592747216, 59.95299632827605, 59.95286755093521, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9084, 4.55782, 2747.905, 790.9362, 3.474725, 2745.636, 826.7675, 3.298319, 2727.112, 604.1243, 4.549984, 2747.383, 798.6261, 3.438419, 2748.068, 818.9449, 6.687029, 5474.932, 100.0, 99.92483, 99.28024, 99.98839, 100.0, 99.65348
206338.76248, 284.44000701704726, 284.57740572727107, 284.98079114729296, 22.039661992954937, 22.200652280774463, 22.186687159088457, 6242.000550531283, 6284.309694715965, 6288.64745310096, 105.74250793849014, 5.780141535409712, -10.92804105200048, 6242.768461653654, 6286.229500421599, 6283.068689253002, 0.9999990944878173, 0.9999995298673594, 0.9999977804657444, 59.951441575296975, 59.95113200560201, 59.94712772391225, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 598.7683, 4.58923, 2747.893, 787.726, 3.481909, 2745.174, 828.1458, 3.292061, 2725.864, 606.2021, 4.527369, 2746.3, 794.7349, 3.457047, 2747.557, 812.6823, 6.75222, 5487.571, 100.0, 99.90799, 99.21938, 99.94897, 99.99298, 99.85747
206341.11516000002, 284.4781096606532, 284.56286767189744, 284.9331650919842, 22.032373683761694, 22.198824571408743, 22.161591957905713, 6242.453796355734, 6275.315736108242, 6288.698973342058, 114.0894856258601, 5.058119910931509, -9.989131337884487, 6250.924957332354, 6277.779713299511, 6283.947089668527, 0.999998408110722, 0.9999989278798056, 0.9999982791652715, 59.950125701101776, 59.95483484925142, 59.9506741367525, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9084, 4.557284, 2747.579, 790.8583, 3.471962, 2745.93, 825.0593, 3.309732, 2731.138, 606.7847, 4.525714, 2746.073, 794.6967, 3.457229, 2747.338, 813.5173, 6.744712, 5486.542, 99.99552, 99.95368, 99.38703, 99.9326, 99.98674, 99.84085
206343.44840000002, 284.3956814466216, 284.4375467118066, 284.8393537607939, 22.071630320407344, 22.17867556228964, 22.18874691427911, 6240.560240498751, 6280.299054595195, 6287.7393190297225, 111.38811027476095, 0.30674521073183314, -12.865128128721153, 6247.200636635455, 6279.279206614894, 6286.6922557997505, 0.9999985201223791, 0.9999999869972014, 0.9999970561369438, 59.95112929832653, 59.952288756401906, 59.95062214052793, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.1974, 4.504636, 2744.116, 797.2009, 3.446727, 2747.919, 818.8281, 3.344522, 2738.939, 612.921, 4.471842, 2740.163, 788.4402, 3.481701, 2744.904, 807.1752, 6.805691, 5493.651, 99.88355, 100.0, 99.67282, 99.73387, 99.91892, 99.96811
206345.78860000003, 284.5616965681565, 284.65280244762073, 285.0900292998922, 22.05662714570077, 22.182214281947793, 22.1759811776714, 6244.795040513533, 6275.421572402829, 6285.129666368961, 114.40106691430083, 7.581122928146669, -13.467459421355386, 6233.860309150454, 6277.818923292816, 6283.498806341821, 0.9999978583758827, 0.9999994682721888, 0.9999982245298901, 59.94699921003861, 59.94967356652995, 59.95155305613753, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9873, 4.557284, 2747.746, 791.1502, 3.470857, 2746.088, 825.0787, 3.309732, 2731.194, 606.8041, 4.525714, 2746.015, 794.6776, 3.457047, 2747.453, 813.4576, 6.744895, 5486.546, 100.0, 99.95662, 99.3929, 99.94264, 99.99657, 99.83882
206348.12876000002, 284.5832029670949, 284.5019586559378, 284.98321443617687, 22.030017006642847, 22.213750300856848, 22.165859374126605, 6241.904276282054, 6286.028398058814, 6289.897482863471, 111.69924532167806, 2.920077102756295, -10.477628906891823, 6235.421776635748, 6286.224442297424, 6286.207596584933, 0.9999999288696634, 0.9999998645800845, 0.9999988922149649, 59.95005327683623, 59.9492553832037, 59.949325982997664, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9676, 4.557284, 2747.685, 790.9751, 3.471225, 2746.053, 825.1175, 3.309548, 2731.243, 606.7847, 4.525346, 2746.075, 794.6776, 3.457047, 2747.504, 813.3384, 6.738303, 5484.608, 100.0, 99.92137, 99.40099, 99.93666, 99.99281, 99.81501
206350.44748, 284.471951635649, 284.58483000138807, 284.97742151870847, 22.07566435074506, 22.23377664475333, 22.204124683207528, 6259.595369633809, 6291.617898881004, 6294.576332655997, 106.10931264146075, 9.480232008993426, -11.236956291527804, 6251.267716932102, 6284.894403421351, 6290.432104667082, 0.9999992272254622, 0.9999980190172414, 0.9999981656617926, 59.95015242907288, 59.94940958966075, 59.9502566467728, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 596.6589, 4.605114, 2747.651, 784.5547, 3.495171, 2742.033, 831.3876, 3.271997, 2720.96, 600.9979, 4.572231, 2747.805, 799.5798, 3.438601, 2747.943, 817.0562, 6.713582, 5482.168, 100.0, 99.79147, 99.02675, 100.0, 100.0, 99.75915
206352.83292000002, 284.55370160532095, 284.660280837976, 285.06735879060506, 22.03835458034351, 22.181009431245457, 22.138346154332897, 6234.225104112073, 6278.083622944801, 6275.053237710688, 109.63339454510378, 10.932763589302454, -5.153246567626411, 6244.930102904498, 6287.714151611345, 6283.621065368623, 0.9999987716147309, 0.9999983131643725, 0.9999991425865519, 59.95063182427089, 59.947025436082356, 59.949296838832225, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 603.0267, 4.557463, 2747.741, 790.7027, 3.47233, 2746.669, 827.6799, 3.293165, 2725.906, 606.7458, 4.524978, 2745.961, 794.6967, 3.457412, 2747.407, 813.1793, 6.74636, 5486.311, 100.0, 99.93556, 99.20678, 99.94059, 99.98927, 99.85129
206355.21836000003, 284.4918074945114, 284.60949737185985, 284.9789286403153, 22.037238139167087, 22.172717394965762, 22.130062817132313, 6235.645581551384, 6273.010943976653, 6269.045289939827, 107.32423688798468, 3.037619658311087, -10.988506835424232, 6230.582136543396, 6271.344780338594, 6268.5374852570385, 0.9999981241813501, 0.9999995029298043, 0.9999986363305894, 59.95089833105948, 59.95026141291704, 59.95041685281157, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 605.7079, 4.529443, 2746.017, 795.2942, 3.454832, 2747.998, 836.8423, 3.234262, 2707.843, 612.785, 4.471842, 2740.279, 788.3639, 3.481153, 2744.804, 807.1354, 6.805691, 5493.19, 99.95126, 100.0, 98.54937, 99.73404, 99.90852, 99.96496
206357.61696, 284.288436022215, 284.4475706627367, 284.9121747469398, 22.039132838524043, 22.199088616285916, 22.148692296091454, 6238.125133155501, 6278.48534559457, 6274.094718919333, 105.67874554604805, 8.89195471116409, -11.795719646369434, 6238.688037609048, 6280.007505411825, 6280.834929567669, 0.9999974594928975, 0.9999989636370518, 0.9999974956786377, 59.94997858109276, 59.95106456209922, 59.95179795943293, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9873, 4.557106, 2747.905, 790.8778, 3.472146, 2746.39, 831.3487, 3.272549, 2720.567, 606.8041, 4.525346, 2745.909, 794.6586, 3.457229, 2747.509, 813.4377, 6.744712, 5486.835, 100.0, 99.95227, 99.01245, 99.93684, 99.99298, 99.83886
206359.96420000002, 284.5978177928567, 284.61473264004906, 284.99108009433803, 22.050721431140836, 22.206993404950026, 22.16576410161462, 6248.449310656762, 6286.740882530008, 6281.780945752595, 110.3826855345784, 2.548181744161866, -9.015636321442798, 6241.223589448422, 6284.503324300235, 6283.257814840491, 0.9999966197741138, 0.9999998076425873, 0.9999981994238276, 59.95151563344378, 59.9519860218902, 59.952227350523465, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9873, 4.557106, 2747.742, 797.2203, 3.446911, 2747.914, 831.4846, 3.272549, 2720.953, 606.7847, 4.525346, 2746.073, 794.7349, 3.457229, 2747.66, 813.4377, 6.744712, 5486.948, 99.99745, 100.0, 99.01849, 99.9407, 99.9909, 99.84194
206362.29040000003, 284.431720954059, 284.5487447321849, 284.9885368049555, 22.03792779240046, 22.206812714077664, 22.19025566557626, 6252.932362789275, 6290.128028509332, 6298.418322664283, 110.85307726983365, 2.5270916984613905, -15.254109507953956, 6250.683624885274, 6287.925981097776, 6292.0774357627815, 0.9999989920903088, 0.9999998615594672, 0.9999957628275532, 59.949074337517686, 59.95088802377716, 59.94943274012213, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 596.7772, 4.604935, 2747.437, 803.485, 3.420387, 2747.913, 825.1175, 3.3101, 2730.859, 600.5513, 4.576276, 2747.78, 800.9532, 3.430931, 2748.111, 819.8793, 6.678789, 5475.615, 100.0, 100.0, 99.38703, 100.0, 100.0, 99.63991
206364.63216, 284.52236869311906, 284.4852197357675, 284.8407884905229, 22.064884240672107, 22.208485417325406, 22.18310014323684, 6253.254010905808, 6291.765824225553, 6289.390315024163, 112.62165342955518, 1.8615778997905181, -12.702370349457397, 6241.602500085533, 6282.689847719085, 6289.014346030041, 0.9999983733654364, 0.9999996560759581, 0.9999990579447913, 59.950184593927844, 59.95153830244604, 59.95265832244915, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9676, 4.556749, 2747.58, 797.2203, 3.446911, 2747.919, 831.3876, 3.271997, 2720.621, 606.8235, 4.524611, 2745.737, 794.7349, 3.456864, 2747.557, 816.6983, 6.683733, 5474.191, 100.0, 100.0, 99.006, 99.93638, 99.99472, 99.65346
206366.96884000002, 284.4336013275294, 284.49411668376086, 284.9249921774104, 22.051995351258785, 22.202391288172464, 22.189245464278972, 6232.396473953339, 6289.088440629513, 6286.134788637166, 107.6452873778394, 6.020886165213142, -11.524882303482968, 6234.409970530195, 6286.891322775507, 6291.344691704248, 0.999997829018425, 0.9999988983255748, 0.9999968667566785, 59.95554253533888, 59.95509057535337, 59.95192939702006, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.869, 4.556392, 2747.742, 797.2009, 3.4482, 2747.979, 823.7975, 3.319304, 2734.154, 608.9401, 4.50365, 2743.648, 790.939, 3.473848, 2745.487, 825.2472, 6.61781, 5458.853, 100.0, 100.0, 99.46959, 99.85245, 99.9043, 99.35884
206369.3408, 284.44088411172584, 284.48186857508796, 284.81762481759847, 22.062000241981693, 22.215107438125806, 22.20154525914027, 6247.608979831895, 6291.254209274799, 6293.052171164656, 109.56508946639269, 10.096225099569153, -12.608431990950521, 6244.913430766904, 6284.390787391534, 6288.529051940165, 0.9999979783557894, 0.9999990612708298, 0.9999975465246229, 59.956029464854566, 59.9508073531419, 59.95329142603272, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 606.8711, 4.528016, 2746.673, 794.6522, 3.454648, 2747.723, 824.1275, 3.315438, 2731.749, 606.94, 4.525714, 2746.073, 794.6776, 3.457229, 2747.23, 819.8793, 6.67824, 5475.446, 99.96005, 99.99208, 99.4194, 99.94073, 99.98899, 99.63682
206371.65120000002, 284.2761510731594, 284.41300525948174, 284.7385791635027, 22.052099102364803, 22.19859431494605, 22.180493282718253, 6243.981246639541, 6283.153677523746, 6282.2067979487465, 113.33274184180647, 6.573395589586653, -9.689886976088928, 6242.28038898167, 6288.012596844629, 6291.918423410477, 0.9999986417509691, 0.9999995956350051, 0.9999991388746287, 59.95104940439224, 59.954613270392954, 59.95202448424352, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 608.468, 4.506957, 2744.287, 790.8389, 3.471594, 2746.018, 825.0593, 3.309732, 2731.022, 606.8624, 4.525346, 2745.904, 794.6586, 3.457412, 2747.395, 819.8395, 6.678423, 5475.16, 99.87572, 99.93539, 99.39499, 99.93458, 99.99674, 99.63162
206373.93584000002, 284.43670501296134, 284.51930355023785, 284.8970707189455, 22.05971409009752, 22.201976754485553, 22.161284984324542, 6241.643330462528, 6279.306273869862, 6270.444473094731, 110.31181391577775, 7.85288880046437, -8.939198268006407, 6232.703909768429, 6276.774531875562, 6272.7860491860065, 0.999999120268973, 0.9999992202307361, 0.9999991651140858, 59.96167516571297, 59.960514373747706, 59.95853966456798, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 615.5456, 4.446099, 2736.618, 784.5353, 3.496092, 2742.375, 831.407, 3.271997, 2721.118, 600.5125, 4.575909, 2748.224, 800.9913, 3.430748, 2748.168, 813.4377, 6.745079, 5486.2, 99.60061, 99.80613, 99.00814, 100.0, 100.0, 99.83251
206376.252, 284.3886492125949, 284.50822604443385, 284.8609904534861, 22.055998476409755, 22.22629253310653, 22.195027108860153, 6247.086990761471, 6292.705966406283, 6283.952596993033, 109.46943402969373, 7.04542791182871, -9.098610334409841, 6242.057809162867, 6282.312997458817, 6282.5013228052185, 0.9999988166146807, 0.9999999585887522, 0.9999984894542815, 59.95789464111043, 59.95998688585156, 59.95667400701694, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.2369, 4.504101, 2744.067, 790.8973, 3.472883, 2746.296, 825.0981, 3.309916, 2731.024, 606.7847, 4.525162, 2745.965, 794.6776, 3.457229, 2747.344, 819.7401, 6.678789, 5475.674, 99.87365, 99.94489, 99.39304, 99.93455, 99.9909, 99.63784
206378.62404000002, 284.37162312609127, 284.39176847882857, 284.7400590134276, 22.056056524386424, 22.209311295269426, 22.173778468358414, 6245.816587823386, 6276.402268442775, 6282.946596605189, 115.77098177526705, 7.3479897413799335, -10.86181123537881, 6245.865476845152, 6278.266011655675, 6282.31987857571, 0.9999990797336661, 0.9999993830079361, 0.9999963906263196, 59.956906897447176, 59.95914747829882, 59.95572213838401, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.296, 4.504815, 2744.23, 790.8973, 3.472146, 2745.4, 825.1369, 3.3101, 2731.083, 606.7653, 4.525346, 2745.796, 794.6967, 3.457047, 2747.399, 819.8196, 6.678972, 5474.931, 99.87954, 99.91623, 99.39316, 99.93244, 99.98281, 99.63475
206380.95076, 284.44013978843384, 284.5552155961325, 284.85216462496527, 22.06965759115865, 22.186811234972424, 22.16790989267207, 6248.184655393989, 6278.964228170842, 6288.233231612574, 109.9583805612524, 7.4108026411004175, -12.074277496144987, 6249.232149833386, 6288.771916956395, 6290.601578092736, 0.9999986222351858, 0.9999991923863413, 0.999997557083169, 59.95415331385196, 59.95560765468962, 59.95562265629155, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9873, 4.556571, 2747.795, 797.2009, 3.446543, 2747.744, 818.8087, 3.34489, 2738.879, 612.6102, 4.477726, 2741.82, 790.2523, 3.474944, 2746.567, 822.9211, 6.644362, 5468.87, 100.0, 100.0, 99.67891, 99.76306, 99.95204, 99.51716
206383.26452000003, 284.5342305512778, 284.61411080620604, 285.01935130225854, 22.065377282833598, 22.22044257465325, 22.17474449896459, 6237.55881409362, 6293.764096712576, 6290.4099661456185, 109.8721308987108, 5.056107942027666, -7.901544936883056, 6253.077011643082, 6284.123865119362, 6292.643445190264, 0.9999978108173679, 0.9999997127017678, 0.9999990146612445, 59.955745017304345, 59.955031068257256, 59.9574971225295, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.1777, 4.50428, 2744.34, 792.2202, 3.467173, 2747.082, 825.0593, 3.309548, 2731.029, 606.7264, 4.525898, 2746.131, 794.6776, 3.457229, 2747.565, 819.7798, 6.678789, 5475.1, 99.87345, 99.97101, 99.3869, 99.93652, 99.99298, 99.63481
206385.57616000003, 284.43860868918114, 284.5093072666089, 284.88794613555086, 22.03983135701044, 22.193999560797266, 22.141119944034827, 6240.836558916333, 6287.591654515827, 6278.528889864979, 105.89778555017756, 0.6228221489400312, -12.254628964459016, 6244.241134881297, 6281.5913485368, 6278.489026841323, 0.9999976727250998, 0.9999999587519196, 0.9999981452442663, 59.95508117054062, 59.9556660601756, 59.953395918854376, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 610.9324, 4.483577, 2741.378, 800.3527, 3.433649, 2748.296, 828.3787, 3.289484, 2725.957, 600.8232, 4.576092, 2747.844, 800.8197, 3.431114, 2747.95, 812.4039, 6.753319, 5487.855, 99.79657, 100.0, 99.19003, 100.0, 100.0, 99.86357
206387.91640000002, 284.5580110989726, 284.56911723056714, 284.9690111278095, 22.06534948669972, 22.227905608292712, 22.18853456476096, 6250.648117911607, 6286.370613589204, 6277.8643155172285, 107.57188919565988, 2.2494499810718622, -15.693548976979855, 6239.667175921875, 6277.884994264625, 6289.230599394952, 0.9999985135845028, 0.999999969859739, 0.9999985239525635, 59.961073635337534, 59.95906364685194, 59.95931501935998, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 610.8732, 4.49607, 2743.765, 797.337, 3.446727, 2747.861, 825.0981, 3.310284, 2731.079, 606.7847, 4.52553, 2745.851, 794.6967, 3.457047, 2747.45, 819.8793, 6.678606, 5475.448, 99.85671, 100.0, 99.39951, 99.94278, 99.99085, 99.63475
206390.24148000003, 284.4387004225967, 284.48039764022496, 284.78923412773355, 22.07506534409059, 22.21667078003365, 22.185040418202462, 6239.75720084325, 6286.667605647408, 6285.351825763005, 114.80090315291831, 7.162429057127156, -9.835661266986335, 6238.693280387137, 6287.421581067719, 6287.599889909933, 0.999998640520527, 0.9999993332148611, 0.9999987465487887, 59.955635903596544, 59.96084850267715, 59.95981280821383, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.158, 4.503744, 2744.23, 797.2009, 3.447095, 2747.919, 825.1175, 3.309548, 2730.983, 606.707, 4.525346, 2746.018, 794.6586, 3.457229, 2747.447, 819.6606, 6.679338, 5475.563, 99.87348, 100.0, 99.38686, 99.93276, 99.98882, 99.63576
206392.6056, 284.5856173764825, 284.6244035596466, 284.8567699107986, 22.051752736372432, 22.207048843900207, 22.157490570460606, 6246.866624791395, 6283.640559812482, 6289.657242908212, 106.236086028096, 4.86844618824307, -9.314827777045707, 6236.66066655769, 6284.863972902862, 6282.4384911062025, 0.9999992103334623, 0.9999991451145269, 0.9999983240249735, 59.95651967699782, 59.958286738773715, 59.95654965380593, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9873, 4.556749, 2747.633, 790.9751, 3.471594, 2745.179, 818.9639, 3.344522, 2738.762, 612.8627, 4.471474, 2740.45, 788.1922, 3.481336, 2744.534, 826.0623, 6.608654, 5458.509, 100.0, 99.94243, 99.67673, 99.73373, 99.88858, 99.32862
206395.10496000003, 284.56538701661356, 284.6356691313401, 284.9467994827481, 22.08489024024256, 22.2212525982385, 22.188448939380315, 6241.325794509877, 6283.512771314882, 6284.25067250214, 114.48441841578551, 7.279834537518354, -12.847978034267271, 6253.5945310378565, 6291.759430004309, 6285.59018564903, 0.9999990717279506, 0.9999985208791716, 0.9999986530690261, 59.955377779852164, 59.95820016074518, 59.95814086179036, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.296, 4.503744, 2744.335, 797.2203, 3.446727, 2748.088, 825.0787, 3.3101, 2731.195, 606.8235, 4.524795, 2745.963, 794.6776, 3.457229, 2747.282, 819.6805, 6.677874, 5475.161, 99.87974, 100.0, 99.39925, 99.93479, 99.98916, 99.63163
206397.42296000003, 284.5061842609954, 284.61225012165505, 284.95170264336986, 22.030813821573606, 22.190368278897573, 22.131103433480806, 6225.64429376328, 6273.638209446883, 6275.596972974129, 104.37427848282596, 5.6346949279441105, -8.854077797622494, 6232.364110730545, 6276.582986572056, 6273.308085039825, 0.999999522490925, 0.9999998356681139, 0.9999990787124753, 59.95366127466418, 59.953079980347745, 59.95439957195532, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.3157, 4.504101, 2744.063, 790.7805, 3.472699, 2746.26, 825.564, 3.307155, 2728.516, 604.9399, 4.543365, 2747.255, 797.7677, 3.442984, 2748.266, 815.8832, 6.727682, 5484.277, 99.86756, 99.94436, 99.30175, 99.98097, 100.0, 99.7924
206399.78532000002, 284.4691279309384, 284.5936874434818, 285.04738403736565, 22.086829913326028, 22.190079995712107, 22.187586663305247, 6247.044104258873, 6280.150773716142, 6287.645561274063, 114.23992700678218, 4.821624143204076, -10.19495503589269, 6247.096630310886, 6289.2467525430375, 6296.328646499305, 0.999999238792062, 0.9999998464106616, 0.9999990614276401, 59.95387946955086, 59.95707090860852, 59.95125564284595, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 614.1853, 4.464481, 2740.123, 787.9206, 3.483198, 2745.094, 828.3205, 3.292429, 2725.596, 606.3381, 4.527184, 2746.076, 794.6967, 3.457229, 2747.452, 819.7401, 6.679338, 5475.449, 99.69345, 99.92018, 99.19547, 99.93872, 99.9909, 99.63685
206402.09468, 284.5352360604879, 284.5719003312342, 284.90865930189386, 22.084263711500203, 22.193132424362847, 22.17094012944878, 6256.511983837756, 6294.745191380804, 6289.375680069365, 109.92045153828292, 2.603626842410904, -8.56904652514595, 6245.975258811039, 6292.145424622557, 6292.043352675926, 0.999998895988017, 0.999999276161288, 0.999999209416496, 59.95083675739462, 59.95468292204281, 59.95245364340616, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.2763, 4.504636, 2744.177, 790.5665, 3.47362, 2746.225, 825.0787, 3.310284, 2730.967, 606.8041, 4.525346, 2745.848, 794.6776, 3.457047, 2747.285, 819.8793, 6.67824, 5475.56, 99.87955, 99.91304, 99.39095, 99.93666, 99.99484, 99.6389
206404.45128, 284.4840987979329, 284.5006996105958, 284.8348002238826, 22.02440666889051, 22.209054376647682, 22.172062661342554, 6249.4536905199675, 6280.101056712799, 6284.701581651532, 109.35848215801707, 4.378932924979836, -11.711420624818686, 6241.915595586071, 6279.501503935301, 6282.694254289802, 0.9999981124674974, 0.999999656339474, 0.9999967156649788, 59.95466612147561, 59.952934619859434, 59.95188355498694, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9479, 4.557106, 2747.742, 797.1814, 3.446727, 2747.924, 819.0222, 3.344337, 2738.82, 612.9016, 4.471842, 2740.391, 788.402, 3.482066, 2744.588, 826.122, 6.607922, 5458.622, 99.99937, 100.0, 99.67673, 99.73813, 99.90672, 99.33286
206406.8048, 284.55480779066056, 284.59653102344913, 285.01073897357134, 22.066586623870204, 22.210325937777885, 22.17678250445774, 6248.01617893936, 6283.1210918051775, 6280.567902680069, 112.03363630062017, 7.285174478830413, -9.801543739000408, 6239.466397404018, 6282.90214115876, 6280.173526889424, 0.9999990747350254, 0.9999971214021584, 0.9999988736021556, 59.95309549275134, 59.95179425470384, 59.95422519937898, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.2566, 4.503565, 2744.283, 790.8, 3.472515, 2745.837, 825.0399, 3.309916, 2730.913, 606.8624, 4.525346, 2746.072, 794.6586, 3.457412, 2747.508, 819.7401, 6.679155, 5475.219, 99.87558, 99.96013, 99.39338, 99.93471, 99.99489, 99.6327
206409.15328000003, 284.4482107641628, 284.5622634199681, 285.01218669334247, 22.076398769853906, 22.20322975493705, 22.177389084258355, 6241.704730318578, 6288.623767829731, 6286.550956231737, 114.41684807205502, 4.878295991219147, -8.72407101745057, 6249.7445947877595, 6284.903787462586, 6285.1906381563, 0.999998598717105, 0.9999998986196303, 0.9999979762802, 59.95029339034413, 59.95362085745724, 59.94793087106489, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.296, 4.505707, 2744.445, 797.2203, 3.446727, 2747.857, 825.0787, 3.309916, 2730.74, 606.8624, 4.524427, 2745.908, 794.6967, 3.457047, 2747.39, 819.7798, 6.678789, 5476.075, 99.87186, 100.0, 99.4012, 99.93471, 99.98501, 99.64828
206411.56492, 284.3955406064689, 284.5293923934805, 284.93640089649335, 22.06219156119899, 22.2122308687941, 22.196298708249202, 6245.336151027112, 6285.461849825841, 6284.7916033333195, 114.19595906079076, 1.2247042639048544, -12.01104972584153, 6244.428514540154, 6285.518586170084, 6280.383941192208, 0.9999981742476819, 0.9999998055219864, 0.9999972964834738, 59.949290732227155, 59.95110638676668, 59.949292950291294, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 615.6048, 4.445207, 2736.614, 803.4655, 3.419834, 2747.585, 831.2322, 3.275126, 2722.082, 602.2019, 4.563038, 2747.715, 798.6261, 3.443715, 2748.05, 820.0582, 6.684283, 5477.44, 99.59645, 100.0, 99.0429, 100.0, 100.0, 99.6545
206413.86168000003, 284.468622042713, 284.65694440220307, 285.00294553338836, 22.067610381137623, 22.209295273167125, 22.17604387056255, 6245.247649643755, 6288.147436755624, 6291.5092887854835, 113.03298646231144, 0.4147822974837254, -12.812850143930973, 6248.210488817988, 6276.664472526771, 6286.79028022059, 0.9999982830083582, 0.9999998785460137, 0.9999979725232563, 59.95051015331286, 59.950412013498784, 59.95340928301369, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.3946, 4.504815, 2744.393, 797.2009, 3.447095, 2747.978, 825.1757, 3.308995, 2731.149, 606.7264, 4.52553, 2745.906, 794.6776, 3.456864, 2747.503, 819.7997, 6.678789, 5475.329, 99.86961, 100.0, 99.39756, 99.93474, 99.99276, 99.62855
206416.20772, 284.5290044604811, 284.6502300031689, 284.99597827683846, 22.08108796244601, 22.21372180491515, 22.171830191375424, 6238.216641222126, 6284.752296053258, 6285.800233008423, 113.07093021945684, 7.154910687053416, -12.393727294878545, 6233.740274912241, 6280.046418468749, 6294.759877874682, 0.9999984953952575, 0.9999997055931793, 0.9999988182810959, 59.95258756290062, 59.95464148059752, 59.95265895887545, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 606.8514, 4.531406, 2746.662, 793.8351, 3.463489, 2746.778, 820.2451, 3.338631, 2738.434, 612.8239, 4.470555, 2740.456, 788.3066, 3.481153, 2744.537, 826.0425, 6.608837, 5458.793, 99.96167, 99.96009, 99.63129, 99.72979, 99.88835, 99.33693
206418.54492000001, 284.5940992144395, 284.5194978250861, 284.88262650716365, 22.07693168833081, 22.1902309268309, 22.199520481575558, 6246.289765789748, 6282.907660670331, 6280.529782078806, 107.78468697953349, 3.148126490304321, -9.958185865814812, 6242.227080749743, 6285.522808299995, 6289.6057209876735, 0.9999990546092075, 0.9999997297108252, 0.9999976231860254, 59.95560084323641, 59.95833545029398, 59.95731827287383, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 609.1777, 4.503922, 2744.398, 797.1619, 3.446911, 2747.865, 825.1369, 3.3101, 2730.806, 606.7264, 4.524978, 2746.069, 794.6776, 3.457412, 2747.342, 819.7997, 6.678972, 5475.219, 99.86964, 100.0, 99.39938, 99.94057, 99.99484, 99.6327
206420.93128000002, 284.5212261816123, 284.51877321542725, 284.82954871035145, 22.064624992026083, 22.196744685305408, 22.191159779301803, 6246.873203656326, 6288.284627745959, 6286.896452198409, 103.02379149533408, 9.733095060380947, -10.3562667677719, 6242.593472609076, 6285.816878816299, 6287.359393531842, 0.9999983102645073, 0.9999989911131716, 0.9999978043385623, 59.95927629375774, 59.96170483962143, 59.96144878327814, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 603.007, 4.556927, 2747.627, 790.9362, 3.471778, 2746.325, 825.0399, 3.3101, 2731.021, 606.6876, 4.525346, 2745.961, 794.6776, 3.457412, 2747.287, 819.8992, 6.677691, 5475.501, 99.99729, 99.93586, 99.3873, 99.93471, 99.98489, 99.63265
206423.2766, 284.50886902619646, 284.50109763847155, 284.9496901427962, 22.056585961904698, 22.20103438036042, 22.19115192285723, 6237.16616180854, 6280.902171708721, 6281.827037073683, 111.11766356296584, 0.6496674221763215, -8.276854793572511, 6252.2081567443665, 6293.459298879564, 6290.0648070883235, 0.9999984063508712, 0.9999979992693802, 0.9999970852354712, 59.96507107884105, 59.95735674012802, 59.95841696503097, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 596.6589, 4.604935, 2747.546, 784.5353, 3.495539, 2742.59, 831.4264, 3.271813, 2720.052, 600.493, 4.575909, 2747.836, 800.9913, 3.430748, 2748.055, 813.4377, 6.745262, 5486.72, 99.99624, 99.81395, 99.01218, 100.0, 100.0, 99.83458
206425.66092000002, 284.38021637879694, 284.50356765145966, 284.9299051519769, 22.09168092084943, 22.212645130617165, 22.19977255685387, 6247.812288343397, 6283.326397218775, 6290.406444806789, 108.07820725573231, 9.443754800733586, -11.211005026190833, 6244.478833527781, 6284.872417589193, 6285.39994915401, 0.9999991475045189, 0.9999993152499738, 0.9999981708338687, 59.96396550757307, 59.96338629083556, 59.9605136457016, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9676, 4.557641, 2747.848, 790.9946, 3.473067, 2746.201, 825.0593, 3.310468, 2731.132, 606.6876, 4.525898, 2745.908, 795.9175, 3.449742, 2747.737, 819.7798, 6.678789, 5475.39, 100.0, 99.93658, 99.39529, 99.93666, 100.0, 99.63475
206427.98644, 284.45031009361463, 284.4674728785622, 284.8535181359598, 22.05217824316946, 22.20684101758014, 22.17560312166987, 6229.087691886363, 6278.770276759184, 6284.674534222764, 107.6276835169424, 5.236204998508583, -16.540272909547866, 6243.025761657841, 6288.147025008692, 6281.52017715827, 0.9999973507338802, 0.9999995990458321, 0.9999962556926549, 59.96122469205828, 59.96196590790317, 59.96355108598346, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 800], 5500.0, [], 602.9282, 4.556213, 2747.689, 790.7805, 3.47233, 2746.366, 824.2245, 3.317095, 2733.261, 609.1149, 4.501996, 2743.477, 804.8063, 3.414129, 2747.563, 824.7701, 6.61781, 5459.656, 100.0, 99.95138, 99.47443, 99.86715, 99.98707, 99.3849
