TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
207505.59384000002, 284.72441972168815, 285.00074848277535, 285.2816446924002, 22.033147608421036, 22.159893766610764, 22.128125479140195, 6233.716899070566, 6288.304469026634, 6283.944636208027, 110.18363134203491, 5.141942968457506, -15.588093787619528, 6237.924158693001, 6276.6314052244525, 6284.754782608698, 0.9999964638768759, 0.9999994992293785, 0.9999982803366523, 59.969628608078715, 59.971476799675585, 59.97140013373083, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.8875, 4.49839, 2743.875, 793.874, 3.460358, 2747.173, 829.3493, 3.28525, 2724.279, 780.2119, 3.510972, 2738.825, 600.4396, 4.57691, 2748.16, 808.5271, 6.792873, 5492.011, 99.85256, 99.97655, 99.15839, 99.68502, 100.0, 99.93825
207507.90324, 284.6859136844997, 284.92539322743863, 285.2036278733351, 21.977120396122995, 22.137343317594222, 22.07850687948032, 6230.586112187264, 6274.370201957556, 6267.889783760039, 108.14719443447018, 10.429167041211713, -9.042306953159368, 6234.060353124241, 6271.591754138723, 6267.95895878319, 0.9999991329326187, 0.9999993792995278, 0.9999977459656093, 59.97013069512916, 59.969063811419375, 59.969280188156446, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.6379, 4.552287, 2747.502, 793.874, 3.460542, 2746.829, 829.524, 3.284146, 2723.582, 780.1147, 3.510052, 2740.172, 599.4858, 4.588233, 2747.973, 810.5152, 6.771631, 5489.432, 99.99673, 99.96822, 99.1455, 99.72595, 100.0, 99.89133
207510.28296, 284.7561742901929, 284.96004406773926, 285.2975316210644, 22.023123277125585, 22.17264610385189, 22.126336631163518, 6241.204841460632, 6282.401364773357, 6281.515008985191, 110.44063485617176, 5.710606002209261, -13.927762032299597, 6238.428858261802, 6277.385002956719, 6277.947852958531, 0.9999973400603519, 0.9999994564674636, 0.9999986021731826, 59.96299068560851, 59.96125331608204, 59.96126180732754, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 597.3094, 4.600295, 2747.846, 788.8739, 3.47933, 2745.34, 833.8917, 3.259296, 2717.29, 783.2411, 3.500124, 2741.128, 598.8182, 4.585493, 2747.99, 808.7259, 6.79269, 5492.53, 100.0, 99.91404, 98.87394, 99.76074, 100.0, 99.9426
207512.64460000003, 284.84962371110294, 285.01478638689514, 285.26701395177537, 22.014555185612323, 22.15907673901992, 22.140145096729857, 6254.070253989181, 6284.133943297587, 6288.590429645449, 110.93770413336824, 10.908812433645835, -12.013794747054362, 6250.018450815016, 6282.467238812529, 6282.436135498117, 0.9999975439839859, 0.9999984178461473, 0.9999974369375099, 59.96271189696603, 59.96439100546533, 59.96075290621084, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5787, 4.553001, 2747.502, 793.9129, 3.460726, 2747.51, 829.4075, 3.284882, 2723.882, 786.484, 3.48854, 2743.986, 594.1449, 4.622384, 2746.403, 808.4675, 6.793239, 5492.533, 99.9988, 99.97868, 99.14407, 99.86283, 99.95268, 99.94775
207515.02536000003, 284.90758923551283, 285.0081571114345, 285.2181266476091, 22.02563153313004, 22.162981334371356, 22.1635487590705, 6244.332861515386, 6282.257075291586, 6289.890863516681, 112.42505373833137, 2.0715631202238, -14.391080432151739, 6245.26980625408, 6292.9141458253425, 6289.202719165033, 0.9999969484681228, 0.9999999996032308, 0.9999981410661567, 59.963135435391344, 59.966309440151534, 59.96604203834599, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.0989, 4.501781, 2743.708, 800.1776, 3.43457, 2748.19, 823.0987, 3.321512, 2733.722, 792.8145, 3.464454, 2746.66, 587.9265, 4.66457, 2742.025, 802.2247, 6.850922, 5495.648, 99.87129, 100.0, 99.49978, 99.96208, 99.7934, 100.0
207517.39192000002, 284.83550594952857, 284.9914688038128, 285.24433002637375, 22.015922409008912, 22.14598207133727, 22.139153406722638, 6235.89093997173, 6283.427364416366, 6283.074706428293, 111.61117427581121, 4.084953897094238, -13.602610026965522, 6236.462128467045, 6288.385840536732, 6284.584443880407, 0.9999981061965236, 0.9999995097740654, 0.9999963138369706, 59.964793073643015, 59.965253438956736, 59.96593203067421, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5196, 4.55193, 2747.613, 793.8934, 3.460173, 2747.116, 829.2523, 3.284882, 2723.487, 786.5423, 3.488356, 2743.977, 594.0876, 4.623297, 2746.672, 808.5271, 6.793788, 5492.072, 99.99676, 99.98475, 99.16003, 99.85824, 99.95856, 99.93937
207519.75556000002, 284.8758521475272, 285.04808221080543, 285.33339645557356, 22.010185520013327, 22.159347753436748, 22.127045649987366, 6247.570033897231, 6283.023933818007, 6270.9785273054, 107.4961600019119, 10.66943930825937, -10.456069855811734, 6226.264852666313, 6273.999898953017, 6263.104852322629, 0.9999974483684053, 0.9999976206425798, 0.9999979316658552, 59.971322393082936, 59.97149510389951, 59.96915971558139, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9466, 4.498211, 2743.708, 793.9129, 3.459989, 2747.341, 829.6211, 3.283225, 2723.984, 786.5228, 3.48854, 2743.874, 594.164, 4.622566, 2746.617, 808.4675, 6.793972, 5492.245, 99.8548, 99.98685, 99.13276, 99.85439, 99.96053, 99.94251
207522.09584000002, 284.88870716469387, 285.0312211854625, 285.37665784958295, 22.027044665962535, 22.175922153462697, 22.145800155968875, 6243.013592753445, 6277.143792562773, 6283.396436888869, 112.64245924401621, 5.411426818737951, -8.715377888548574, 6234.1099681486185, 6286.375990069255, 6278.423279089257, 0.9999967533904095, 0.9999988251288525, 0.9999972956876287, 59.9705185469488, 59.967821896069566, 59.96665360833472, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 616.1568, 4.439496, 2735.766, 787.6287, 3.484856, 2744.388, 835.7164, 3.24457, 2711.603, 780.2507, 3.510972, 2739.587, 599.6575, 4.582206, 2747.981, 812.9606, 6.753502, 5488.703, 99.56559, 99.89173, 98.68621, 99.69705, 100.0, 99.87807
207524.46632, 284.8710013121919, 284.99014004165036, 285.2212486788756, 22.022393739452404, 22.160721374761767, 22.128474649662998, 6248.735191414258, 6286.421756925412, 6280.872686296348, 110.78868567453196, 5.4715599230544285, -15.651867396530633, 6240.743243574199, 6281.507084357551, 6280.5311582069135, 0.9999979752402212, 0.9999995303747624, 0.999997868097145, 59.96480615746886, 59.96594118103648, 59.96481582931213, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9466, 4.498747, 2743.876, 793.9129, 3.459989, 2747.17, 829.4464, 3.284514, 2724.563, 783.4547, 3.499021, 2740.984, 598.0171, 4.590241, 2747.936, 808.4874, 6.793605, 5492.303, 99.86075, 99.98066, 99.14168, 99.77661, 100.0, 99.94672
207526.79992000002, 284.833517337544, 285.01073455671985, 285.3409785318979, 22.016230353540106, 22.164435043673148, 22.13411984553094, 6244.934925405906, 6283.118188532951, 6278.837791477591, 115.21480278430954, 2.043404826225469, -15.97385573773306, 6241.090611132327, 6278.639577852522, 6275.729024323607, 0.9999967034409759, 0.9999999904409154, 0.9999977301145694, 59.963982287989325, 59.96165968575013, 59.96002995326876, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 608.5272, 4.510347, 2745.559, 796.7923, 3.448753, 2747.97, 825.5446, 3.309732, 2731.872, 774.6387, 3.532116, 2733.306, 606.7151, 4.525774, 2745.884, 802.1651, 6.850922, 5495.594, 99.91114, 100.0, 99.42389, 99.47606, 99.94367, 100.0
207529.08512, 284.8659115622479, 285.09394131434203, 285.42697464272493, 22.002695815228506, 22.135263955580573, 22.133925270252227, 6240.37180298396, 6281.55002065887, 6280.848071876084, 114.24575561463007, 4.1348859883732985, -16.70215361549799, 6240.75049335372, 6282.074170693919, 6283.170217428766, 0.9999970094259301, 0.9999999543123449, 0.9999967895184919, 59.96281713677202, 59.96376793179639, 59.967104491557905, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 607.9554, 4.511061, 2744.621, 794.1658, 3.459437, 2747.338, 829.3299, 3.284882, 2724.466, 780.2507, 3.511339, 2739.191, 600.3633, 4.577275, 2748.049, 808.4874, 6.793239, 5492.127, 99.88786, 99.98856, 99.12724, 99.68377, 100.0, 99.94355
207531.45560000002, 284.74196709211367, 284.9534568929018, 285.3224746949319, 22.02412757996747, 22.165730542359615, 22.12174162066683, 6233.473798490642, 6280.273090619668, 6282.13871536276, 112.50629935182076, 6.312835335287673, -11.894886911919457, 6243.555038230372, 6274.509873790302, 6280.93953576804, 0.9999978070132602, 0.9999993675317091, 0.9999980091548489, 59.95526211001671, 59.959548319189544, 59.9591356109066, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5984, 4.552109, 2747.615, 793.874, 3.460358, 2747.285, 829.2523, 3.283593, 2724.059, 780.2313, 3.510604, 2738.933, 600.3633, 4.57691, 2747.885, 808.4675, 6.793605, 5492.357, 99.98871, 99.98877, 99.13955, 99.68895, 100.0, 99.94456
207533.771, 284.84943870099426, 285.0166330001303, 285.2959752389592, 21.98290703270743, 22.138577723965476, 22.07178554514084, 6234.151722575212, 6280.902734629195, 6277.999595817858, 105.37655687157894, 9.765618436224031, -11.095805911863636, 6235.757777829886, 6286.159009158185, 6278.713368078888, 0.9999992353522862, 0.9999988054848714, 0.9999991232074095, 59.95337634108666, 59.95484524717201, 59.955236656805276, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 597.2503, 4.600652, 2747.966, 787.6482, 3.484856, 2744.505, 835.8329, 3.244754, 2712.046, 786.4452, 3.488356, 2743.539, 594.1068, 4.622566, 2746.397, 814.7897, 6.730978, 5484.673, 100.0, 99.89191, 98.68621, 99.8485, 99.95655, 99.80371
207536.10592000003, 284.8530677698513, 285.03838933086536, 285.16869039911757, 22.02063434592728, 22.145259891620587, 22.132137052635983, 6238.0738379220475, 6279.277541808777, 6292.272142638833, 112.01106875113283, 5.288211226849654, -10.239340273874404, 6245.789874797035, 6285.339050929311, 6278.01511924792, 0.9999983790622475, 0.9999991365820755, 0.999998372554588, 59.954206573238594, 59.95525101822674, 59.95456096075309, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5984, 4.552465, 2747.774, 793.8545, 3.460358, 2747.161, 829.4075, 3.284514, 2724.106, 780.3283, 3.510052, 2739.383, 600.4205, 4.577093, 2748.106, 808.4078, 6.793788, 5492.128, 99.99465, 99.98031, 99.13955, 99.69723, 100.0, 99.9404
207538.47356, 284.9659570138148, 285.1278620554942, 285.4449649416838, 22.044417322028472, 22.120646484854323, 22.157876803742827, 6239.5967887939605, 6280.735044542006, 6286.665403433446, 107.72357669433188, 5.733969407926452, -12.653435099231046, 6237.721695291921, 6278.460792480686, 6287.12554153525, 0.999996970400471, 0.9999989534366621, 0.9999982105534342, 59.95105234007569, 59.952775444369955, 59.95327557193847, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5393, 4.552287, 2747.664, 793.9129, 3.460358, 2747.227, 829.4464, 3.28525, 2724.042, 786.484, 3.48854, 2744.454, 592.905, 4.630967, 2745.008, 806.2606, 6.819426, 5494.913, 99.99692, 99.9827, 99.16212, 99.86588, 99.92218, 99.98085
207540.87192, 284.7765333558847, 285.0212988674802, 285.30449873368747, 22.016696911958782, 22.131337462400264, 22.14020409517111, 6237.109503589598, 6278.76144313222, 6277.242940274867, 110.4248758299791, 5.98714097936795, -17.649928482784162, 6244.697340443087, 6279.080544453277, 6280.469021214659, 0.9999965015383244, 0.9999989431919356, 0.9999974322600131, 59.94607888352815, 59.94494160642976, 59.946275362653076, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9466, 4.501067, 2744.005, 799.4382, 3.438807, 2747.907, 825.1757, 3.305498, 2729.206, 788.8143, 3.479715, 2744.739, 593.2675, 4.625488, 2746.405, 808.4277, 6.793056, 5492.358, 99.86502, 100.0, 99.32684, 99.87594, 99.9465, 99.94463
207543.18768, 284.7740721403392, 284.99581645103547, 285.3179244563023, 22.011637216195282, 22.127409787600225, 22.1159691968575, 6234.072386160862, 6278.463282012334, 6279.988777565532, 114.13988960739002, 3.6886485558975437, -14.597844800820894, 6239.373894120512, 6277.534368478347, 6279.386856763266, 0.9999970134499588, 0.9999998104030066, 0.9999984350618137, 59.94506722776465, 59.94500109523518, 59.94158693706435, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 606.8514, 4.521412, 2745.321, 793.9323, 3.460358, 2747.337, 829.4464, 3.285802, 2724.806, 786.5423, 3.488173, 2743.986, 594.1068, 4.623114, 2746.449, 808.5072, 6.793972, 5492.076, 99.9341, 99.97868, 99.16674, 99.85614, 99.96053, 99.94774
207545.52820000003, 284.8763707702518, 285.00343782459606, 285.2694737225479, 21.96191245309767, 22.118199491373527, 22.071066568371467, 6228.911204447555, 6273.920808557116, 6263.31610956014, 102.60958651079272, 6.595630376332338, -15.99611176632311, 6223.663062569384, 6268.864694874455, 6259.484086416216, 0.9999988656473774, 0.9999986698488537, 0.9999983423152213, 59.944036418464854, 59.9450082419704, 59.94627572667736, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 615.5062, 4.446813, 2736.048, 787.6287, 3.48504, 2744.5, 835.697, 3.244386, 2711.83, 780.2701, 3.510972, 2739.223, 600.3823, 4.577093, 2747.888, 814.7897, 6.731345, 5484.559, 99.57182, 99.88349, 98.68216, 99.69689, 100.0, 99.81109
207547.89188, 284.9237410262234, 285.1476022072703, 285.3899267957215, 22.005576128773342, 22.158243581937505, 22.129750234833725, 6249.278233927956, 6280.898180303677, 6288.034956383054, 117.41013134836032, 5.777786006273345, -15.527680141886322, 6236.515814174076, 6284.485287111524, 6287.584171708132, 0.9999973038613494, 0.9999996392476449, 0.9999977001164488, 59.94877528319013, 59.948322405003125, 59.948724359806896, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.8677, 4.498569, 2743.822, 793.9129, 3.460358, 2747.336, 829.6211, 3.282305, 2723.44, 786.4452, 3.488724, 2743.811, 594.0686, 4.622749, 2746.505, 808.4277, 6.793239, 5492.183, 99.85865, 99.97672, 99.14098, 99.86261, 99.95644, 99.94139
207550.23988, 284.9902765723485, 285.1296810449894, 285.46007485824305, 22.00464114900927, 22.12136574978251, 22.121199192480887, 6229.03805990624, 6276.58476874904, 6275.398141632371, 111.16634295753465, 6.655104047252053, -13.428107844899387, 6237.253167533247, 6272.259066354147, 6275.519521802213, 0.9999970931614435, 0.9999995378214138, 0.9999971433309429, 59.946203197023046, 59.946723497925916, 59.94459567254138, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9072, 4.49839, 2743.603, 793.8934, 3.460358, 2747.341, 829.2134, 3.286355, 2724.666, 779.9982, 3.511156, 2739.36, 600.3823, 4.576727, 2747.882, 808.4476, 6.793056, 5492.36, 99.86093, 99.98685, 99.17126, 99.68944, 100.0, 99.94357
207552.57640000002, 284.92841423862865, 285.1221985100264, 285.39401053470704, 22.022738334326593, 22.1310278472265, 22.106833362404785, 6242.406491452301, 6273.930573208408, 6275.156601036519, 113.47120266224283, 0.6491454061438162, -17.33510491620791, 6231.792540575673, 6278.667107821844, 6279.156177125514, 0.9999964876486457, 0.9999999933475664, 0.9999993013372666, 59.950572886881154, 59.946705770382096, 59.94843346525923, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5196, 4.552109, 2747.507, 800.197, 3.434386, 2748.132, 823.0793, 3.321328, 2733.66, 773.9396, 3.530093, 2732.863, 606.0857, 4.531253, 2746.524, 803.8152, 6.832976, 5494.796, 99.99674, 100.0, 99.49344, 99.44294, 99.95713, 99.99708
207554.94068000003, 284.9567868448785, 285.02937627276236, 285.44153684497445, 22.008469227507657, 22.14219004201871, 22.111415701460974, 6238.198758859709, 6281.811938699573, 6279.811831409456, 110.99028372873408, 5.050234361489856, -14.049654530734756, 6244.564326130862, 6275.252281469526, 6282.0008718339195, 0.9999974600821586, 0.9999997222219018, 0.9999961073838075, 59.9469462338389, 59.95359931336029, 59.94921671395496, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9466, 4.498747, 2743.99, 793.8934, 3.460173, 2746.892, 829.3881, 3.28525, 2723.943, 780.1924, 3.510972, 2739.111, 600.306, 4.577641, 2747.887, 808.3879, 6.792873, 5492.361, 99.85484, 99.9809, 99.13533, 99.67887, 100.0, 99.93833
207557.26032000003, 285.03326181764686, 285.1194444622703, 285.37072834923305, 21.97978461031167, 22.136992065616443, 22.072215972107323, 6226.212730785192, 6265.550271294045, 6267.426030485591, 108.50927863432389, 8.458004589602524, -12.141904746099954, 6233.313374983633, 6272.050542542705, 6272.099162330146, 0.9999976767193913, 0.9999993152532398, 0.9999981679312807, 59.953820693362616, 59.954551796900034, 59.953023589170726, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 602.4156, 4.561389, 2747.774, 791.8506, 3.474172, 2745.501, 832.3193, 3.266659, 2715.822, 784.7557, 3.493505, 2743.393, 594.1068, 4.622749, 2746.34, 814.7698, 6.731345, 5484.332, 100.0, 99.91989, 98.89462, 99.84317, 99.9625, 99.79852
207559.58948000002, 284.9745636681741, 285.0591598144431, 285.32086710866696, 21.995213234399603, 22.153769683820535, 22.13247295028962, 6237.247692596722, 6279.302146058544, 6279.284502859334, 110.4713997509059, 5.015075915485795, -11.083324239941476, 6243.80467693803, 6274.155935669053, 6286.586471722972, 0.9999990342045579, 0.9999993990572055, 0.9999989117248731, 59.95883338872398, 59.959713729707794, 59.95836031699896, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 601.6073, 4.564245, 2747.974, 792.979, 3.461463, 2747.897, 830.6887, 3.276231, 2722.071, 780.2119, 3.510788, 2738.777, 600.4396, 4.57618, 2747.944, 808.4874, 6.793605, 5492.305, 100.0, 100.0, 99.06004, 99.67517, 100.0, 99.94768
207561.93664000003, 284.849159679007, 284.96218380253504, 285.2917541114521, 22.00308655360422, 22.142086591915294, 22.129683249452356, 6236.1957809261685, 6275.356112637005, 6280.863104114077, 112.12321596298989, 9.098096752453557, -13.70364848763802, 6240.803888144326, 6281.99969508608, 6285.378332435774, 0.9999970099659553, 0.9999992824137892, 0.9999974876891203, 59.96100537194074, 59.96158185989496, 59.96358815904328, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.6182, 4.55193, 2747.612, 793.9323, 3.460358, 2747.448, 829.4852, 3.28433, 2723.667, 786.5228, 3.48854, 2743.651, 594.1068, 4.622749, 2746.452, 808.4675, 6.793239, 5492.243, 100.0, 99.99074, 99.13663, 99.85257, 99.9506, 99.94672
207564.29012000002, 284.76926136599275, 284.9095355563371, 285.19988128049715, 22.027629676582613, 22.153892975489875, 22.12558006883988, 6238.881234292506, 6283.3987253934465, 6274.986152218487, 113.19413791658098, 2.964044115703473, -14.522008889205608, 6250.844821822387, 6275.480783116475, 6278.8371519798275, 0.9999979651247829, 0.9999995537915949, 0.9999974490732884, 59.95871683513621, 59.95740431050029, 59.955499762181944, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9466, 4.498033, 2743.65, 800.197, 3.434202, 2748.419, 823.0405, 3.321697, 2733.844, 792.8339, 3.464638, 2747.168, 587.8884, 4.664022, 2741.802, 802.1452, 6.850373, 5495.649, 99.85255, 100.0, 99.49962, 99.96418, 99.79323, 100.0
207566.62412000002, 284.7932756476634, 284.9508194903083, 285.2252198805502, 22.009991961412293, 22.154327214988793, 22.11993289564398, 6239.1203046583105, 6281.255212154158, 6274.385622193693, 113.51318078193754, 5.806427019374041, -11.76482539134878, 6238.382925711567, 6287.262178019792, 6277.786696654009, 0.9999984665790449, 0.9999992505998323, 0.9999972309460761, 59.95428182047188, 59.95667380138133, 59.95344488974118, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.559, 4.551752, 2747.445, 793.9323, 3.459989, 2747.341, 829.524, 3.283777, 2724.168, 786.5034, 3.488908, 2743.598, 594.2212, 4.622566, 2746.564, 808.4476, 6.793239, 5491.9, 99.99063, 99.97445, 99.14772, 99.85064, 99.95858, 99.95184
207568.92820000002, 284.987954336892, 284.99739193977825, 285.3839566683696, 21.971794823608906, 22.112247469157115, 22.05051448312637, 6219.36564469063, 6263.985688689961, 6258.949769807841, 101.37376285886376, 9.951142263444382, -6.743072880655291, 6223.992387443693, 6272.060628807886, 6258.6128953819625, 0.999997766227667, 0.9999996022065276, 0.9999988482792657, 59.95021277294771, 59.94727986513738, 59.94941646384303, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 610.0058, 4.498925, 2743.603, 793.8934, 3.460542, 2747.232, 829.5434, 3.285618, 2724.134, 786.4452, 3.48854, 2743.317, 594.5645, 4.614714, 2747.291, 810.4755, 6.771448, 5489.605, 99.85672, 99.98061, 99.16043, 99.85875, 99.97083, 99.90265
207571.32612, 284.80950443985347, 284.90824939142965, 285.1843123499223, 22.01188169485063, 22.160608610784106, 22.15103634719791, 6237.909675234937, 6284.855209260819, 6288.649006868502, 112.88632694577313, 5.3152733271972465, -18.25707609556798, 6239.158120671442, 6286.66618663467, 6287.649965213746, 0.9999982826340722, 0.9999992812908419, 0.9999988246121417, 59.95155921169624, 59.95150965816239, 59.95059867052175, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 616.1371, 4.439853, 2735.713, 788.4459, 3.480435, 2744.933, 833.8917, 3.2604, 2717.974, 783.3576, 3.496446, 2742.786, 595.9761, 4.613801, 2746.733, 808.7856, 6.792873, 5492.477, 99.56367, 99.92658, 98.87099, 99.82952, 99.97873, 99.93833
207573.73332000003, 284.72250851086955, 284.9002910667424, 285.18937735657556, 22.020451801054058, 22.151371998629372, 22.12396749414878, 6238.515253925309, 6278.37670417355, 6285.528297856592, 113.35327819569056, 7.019201949635544, -15.262505623255947, 6243.3294620432725, 6280.854939632501, 6281.503540889498, 0.9999962813378055, 0.999999735677831, 0.9999977388502987, 59.9539496592554, 59.95123988983248, 59.95104376887162, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9072, 4.497855, 2743.545, 793.9129, 3.460726, 2747.511, 829.4269, 3.285066, 2723.836, 780.1536, 3.510788, 2739.106, 600.3633, 4.577093, 2748.047, 808.4874, 6.793605, 5492.301, 99.85083, 99.98458, 99.16843, 99.67695, 100.0, 99.94878
207576.03864, 284.71345470379106, 284.8022232461797, 285.168258589718, 22.024130299832947, 22.161661186739234, 22.130159010951512, 6239.129832544739, 6275.301867398857, 6280.33408052294, 109.96497979713584, 0.000897822812476079, -19.497638499035475, 6240.981481766244, 6284.665491979791, 6274.405847999179, 0.9999976125101697, 0.9999999991418635, 0.9999946628365455, 59.954024650089906, 59.95661277818557, 59.95641475507038, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 604.3476, 4.551395, 2747.555, 800.1581, 3.434754, 2748.132, 823.0987, 3.321328, 2733.953, 773.8619, 3.53138, 2732.993, 606.6389, 4.526322, 2745.887, 802.185, 6.850922, 5495.706, 99.99467, 100.0, 99.48957, 99.46467, 99.94559, 100.0
207578.37212, 284.6428693507086, 284.7680527320639, 285.1270049349522, 22.031099318942722, 22.155601876683225, 22.134738540733824, 6238.822257767699, 6286.3130195498925, 6288.582374421441, 114.96534479758975, 3.9613479827412448, -15.433055380537894, 6242.852999897474, 6278.206789802429, 6277.179053371427, 0.9999981749856589, 0.9999996268979255, 0.9999961656785255, 59.95798522377798, 59.958896448214986, 59.95816779819727, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9861, 4.49839, 2743.881, 793.8934, 3.460358, 2747.115, 829.4075, 3.284146, 2724.279, 780.2119, 3.511339, 2739.289, 600.4014, 4.576362, 2748.154, 808.4874, 6.793056, 5492.129, 99.86093, 99.97847, 99.14755, 99.67673, 100.0, 99.94358
207580.72008000003, 284.7408588204786, 284.8912423070202, 285.179429240395, 22.027705820581293, 22.159293365220552, 22.135317271888326, 6234.579954072453, 6283.218984431819, 6288.6567730721745, 111.66171004250191, 4.704374308864772, -10.975595501628959, 6238.102398580588, 6278.885553188374, 6279.5611802683425, 0.9999980322735276, 0.9999994114266, 0.9999988211306218, 59.95899079666028, 59.96251042153153, 59.96005105309183, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.6182, 4.552644, 2747.612, 793.9129, 3.460358, 2747.344, 829.3881, 3.284146, 2724.277, 780.1342, 3.511156, 2739.043, 600.4014, 4.577093, 2748.158, 808.4675, 6.793239, 5492.074, 99.99692, 99.98471, 99.13733, 99.68486, 100.0, 99.94766
207583.102, 284.78042978490737, 284.8902523147337, 285.1398016713773, 22.037550329712396, 22.17624726846501, 22.144130065912222, 6248.293488503637, 6282.790001374073, 6289.321847346311, 108.3066189837217, 4.220540450021872, -11.754993176894459, 6239.518070059393, 6284.885574091103, 6279.162477405276, 0.9999995769132458, 0.9999998949164882, 0.9999982449226182, 59.96232888708959, 59.96374049784584, 59.96311928337339, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 597.2306, 4.600473, 2747.694, 787.5898, 3.484487, 2744.45, 835.7746, 3.244754, 2711.938, 786.5423, 3.488356, 2743.705, 594.1449, 4.622566, 2746.958, 813.4775, 6.74929, 5487.79, 100.0, 99.88165, 98.68456, 99.8628, 99.96266, 99.86144
207585.45224, 284.72739443249895, 284.8988238989568, 285.22888328763486, 22.012942316527585, 22.15182715418833, 22.132953337690203, 6244.580430773922, 6279.08205004911, 6290.374235170597, 108.5147378710908, 10.165574517788173, -10.643410295406284, 6241.106297019982, 6279.635815554851, 6283.724354539037, 0.9999967974087242, 0.9999993542632853, 0.999998474666885, 59.966265635153114, 59.96822545871915, 59.96681696747205, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5787, 4.55193, 2747.612, 793.874, 3.460173, 2747.51, 829.8734, 3.281753, 2723.196, 782.2313, 3.501227, 2741.239, 596.8917, 4.606495, 2747.182, 808.4078, 6.792873, 5492.073, 100.0, 99.98066, 99.11639, 99.76477, 99.98107, 99.94775
207587.84992, 284.87229648326615, 284.9472223904537, 285.2085535026761, 22.048236710247316, 22.159649347391152, 22.148634733098955, 6243.33401484436, 6277.924509411195, 6294.396037068482, 112.25887283917791, 3.5605932261612736, -12.004759541512612, 6233.216682907872, 6278.306917148595, 6282.4783458363845, 0.9999971258134235, 0.9999995377072488, 0.9999979394075721, 59.96859375935839, 59.970818577076116, 59.968915015435954, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 604.4659, 4.542293, 2746.834, 796.3448, 3.449121, 2748.016, 825.564, 3.306971, 2731.757, 791.4746, 3.467764, 2747.035, 587.9456, 4.664388, 2741.859, 802.185, 6.850739, 5495.765, 99.98347, 100.0, 99.40156, 99.97572, 99.78734, 100.0
207590.13824000003, 284.7480624085266, 284.90224988965514, 285.2570464779225, 22.038172425663987, 22.16397445924771, 22.15733425139935, 6250.363762712768, 6283.429641412832, 6287.854600182542, 113.98259755976915, 5.724676044189209, -13.482113986858622, 6243.662151855158, 6284.948414009014, 6281.576366005786, 0.999997512992286, 0.9999993912189463, 0.9999966157548448, 59.97373308078422, 59.974146096692415, 59.973264893582005, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 605.4911, 4.542293, 2747.198, 794.2436, 3.460173, 2747.107, 829.5434, 3.284698, 2724.118, 786.5228, 3.488356, 2743.709, 594.183, 4.622384, 2746.559, 808.5271, 6.79269, 5492.183, 99.98165, 99.99082, 99.14168, 99.85468, 99.96244, 99.94139
207592.50188000003, 284.7616690906425, 284.91963930039964, 285.34580433262363, 22.026728429857332, 22.168192938792718, 22.12834083259007, 6234.197614745872, 6290.524829496977, 6282.58819836661, 111.30257471213804, 7.501923716569763, -14.066418344686554, 6239.2509642453815, 6284.248105734675, 6283.617530740631, 0.9999973538175119, 0.9999996615012776, 0.9999986452154378, 59.972986166040286, 59.975191750896585, 59.97394743566731, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.7297, 4.498211, 2743.489, 793.9518, 3.460173, 2747.282, 829.2911, 3.28433, 2723.559, 786.5423, 3.488356, 2743.759, 594.2021, 4.622384, 2746.56, 808.547, 6.792873, 5492.765, 99.84666, 99.98082, 99.12133, 99.85859, 99.95845, 99.95197
207594.84196000002, 284.71028630573903, 284.96452291427994, 285.27990269037235, 22.00932446568375, 22.145205872535442, 22.09079823341715, 6235.348168222499, 6278.286898336719, 6271.1598876270655, 106.89371825411172, 10.470528191866379, -10.394681492549196, 6236.737133267944, 6282.243289571695, 6272.803204413411, 0.999999084907706, 0.9999981171393285, 0.9999981865939583, 59.9712335521591, 59.972896646731435, 59.96928789888966, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 616.1962, 4.440209, 2735.713, 787.5898, 3.484303, 2744.668, 835.7358, 3.244386, 2711.776, 780.1342, 3.510788, 2739.315, 600.3823, 4.576727, 2747.833, 814.8096, 6.730795, 5484.848, 99.56959, 99.8896, 98.68216, 99.69478, 100.0, 99.80053
207597.18152, 284.6872187423573, 284.86922144667847, 285.2556978905349, 22.0226927026101, 22.17008572187615, 22.142148250173296, 6242.315178684383, 6282.394968752076, 6287.702657717195, 113.67507737704955, 4.522509270935757, -12.636625158651896, 6241.949950082683, 6280.4905415222, 6281.830078331699, 0.9999979060258238, 0.9999995755173583, 0.9999967734152553, 59.96939669284839, 59.96750323725369, 59.966076766548085, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9072, 4.499282, 2743.765, 793.9129, 3.460173, 2747.229, 829.4269, 3.28617, 2724.81, 786.4452, 3.488173, 2744.044, 594.164, 4.622384, 2746.398, 808.4874, 6.793056, 5492.247, 99.85672, 99.97638, 99.1553, 99.86687, 99.95847, 99.94152
207599.49152, 284.66333782950664, 284.9135102994157, 285.22354052739735, 22.056496824665416, 22.155646306517582, 22.15318211190138, 6246.581698122927, 6285.64719397574, 6287.482282150315, 112.60526927978412, 3.310847935534639, -13.705066621448168, 6239.724172658393, 6282.972927888639, 6280.976987957328, 0.9999969825093562, 0.9999998233251605, 0.9999975824780347, 59.96937437293127, 59.96737807950285, 59.969286439422596, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9072, 4.498747, 2743.818, 793.874, 3.460542, 2747.058, 829.4075, 3.28433, 2723.953, 780.1342, 3.511891, 2738.74, 601.7366, 4.566318, 2747.529, 806.1016, 6.819059, 5494.345, 99.8548, 99.99484, 99.16225, 99.68, 100.0, 99.97888
207601.83192000003, 284.85172630939996, 284.99739394753203, 285.33861623609124, 22.035003017791478, 22.13945786032051, 22.140968637754256, 6236.271193514593, 6281.409890575183, 6287.68088371426, 111.07592232219872, 5.262106885822504, -15.061681381594099, 6246.77742247126, 6273.589629742424, 6280.520553648418, 0.9999971519295646, 0.9999992970756356, 0.999996285993375, 59.96774848713044, 59.96758398774681, 59.96700806475325, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.4999, 4.552644, 2747.665, 799.8273, 3.437701, 2748.04, 824.671, 3.312493, 2730.774, 776.7941, 3.519797, 2737.085, 602.347, 4.561569, 2747.953, 807.6722, 6.796169, 5492.192, 99.99866, 100.0, 99.38394, 99.61361, 100.0, 99.94251
207604.13028, 284.79946931885985, 284.864775450315, 285.1604375495181, 22.032378106961204, 22.153334908735996, 22.145913358695086, 6247.656381438435, 6281.295819413269, 6279.274468861149, 110.01307995252546, 10.516322462621247, -13.863116174549816, 6243.103079912183, 6276.660743954116, 6290.527257590777, 0.9999972521223897, 0.9999995888182565, 0.9999979055534404, 59.96850274345603, 59.972006212198146, 59.97243874795024, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 607.3443, 4.524446, 2746.42, 793.9323, 3.460358, 2747.224, 829.6599, 3.283777, 2724.722, 780.1536, 3.510788, 2739.043, 600.3823, 4.57691, 2748.106, 808.4874, 6.793605, 5492.535, 99.95335, 99.99086, 99.16368, 99.67743, 100.0, 99.95094
207606.46912000002, 284.6768806227228, 284.894595079445, 285.2409649152728, 22.017273345058715, 22.13998768601941, 22.103359307139772, 6235.434568944551, 6278.770218090349, 6266.288764325585, 106.49668734921352, 13.27365894845741, -8.694756109084665, 6236.834996616518, 6274.657217026328, 6272.291796416378, 0.9999992526365972, 0.9999985612216874, 0.9999989935301454, 59.97038261779845, 59.9700352852652, 59.96958953100437, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 598.5909, 4.593335, 2748.008, 787.765, 3.484487, 2744.457, 835.5223, 3.244754, 2712.063, 786.4452, 3.488356, 2743.482, 594.1068, 4.622749, 2746.51, 814.8096, 6.730795, 5484.388, 100.0, 99.8819, 98.69043, 99.84834, 99.95655, 99.81207
207608.79076, 284.6924055495473, 284.7449470453495, 285.10493866259964, 22.039600818743807, 22.161423322662657, 22.146493937477437, 6232.971451428462, 6278.962400457438, 6283.13276779623, 111.49412654846492, 5.449415894267986, -12.264772596642615, 6242.540947462728, 6277.544546185646, 6278.861197315528, 0.9999975189113551, 0.9999995600050772, 0.9999987909406589, 59.971634075551336, 59.96955756691682, 59.97266760547905, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5196, 4.552109, 2747.665, 793.8934, 3.460358, 2747.17, 829.8152, 3.282305, 2724.026, 780.1536, 3.510236, 2739.267, 600.4396, 4.577093, 2747.83, 808.4675, 6.79269, 5492.477, 99.99273, 99.98066, 99.11771, 99.69303, 100.0, 99.93943
207611.17676000003, 284.7236210742692, 284.89342634357024, 285.2085605246115, 22.023481947470717, 22.183063144051076, 22.16952152947655, 6240.2428305917065, 6283.3735200962365, 6284.883023359472, 115.61512741166052, 6.398318097367792, -13.4389231307523, 6246.149822728275, 6283.133384534724, 6284.816680035742, 0.9999992137019729, 0.9999994198845537, 0.9999968507397478, 59.971770804039615, 59.9688876328428, 59.96875101484169, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5984, 4.55193, 2747.558, 793.874, 3.460173, 2747.223, 829.7764, 3.282121, 2723.038, 786.5423, 3.48854, 2743.759, 594.1449, 4.622384, 2746.4, 808.4078, 6.793056, 5492.19, 99.99482, 99.97441, 99.13218, 99.85651, 99.96053, 99.94248
207613.51396, 284.714989550354, 284.8740072329314, 285.1535170834365, 22.041649697326687, 22.20025619990489, 22.157402928624037, 6238.797410616252, 6274.949911354716, 6284.964437355167, 115.2243874261062, 5.766045006227159, -15.474783636213374, 6242.633034544312, 6281.553367373969, 6276.570355769282, 0.999996614496224, 0.9999999999824225, 0.9999973777912531, 59.97405703635445, 59.974161778406234, 59.97152650913388, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.8875, 4.498747, 2743.608, 800.1387, 3.43457, 2748.244, 823.0987, 3.321328, 2733.78, 792.8533, 3.464454, 2746.825, 587.9075, 4.663657, 2742.187, 802.8212, 6.839752, 5495.004, 99.86074, 100.0, 99.4954, 99.97637, 99.79536, 99.99567
207615.79, 284.6317578545052, 284.80153531935827, 285.2043148302896, 22.0206714150194, 22.16489110076161, 22.128240267234258, 6243.205137552143, 6272.823987020375, 6279.825923198807, 116.24963340123804, 6.204115776125775, -17.237090824438383, 6243.184218648937, 6279.75146724816, 6274.313857365124, 0.9999961999870902, 0.9999992210453009, 0.9999975158732727, 59.97023453290683, 59.967852533310044, 59.96847365066876, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 603.5393, 4.552823, 2747.56, 793.9129, 3.460173, 2747.228, 829.3687, 3.28433, 2724.049, 786.5228, 3.488724, 2743.87, 594.2403, 4.622384, 2746.616, 808.5072, 6.793422, 5492.478, 99.9988, 99.98274, 99.14546, 99.86264, 99.9547, 99.94353
207618.11936, 284.6953908452725, 284.81223817955174, 285.0998310116709, 21.980000481601184, 22.118131500870973, 22.06128872742367, 6225.859979892717, 6264.990384783405, 6263.532958963537, 105.75233481588793, 11.438976775498759, -12.75489675426661, 6228.810437365301, 6276.567312203806, 6264.241144367245, 0.999997860725241, 0.9999980609985479, 0.9999982780085419, 59.96847345622595, 59.96834817705108, 59.969585735756894, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 609.9269, 4.499104, 2743.537, 793.0763, 3.463857, 2746.622, 829.9705, 3.279728, 2723.069, 782.7362, 3.501411, 2740.217, 598.0171, 4.589694, 2747.816, 814.1932, 6.732077, 5484.959, 99.85882, 99.97097, 99.08333, 99.72501, 100.0, 99.80684
207620.49956000003, 284.69507167558197, 284.97177044447113, 285.29359472005933, 22.053164114315358, 22.183359458238257, 22.149886754975686, 6245.242591592698, 6285.951236602341, 6282.484284346143, 112.52712420552461, 8.715881452190843, -14.39334046099566, 6240.150721047163, 6277.7051097250105, 6279.803085124307, 0.9999964833024094, 0.9999993548301208, 0.9999980534925194, 59.9660052552592, 59.964953364970796, 59.96648956237558, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 800], 5500.0, [], 613.929, 4.465374, 2741.085, 792.3953, 3.46662, 2747.615, 830.1258, 3.281016, 2722.793, 786.4646, 3.48854, 2743.705, 594.0876, 4.622384, 2746.402, 808.5072, 6.793239, 5492.474, 99.72846, 99.98624, 99.11626, 99.85452, 99.94863, 99.94669
