TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
208697.38056000002, 284.2555635255054, 284.42765116127015, 284.8214097880158, 22.059778207708433, 22.19988612873927, 22.15459296052104, 6240.374735358439, 6286.13083043868, 6285.137615247809, 104.56651181442192, 4.118452357891329, -9.116726925815783, 6241.587306054289, 6280.58837927191, 6278.451576813588, 0.999997082727306, 0.999999435222247, 0.9999978590545503, 59.97201276302332, 59.969763689620386, 59.96856634399404, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0377, 4.54033, 2746.905, 798.874, 3.439912, 2748.147, 829.3687, 3.284146, 2724.289, 778.5418, 3.51612, 2737.553, 800.6862, 3.432027, 2748.142, 801.509, 6.856599, 5495.746, 99.9809, 100.0, 99.13342, 99.6347, 100.0, 100.0
208699.72296, 284.22825293778664, 284.41450611735337, 284.7788898659471, 22.088813899391795, 22.239782776187685, 22.179357874921173, 6247.5257211800035, 6291.960447737864, 6285.471132608181, 108.03778901477381, 7.953035787950284, -12.675929361028011, 6247.922908603117, 6296.488043411662, 6289.58327354234, 0.999998014966249, 0.9999994881942975, 0.9999976713962543, 59.96732041059623, 59.971005796746056, 59.96780806850474, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 598.7683, 4.58923, 2747.924, 792.5899, 3.465515, 2746.893, 835.7358, 3.244754, 2711.947, 784.7752, 3.494608, 2742.389, 794.4296, 3.458142, 2747.093, 807.4933, 6.808255, 5493.984, 100.0, 99.97705, 98.69873, 99.81865, 99.97784, 99.97007
208702.09856, 284.3332912837091, 284.33288034251694, 284.74155252065435, 22.07461678722063, 22.211492125637186, 22.182159788574616, 6246.736673213788, 6279.335626103078, 6285.602087060657, 112.71596526374424, 6.084136379580286, -13.362190190457113, 6251.515602533733, 6284.208647679734, 6283.1142708682955, 0.9999983175768086, 0.999999950277567, 0.999995865007089, 59.96207238078469, 59.96362172019172, 59.9649836942134, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 604.9982, 4.539973, 2746.794, 798.8935, 3.439543, 2747.976, 829.4269, 3.284698, 2723.887, 779.4545, 3.51281, 2739.008, 798.2637, 3.444263, 2748.089, 801.509, 6.857148, 5495.801, 99.96697, 100.0, 99.15177, 99.67382, 100.0, 100.0
208704.46152, 284.39267751224367, 284.5657381023896, 284.91822344419836, 22.10388473980516, 22.216752232098003, 22.21177626672092, 6246.066478723241, 6293.46485839374, 6293.830496171635, 112.21889824004575, 4.490717139115532, -16.580845585562656, 6253.12620839682, 6282.933246585642, 6292.140124031295, 0.9999961140177172, 0.9999990600716104, 0.9999964874889802, 59.96432763229414, 59.96332600668992, 59.96525998947689, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0574, 4.53569, 2746.485, 800.2165, 3.431623, 2748.251, 828.6505, 3.288748, 2725.451, 788.8725, 3.476957, 2745.71, 788.65, 3.483162, 2744.92, 795.3458, 6.909338, 5494.871, 99.96432, 100.0, 99.21352, 99.9209, 99.91522, 99.9903
208706.84292000002, 284.2415414724255, 284.32872682471975, 284.69858212052617, 22.07970432537038, 22.23158589533765, 22.193366242326867, 6250.5816584586, 6289.21926402161, 6286.411433730716, 111.4261434294832, 5.240748575159614, -10.878627469410276, 6256.8638203259925, 6291.629184463962, 6291.797931772338, 0.9999980359290532, 0.999999283787968, 0.999995463520164, 59.964259651114055, 59.96670971202198, 59.96319824971488, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 607.9357, 4.520163, 2746.184, 800.1387, 3.43457, 2748.062, 827.7381, 3.295006, 2727.598, 784.814, 3.494608, 2742.559, 794.4296, 3.458142, 2747.42, 801.509, 6.856599, 5495.741, 99.92996, 100.0, 99.26835, 99.81282, 99.98761, 100.0
208709.20140000002, 284.31760566774466, 284.3556991566782, 284.8418728698048, 22.090100678991146, 22.238823711694863, 22.182394326778503, 6250.657176267115, 6289.173043837998, 6288.383001117965, 106.8763097970309, 5.619622108161366, -14.840044906549792, 6247.463029358282, 6285.702624197832, 6292.669313606323, 0.9999972597973147, 0.9999994707542118, 0.9999964928357242, 59.96556150844875, 59.966731914041155, 59.96528319819031, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0574, 4.539973, 2747.015, 798.8935, 3.439728, 2747.977, 829.4269, 3.284698, 2724.391, 784.814, 3.49424, 2742.888, 794.4487, 3.458325, 2747.528, 801.509, 6.856782, 5495.802, 99.975, 100.0, 99.13342, 99.82481, 99.98559, 100.0
208711.51128, 284.2577695564761, 284.42016504481296, 284.8611465306113, 22.06239232099154, 22.20164323730737, 22.157758537664165, 6242.268268572593, 6283.4234171461785, 6282.6644383130015, 111.65916913222554, 5.246804601210272, -14.604423711997697, 6247.284327681436, 6289.647083228787, 6282.408501837154, 0.9999988586781942, 0.9999995026356763, 0.9999981640029475, 59.962091352113156, 59.96439125049886, 59.96202243094859, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 598.7289, 4.589944, 2748.149, 792.5704, 3.465883, 2746.731, 835.8135, 3.244386, 2711.764, 778.4836, 3.516304, 2737.67, 800.6862, 3.432027, 2748.034, 807.8312, 6.799831, 5493.034, 100.0, 99.98132, 98.69447, 99.63259, 100.0, 99.95687
208713.87500000003, 284.3345194751227, 284.45301027198747, 284.83226819524685, 22.09044620087015, 22.205977120455458, 22.188661289717917, 6242.395948700931, 6282.6246175800325, 6284.119381055915, 106.88712893021923, 6.60883733853052, -14.376810485758597, 6245.428170432344, 6286.510645027125, 6281.589796455963, 0.999998040048167, 0.9999998094156092, 0.9999972246515791, 59.964032822431335, 59.96522083849301, 59.9665109462426, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0377, 4.540152, 2746.852, 798.913, 3.439728, 2747.977, 829.3881, 3.284146, 2724.061, 784.8528, 3.49424, 2742.433, 794.4487, 3.458325, 2747.585, 801.509, 6.856599, 5495.747, 99.9748, 100.0, 99.13733, 99.80878, 99.99575, 100.0
208716.19060000003, 284.2956957560688, 284.5071405946016, 284.9018700963748, 22.09049739933005, 22.20190515462501, 22.185868982353934, 6243.0919431862585, 6278.078298812862, 6285.823865837175, 111.27182844913523, 4.182322975779243, -18.214785411211835, 6238.499256827215, 6278.167295955528, 6289.176387389056, 0.9999972107822169, 0.9999996090075861, 0.9999958005943592, 59.96378191755083, 59.96331619644529, 59.963623133332376, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0574, 4.540152, 2747.12, 798.9324, 3.439543, 2747.977, 829.4075, 3.284514, 2724.343, 778.5224, 3.51612, 2737.246, 801.5063, 3.42874, 2748.001, 799.6402, 6.876559, 5495.775, 99.97882, 100.0, 99.14986, 99.63895, 100.0, 100.0
208718.50132, 284.25985096793823, 284.4578006468023, 284.8832021606241, 22.087706404273693, 22.210635494147365, 22.193282126154866, 6247.240805677493, 6281.795409846047, 6283.255372454454, 116.42626423168213, -0.3474218242327183, -13.641922044903822, 6238.295121291764, 6282.967500498817, 6278.439858934884, 0.9999979668048776, 0.9999992836387852, 0.9999983085652843, 59.95954439854397, 59.95852268616742, 59.95917250722236, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 611.3267, 4.485005, 2742.173, 805.2554, 3.412098, 2747.837, 823.7975, 3.313781, 2731.556, 774.7552, 3.529174, 2735.286, 803.5474, 3.421617, 2747.911, 800.1571, 6.864839, 5495.906, 99.79879, 99.98632, 99.42637, 99.5035, 100.0, 100.0
208720.81016000002, 284.1966882398638, 284.3570936664757, 284.70778814020093, 22.091524702717052, 22.217555186985532, 22.200911149129777, 6252.718341434103, 6290.404745594908, 6285.269712870229, 111.13653303679754, 7.320713348074605, -13.97792922481176, 6243.174260460404, 6286.913705354346, 6287.910065539724, 0.9999973088646545, 0.9999996630317373, 0.9999976246659141, 59.96010755528047, 59.95647225392492, 59.957485761050684, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0771, 4.540152, 2747.067, 798.8935, 3.439543, 2747.982, 829.4075, 3.284514, 2724.168, 778.5418, 3.516488, 2737.607, 800.6862, 3.432209, 2748.03, 801.509, 6.856782, 5495.921, 99.9729, 100.0, 99.15569, 99.63259, 100.0, 100.0
208723.09468, 284.3766396276135, 284.4034241273028, 284.83981519734084, 22.054980666252213, 22.20598408587869, 22.14969417498672, 6238.219774376388, 6280.643764447006, 6278.83958066355, 107.98866736420314, 4.195740666218171, -14.631222249134368, 6241.938283492512, 6285.270640520474, 6271.837899195531, 0.9999976103833231, 0.9999994920877219, 0.9999986919431385, 59.95951520530295, 59.961680346668714, 59.96346497075384, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 601.0552, 4.57174, 2748.098, 793.621, 3.462752, 2747.002, 835.5223, 3.246227, 2712.012, 784.814, 3.49424, 2742.72, 794.4678, 3.458508, 2747.797, 807.8114, 6.799282, 5492.746, 100.0, 99.97062, 98.68864, 99.81868, 99.98165, 99.95163
208725.40544000003, 284.19929559447195, 284.3956422125861, 284.8517072259847, 22.073123948613805, 22.224541154872906, 22.15981468772611, 6254.16593287854, 6292.936453659905, 6282.145308304423, 103.54127107986596, 3.6599363715632265, -10.454084952913036, 6248.7065503055, 6282.925650347499, 6283.929650531707, 0.9999983485281556, 0.9999995864431569, 0.9999978130279732, 59.96361815352207, 59.96419122039815, 59.96295501916574, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0771, 4.539973, 2747.01, 798.913, 3.439728, 2748.035, 829.4075, 3.28433, 2724.289, 778.5224, 3.516488, 2737.665, 800.7053, 3.432209, 2748.195, 801.4891, 6.856599, 5495.688, 99.97481, 100.0, 99.1479, 99.63701, 100.0, 100.0
208727.74468, 284.3780183401373, 284.5599332677352, 284.9418612960329, 22.096980270180303, 22.223480212016277, 22.175009959497118, 6245.471114104951, 6292.329004820768, 6288.084569806107, 112.04111976968878, 4.205390156836984, -13.099206190916902, 6250.69287005819, 6289.715209555865, 6288.15722928774, 0.999998304417956, 0.9999996746137031, 0.9999967840559156, 59.9665602261657, 59.960433428902604, 59.96322131396657, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0771, 4.539794, 2747.015, 798.8935, 3.439543, 2748.035, 829.3881, 3.284514, 2724.114, 784.814, 3.493872, 2741.944, 794.4487, 3.458142, 2747.253, 801.5289, 6.856965, 5495.747, 99.97499, 100.0, 99.13555, 99.82273, 99.98783, 100.0
208730.05504, 284.1911899653444, 284.45558389650205, 284.9867169145766, 22.092639128991657, 22.237626993997136, 22.208403290810775, 6252.521810534177, 6290.588205184424, 6296.149704269388, 111.48134068967101, 6.8085540414381285, -15.693215890658792, 6251.517883531512, 6295.096522475821, 6295.1976972213315, 0.9999964819992809, 0.9999999412070583, 0.9999953533623963, 59.96280642977698, 59.962531270416, 59.96566219021711, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 611.3661, 4.485183, 2742.063, 805.0998, 3.412651, 2747.526, 823.0987, 3.321144, 2733.78, 791.1445, 3.470889, 2746.023, 788.1541, 3.482797, 2744.625, 795.2465, 6.909521, 5494.931, 99.79478, 99.98308, 99.49331, 99.94684, 99.88574, 99.99239
208732.41204000002, 284.30804647839005, 284.45948834257166, 284.8357510345986, 22.08608778533703, 22.211249481811723, 22.17461338028729, 6246.8970727665455, 6292.3973535093155, 6283.721931399945, 110.85204380800133, 8.457639608980571, -12.73619340098503, 6250.3720563450925, 6284.492580541402, 6282.053420947855, 0.9999977483435566, 0.9999993158722909, 0.9999963795884692, 59.9619926984082, 59.96281912380506, 59.963244212110475, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0179, 4.540152, 2746.905, 798.913, 3.439912, 2748.094, 829.4269, 3.28433, 2724.225, 784.7752, 3.494792, 2743.053, 794.4296, 3.458142, 2747.258, 801.5289, 6.856599, 5495.975, 99.97098, 100.0, 99.13942, 99.83082, 99.98975, 100.0
208734.70332000003, 284.2102685704094, 284.3343973203237, 284.73850440716444, 22.04662220929601, 22.197615507014152, 22.150680630239123, 6236.139971067818, 6280.210987886798, 6273.166606176607, 109.77445155871487, 5.022737222352134, -12.393512892124818, 6239.072252248851, 6279.955262321011, 6277.736005477561, 0.9999965719449877, 0.9999993490189899, 0.9999976598812532, 59.95692149787306, 59.95818699632577, 59.96180266091783, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0377, 4.54033, 2747.125, 798.913, 3.439912, 2747.919, 829.854, 3.280464, 2722.052, 783.1829, 3.502514, 2740.993, 797.0048, 3.445176, 2748.064, 805.3262, 6.819242, 5493.975, 99.97709, 100.0, 99.10786, 99.75585, 100.0, 99.974
208737.01388, 284.30757673205943, 284.4615127596633, 284.7044351776963, 22.079733358709035, 22.219180565698203, 22.207718609561947, 6250.815862544622, 6283.40332519392, 6277.588409729802, 109.64904690314279, 10.130307278837336, -14.473221142655731, 6247.576820869415, 6283.369390654157, 6281.754231455708, 0.9999970441197196, 0.9999999223506351, 0.9999972558352507, 59.95177931152352, 59.954702665146215, 59.955042651526576, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 599.1232, 4.583519, 2748.163, 793.8934, 3.456121, 2747.272, 833.0375, 3.265923, 2719.252, 782.9498, 3.497734, 2741.725, 795.021, 3.456133, 2747.401, 801.5289, 6.856782, 5495.976, 100.0, 99.97986, 98.95048, 99.79576, 99.98905, 100.0
208739.37936000002, 284.2504182676595, 284.29988799735327, 284.7049215536545, 22.069240361731765, 22.22091800236756, 22.175978355479206, 6244.8407284786645, 6296.472536689708, 6282.649887934347, 114.65769327281077, 4.997778690571408, -18.443824777334612, 6244.821524815435, 6288.297328789649, 6274.789336534664, 0.9999975533472392, 0.9999996063617929, 0.9999971715603071, 59.95187246917563, 59.955846551588344, 59.95538560800171, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0377, 4.539794, 2746.962, 798.8935, 3.439543, 2748.036, 829.4269, 3.284514, 2723.936, 778.5418, 3.51612, 2737.607, 800.6862, 3.432209, 2748.087, 801.509, 6.856416, 5495.802, 99.97099, 100.0, 99.13507, 99.64106, 100.0, 100.0
208741.69888, 284.42257258977173, 284.4726029463776, 284.8711603967974, 22.049042557994802, 22.17323102292428, 22.175366737640324, 6246.03864973758, 6278.171241634503, 6287.045204131015, 115.09980953478112, -0.1793903998195674, -14.792386995640527, 6241.522757459672, 6277.568454886502, 6282.880177493814, 0.9999955105817423, 0.9999991924178185, 0.9999951760348543, 59.961091276610794, 59.9568484049433, 59.957723703538335, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 611.3267, 4.486076, 2742.388, 805.1776, 3.411914, 2747.685, 823.0987, 3.321328, 2733.957, 772.425, 3.536896, 2731.524, 806.9999, 3.404268, 2746.773, 795.2664, 6.909704, 5494.812, 99.79267, 99.99937, 99.49365, 99.41123, 99.97761, 99.99238
208744.11808000001, 284.4160085767913, 284.42978765886323, 284.86269604842187, 22.077896651526753, 22.20626318416102, 22.166105338269766, 6242.66663617304, 6281.945202546819, 6282.446753427605, 112.34636553899827, 2.965256110340988, -9.068651629881288, 6246.519012576594, 6285.174610114962, 6286.556416845077, 0.9999988105815959, 0.9999992281557814, 0.9999978038370746, 59.955688206175616, 59.95558095175857, 59.95967921360104, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0179, 4.54033, 2747.072, 798.913, 3.439728, 2747.919, 829.4464, 3.284514, 2724.391, 778.5418, 3.516488, 2737.776, 800.6671, 3.432209, 2748.139, 801.5289, 6.856599, 5495.861, 99.97898, 100.0, 99.13759, 99.62855, 100.0, 100.0
208746.48896000002, 284.3477444844534, 284.45767170562914, 284.8692778899379, 22.06396279605263, 22.201373061363167, 22.147257374804795, 6245.902242829702, 6285.4323093161, 6280.349459488564, 109.80259861031914, 6.749808097478308, -8.538966527708453, 6242.88100962736, 6278.950664907692, 6274.305811600029, 0.9999974921234972, 0.999999648247038, 0.9999976039034977, 59.95971163703646, 59.961015621570745, 59.95662073355076, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0771, 4.540152, 2747.125, 798.913, 3.439728, 2747.86, 829.4464, 3.284698, 2724.391, 778.5418, 3.516304, 2737.724, 800.6862, 3.432027, 2748.03, 801.509, 6.856782, 5495.82, 99.979, 100.0, 99.14981, 99.63491, 100.0, 100.0
208748.83188, 284.3499570446408, 284.2972328580033, 284.71200767575345, 22.08356186160715, 22.20285268639396, 22.17266824121891, 6247.486969761239, 6290.487709060614, 6287.80969258344, 107.95395145094722, 6.660900621945984, -11.680824102077963, 6247.5426955721, 6288.013574041216, 6287.618260755269, 0.9999976164801416, 0.9999995347680974, 0.9999976212427046, 59.95732022509706, 59.95733093308992, 59.96274050879554, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 598.7486, 4.58923, 2748.201, 792.5704, 3.465699, 2747.184, 835.6776, 3.244386, 2712.543, 784.7752, 3.496446, 2742.046, 796.3181, 3.449376, 2747.934, 804.7894, 6.827483, 5495.291, 100.0, 99.97316, 98.68803, 99.79416, 100.0, 99.99185
208751.13804000002, 284.1460988123467, 284.3119024344668, 284.7720581835063, 22.073894621886563, 22.22263973327334, 22.171156397781786, 6242.70290983059, 6294.205715149144, 6287.865158664039, 108.79863091858033, 11.733876897093069, -10.965501525395666, 6249.510498610205, 6289.72054780275, 6280.636792586234, 0.999997484315268, 0.9999994384955859, 0.9999968415630699, 59.95785279079689, 59.961221521095354, 59.96070602620779, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0574, 4.54033, 2747.177, 798.8935, 3.439728, 2748.151, 829.4075, 3.28433, 2724.173, 781.8235, 3.502698, 2741.251, 796.0892, 3.453942, 2747.576, 801.509, 6.856965, 5495.801, 99.975, 100.0, 99.14346, 99.77401, 99.99785, 100.0
208753.54784, 284.1704704127043, 284.23954085379785, 284.84003074841894, 22.067247525637054, 22.221911072705094, 22.192173398480808, 6249.239539550011, 6290.552537421249, 6296.125491090201, 113.92988577851816, 4.912369724824202, -17.91252886100665, 6251.932798394931, 6284.955740414681, 6283.1649096344, 0.9999976488430691, 0.9999999019784652, 0.9999980020959237, 59.962456231163024, 59.95971615403635, 59.959702242558, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 607.3443, 4.521055, 2745.142, 802.0063, 3.423702, 2747.903, 827.5052, 3.312309, 2732.862, 790.9114, 3.471441, 2746.028, 788.0778, 3.481884, 2744.558, 795.2465, 6.909521, 5494.931, 99.9135, 100.0, 99.45993, 99.93921, 99.8773, 99.99139
208755.84904000003, 284.24518393913087, 284.31527612672113, 284.69890168825304, 22.06473083132234, 22.22373410750935, 22.189797470527477, 6249.9134246867125, 6292.962999333356, 6293.925270984089, 107.28923935958892, 2.667861488244853, -10.943167155100582, 6247.9992260755225, 6288.642699455964, 6285.205110255633, 0.9999983932566275, 0.9999996432364161, 0.999997848812878, 59.95831214203907, 59.95945495398177, 59.960810763101136, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.7277, 4.538902, 2747.015, 798.913, 3.439728, 2747.973, 827.9128, 3.291693, 2725.055, 784.7557, 3.494792, 2742.506, 794.4487, 3.458325, 2747.414, 801.509, 6.856599, 5496.089, 99.97499, 100.0, 99.17049, 99.81882, 99.98783, 100.0
208758.18528, 284.146801818216, 284.170885615945, 284.6714979546454, 22.09869761826026, 22.2188828379849, 22.18090813728848, 6242.307616441655, 6285.455079562861, 6286.715751327429, 110.2444625551243, 10.30136913946069, -15.271414722612917, 6253.751684783074, 6280.690246866992, 6284.1995741441015, 0.9999978029575944, 0.9999993983071854, 0.9999974359614043, 59.965897977067755, 59.96327188009255, 59.962065917641226, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0377, 4.540508, 2746.957, 798.913, 3.439728, 2748.089, 829.3687, 3.28433, 2724.333, 784.8334, 3.494608, 2743.286, 794.4678, 3.45796, 2747.365, 801.509, 6.856782, 5495.741, 99.97289, 100.0, 99.14951, 99.8206, 99.99176, 100.0
208760.58944, 284.2518722754343, 284.3478056596095, 284.7561752949202, 22.069960856379204, 22.226570089167957, 22.171996690928292, 6251.038004240844, 6290.917691497726, 6279.583730288593, 106.76672233131842, 6.109245412169912, -16.03290711191994, 6249.67481781931, 6291.861662519173, 6282.416095942141, 0.9999973889931792, 0.9999995881137138, 0.999998060558371, 59.96364396241585, 59.96511711363324, 59.964149459117536, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 598.7683, 4.589408, 2748.201, 792.6288, 3.465883, 2746.62, 835.697, 3.244202, 2712.115, 778.4836, 3.517223, 2738.067, 800.6671, 3.432027, 2748.195, 807.8114, 6.799648, 5492.915, 100.0, 99.9649, 98.68398, 99.62852, 100.0, 99.9537
208762.99232000002, 284.22312429793806, 284.2468219670008, 284.7157683255624, 22.075991590246854, 22.21668840654325, 22.173960355795998, 6246.353747375466, 6288.844995327012, 6282.676853870617, 112.90711515199018, 6.267178629423142, -11.929366263662473, 6248.8608354242315, 6288.165108180272, 6282.076263521708, 0.9999984755450078, 0.9999996122072893, 0.9999975604227481, 59.96231107810435, 59.96446790320132, 59.965244738479264, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0179, 4.540152, 2747.067, 798.913, 3.439543, 2747.865, 829.4269, 3.284698, 2723.945, 784.7363, 3.496998, 2740.891, 795.8412, 3.452846, 2747.776, 801.509, 6.856782, 5495.861, 99.96888, 100.0, 99.13537, 99.80289, 100.0, 100.0
208765.36128, 284.26525874185836, 284.29674739473126, 284.7378731976227, 22.063963282313235, 22.16766939339191, 22.17525545927842, 6242.033646626682, 6278.123558305736, 6284.007046857348, 114.17145982205648, 0.4956113744635786, -15.692512694165316, 6242.258510589173, 6277.794520086432, 6284.845167975966, 0.9999983870006083, 0.9999999917468524, 0.9999983763500138, 59.964807626439274, 59.96544209871745, 59.96525395601007, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0179, 4.540152, 2746.957, 798.913, 3.439175, 2748.147, 828.6505, 3.290036, 2726.099, 775.9009, 3.526784, 2733.935, 804.8826, 3.413582, 2747.299, 795.8826, 6.90421, 5495.051, 99.9689, 100.0, 99.20499, 99.52915, 99.98584, 99.99358
208767.70084, 284.4111877220674, 284.4507470161176, 284.90592568401973, 22.092526422204006, 22.209406461488108, 22.177793999091644, 6247.3154343921715, 6283.411345556583, 6283.574942312529, 109.88595234386366, 0.4927736918168648, -14.666269478683716, 6245.8702803643955, 6285.557818192182, 6284.387789035595, 0.9999980004078058, 0.9999991398930331, 0.9999983914851109, 59.960445939155264, 59.9672920956095, 59.9670222445341, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 609.2763, 4.507313, 2745.142, 801.4811, 3.428676, 2748.161, 827.7187, 3.294638, 2726.605, 778.3671, 3.516671, 2737.281, 800.648, 3.432575, 2748.083, 801.4891, 6.856965, 5495.86, 99.87808, 100.0, 99.2322, 99.63893, 100.0, 100.0
208770.05384, 284.2554282523128, 284.38924377317255, 284.8420321715634, 22.088233747422112, 22.219080773639792, 22.173063322970126, 6245.441022934809, 6285.4162498930045, 6288.486266591814, 111.02253785698235, 5.878260953697463, -11.404503487678994, 6249.960650622044, 6288.4424084449365, 6278.95886423847, 0.9999970987000579, 0.9999995951900834, 0.9999982425619666, 59.966089099613065, 59.964998553272494, 59.963629575484525, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0377, 4.539794, 2747.125, 798.913, 3.439728, 2748.036, 829.4075, 3.284514, 2724.119, 778.5418, 3.516488, 2737.776, 800.7053, 3.432209, 2748.304, 801.509, 6.856599, 5495.688, 99.975, 100.0, 99.14173, 99.63893, 100.0, 100.0
208772.39012000003, 284.2462818637333, 284.3261925030582, 284.8598028986085, 22.048370932391435, 22.19552491357303, 22.160790808038254, 6237.215995828699, 6280.1689442316365, 6277.04083349583, 105.8234959492479, 8.131553948346209, -14.07991324545128, 6242.3559494305855, 6288.820086609178, 6287.515017165366, 0.9999984072841394, 0.9999991612425386, 0.9999984905684572, 59.96932366444937, 59.967048593816436, 59.970566559920435, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 598.7683, 4.589587, 2748.034, 792.5121, 3.465331, 2746.845, 835.7746, 3.244938, 2711.599, 784.8528, 3.494792, 2742.884, 794.3915, 3.458508, 2747.42, 807.8312, 6.799648, 5492.979, 100.0, 99.96901, 98.68607, 99.81863, 99.97588, 99.95379
208774.78244, 284.3307004525692, 284.33997110785657, 284.8134825879765, 22.081210242785485, 22.219834514498697, 22.178202575014712, 6246.096933462462, 6288.703864467037, 6283.52796710005, 107.57763196377027, 9.574353690148428, -13.392453781737004, 6251.00849042933, 6291.936263069893, 6279.87987460063, 0.9999987804566185, 0.9999991754269875, 0.9999981914875251, 59.97104268884858, 59.97038814181158, 59.96860251645749, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0574, 4.539973, 2746.9, 798.8935, 3.439543, 2748.146, 829.3687, 3.284514, 2724.458, 778.5224, 3.516304, 2737.665, 800.6862, 3.432027, 2748.028, 801.509, 6.856782, 5495.801, 99.9708, 100.0, 99.14738, 99.62852, 100.0, 100.0
208777.14604000002, 284.2796473680711, 284.4971080827471, 284.8476398179403, 22.113227629887152, 22.195502637876537, 22.204592246233204, 6246.794145974032, 6285.603130892294, 6287.42001094137, 114.92388486221975, 5.346267232375794, -13.627207017619185, 6246.499816286952, 6282.539304274982, 6290.337242675283, 0.9999980740176758, 0.9999999364425136, 0.9999964495872157, 59.966064385714965, 59.967423015845526, 59.97101889583617, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0377, 4.539973, 2747.067, 798.8935, 3.439912, 2748.318, 829.4658, 3.284514, 2724.059, 784.8723, 3.49424, 2742.433, 794.4487, 3.458325, 2747.341, 800.6541, 6.869783, 5495.747, 99.97689, 100.0, 99.15551, 99.8206, 99.98685, 100.0
208779.50612, 284.4366673939538, 284.4723058539294, 284.94571650683014, 22.09520071627368, 22.186999745169384, 22.21543721157095, 6249.8439231040265, 6281.0962311578805, 6284.466291813204, 111.88707241491329, 5.341285615681045, -16.1795625336959, 6249.980534320096, 6290.154173266614, 6289.909811036512, 0.999996402381947, 0.9999994798780869, 0.9999979850175444, 59.96704555506158, 59.96677060159831, 59.9650307368681, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 611.3661, 4.48554, 2742.335, 805.2749, 3.411361, 2747.754, 823.5063, 3.315254, 2731.877, 789.1638, 3.478612, 2744.579, 791.5494, 3.470013, 2747.042, 799.7396, 6.868502, 5495.723, 99.8007, 100.0, 99.42406, 99.91734, 99.95962, 100.0
208781.83248, 284.3155421884411, 284.40087477794947, 284.81503919583326, 22.067741527867028, 22.210327266182446, 22.171037476671607, 6240.480390901223, 6283.5803778644095, 6281.283992821839, 108.58198427873958, 6.522521443163441, -12.6560095576192, 6241.9495148346805, 6292.108681862614, 6289.05883502494, 0.9999990816436157, 0.9999990372729608, 0.9999973173291216, 59.96247879678859, 59.96544222872452, 59.965784061421594, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0771, 4.540152, 2747.125, 798.8935, 3.439543, 2747.923, 829.4075, 3.284146, 2723.945, 784.8528, 3.494056, 2742.947, 794.4487, 3.457777, 2747.198, 801.4891, 6.856599, 5495.688, 99.96697, 100.0, 99.14977, 99.82693, 99.9957, 100.0
208784.17924000003, 284.31248387244233, 284.3896302871825, 284.78209005094004, 22.050835040882546, 22.197054632470504, 22.14261494149193, 6235.532382696247, 6279.115062368679, 6282.3263304966495, 106.55467336386619, 9.078520875791583, -10.172007672242671, 6242.278174305667, 6282.957077148808, 6276.299700381538, 0.9999984815631764, 0.9999988735974105, 0.9999975463559252, 59.96480553696485, 59.96997776385607, 59.96486709789299, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 601.4495, 4.568706, 2747.983, 793.621, 3.461647, 2746.999, 835.4058, 3.24549, 2711.949, 778.4642, 3.516488, 2737.504, 800.6671, 3.432027, 2747.977, 807.8114, 6.799831, 5493.146, 100.0, 99.97125, 98.69882, 99.62274, 100.0, 99.95579
208786.48788000003, 284.4979049525027, 284.5148028124533, 284.9861715877032, 22.081080431250644, 22.211638282242895, 22.162181041571735, 6253.365182204016, 6290.09561915063, 6291.053852236794, 105.34785874523322, 8.40848709329066, -12.925426875298172, 6251.586756156215, 6290.342350501427, 6289.080843815415, 0.9999981667212372, 0.9999994479851285, 0.9999978584488108, 59.9631054536179, 59.965879398281785, 59.962384467843144, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0377, 4.539973, 2746.847, 798.8935, 3.439728, 2748.146, 829.3687, 3.28433, 2724.511, 784.8528, 3.49424, 2742.831, 794.4296, 3.458142, 2747.311, 801.509, 6.856965, 5495.632, 99.97709, 100.0, 99.15599, 99.82273, 99.99367, 100.0
208788.79312000002, 284.52882346512155, 284.5380253244367, 284.9812248470412, 22.06842787806511, 22.189788042214854, 22.160454452017177, 6242.139785444497, 6282.94107392067, 6284.560102288485, 108.66581764098146, -0.4984819497371973, -10.167505157294045, 6256.515213552654, 6286.762307212875, 6285.635645988195, 0.9999977127210984, 0.9999999705842353, 0.9999993737003542, 59.96734976871279, 59.96516047756947, 59.96687195814277, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0574, 4.540152, 2747.125, 798.913, 3.439728, 2748.03, 829.3687, 3.284514, 2724.003, 778.503, 3.516304, 2737.558, 800.7053, 3.432392, 2748.247, 801.509, 6.856782, 5495.747, 99.97098, 100.0, 99.13751, 99.63874, 100.0, 100.0
208791.15608000002, 284.43194405668595, 284.4382737412613, 285.00598700408705, 22.065105478902076, 22.189252354368605, 22.18275727369078, 6240.981244670813, 6278.384956574755, 6284.349661612812, 110.58239871093883, 4.104416147438883, -18.001741289044276, 6253.3065475430985, 6285.972094533852, 6295.512729504594, 0.9999976922301718, 0.9999998765642437, 0.9999968902935267, 59.96563546088742, 59.96764222274842, 59.966039974403394, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 611.3069, 4.486076, 2742.34, 805.0803, 3.412282, 2747.683, 823.0987, 3.321328, 2733.899, 772.3473, 3.536345, 2731.756, 806.9999, 3.403902, 2747.152, 795.2266, 6.909521, 5494.812, 99.79686, 99.99932, 99.49361, 99.41968, 99.97564, 99.98922
208793.53904, 284.5319496410133, 284.55428817968595, 285.07866085103535, 22.063094925356232, 22.198793237015643, 22.15890400947766, 6247.540768584271, 6283.655690895461, 6281.856820110059, 111.65598854061304, 0.8003395705554794, -12.247587426090377, 6244.684022857182, 6283.930918078823, 6281.839887650807, 0.9999974182352386, 0.9999999846832722, 0.9999975366105138, 59.97408090799279, 59.974218672963026, 59.97318763592483, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0574, 4.539794, 2747.125, 798.8935, 3.439543, 2747.923, 829.4464, 3.28433, 2724.163, 778.5224, 3.516304, 2737.607, 800.6671, 3.432027, 2748.138, 801.4891, 6.856782, 5495.746, 99.97099, 100.0, 99.1479, 99.6347, 100.0, 100.0
208796.01840000003, 284.4407517430233, 284.5279768075218, 284.82401323183547, 22.056719444145557, 22.184950305955283, 22.156229132143423, 6239.8889825127035, 6277.955025140291, 6281.751055759992, 107.63022535679875, 4.9622655738753565, -14.078213500652737, 6243.567909595276, 6284.522685303044, 6280.910595987481, 0.9999994673569005, 0.9999996169703879, 0.999997901493955, 59.97226681927219, 59.968561241250775, 59.969030654872014, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0179, 4.539794, 2747.072, 798.8935, 3.44157, 2748.002, 830.7081, 3.273469, 2719.855, 781.2604, 3.505088, 2741.373, 795.3452, 3.454307, 2747.704, 807.7319, 6.800198, 5492.979, 99.97707, 100.0, 98.98655, 99.74174, 99.97068, 99.95587
208798.33448000002, 284.49103836399456, 284.5317240024496, 284.8434652807306, 22.04550870126331, 22.201027332841157, 22.156463258844145, 6247.361359881009, 6281.889884737352, 6288.8784796319, 104.10118172559578, 3.4938037119095497, -16.582002086493503, 6248.616582323247, 6284.932837593893, 6285.2118965464615, 0.9999983695071937, 0.9999998023675761, 0.9999975641773251, 59.97227619955929, 59.97010815625857, 59.96860751754215, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 602.2579, 4.55782, 2747.563, 797.5705, 3.445253, 2747.951, 829.6211, 3.283225, 2723.648, 778.5612, 3.51612, 2737.612, 800.6862, 3.432027, 2748.03, 801.509, 6.856782, 5495.807, 99.99493, 100.0, 99.12459, 99.62447, 100.0, 100.0
208800.67496, 284.5350602977342, 284.5847095625643, 285.00541701940983, 22.067773210401487, 22.22719542234076, 22.182208639149092, 6250.037178870387, 6285.4470923233175, 6281.965519316182, 108.28002366095689, 8.779960598396997, -11.88697386403419, 6251.583803663902, 6286.241745993275, 6293.935612622838, 0.9999968836815554, 0.9999995649719037, 0.999997462158699, 59.968573939128866, 59.970348021130484, 59.969883157944835, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0179, 4.540152, 2746.904, 798.9324, 3.439728, 2748.031, 829.3881, 3.283962, 2724.119, 784.8334, 3.494608, 2742.835, 794.4487, 3.458508, 2747.363, 801.509, 6.856782, 5495.628, 99.98109, 100.0, 99.13329, 99.81264, 99.99761, 100.0
208802.98452000003, 284.3603056412365, 284.424293286905, 284.8194106307681, 22.09102516151851, 22.197654858326217, 22.16805234380749, 6250.004101709918, 6287.868900267615, 6290.86754381727, 116.08992035297995, 2.4825935608355394, -16.683303966654876, 6250.712581895758, 6287.455328189414, 6291.493518399801, 0.9999968437854454, 0.9999997237587847, 0.9999974593937556, 59.967169965517456, 59.9645936447449, 59.96737304032591, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 611.3464, 4.485005, 2741.948, 805.1971, 3.412466, 2747.565, 823.0793, 3.321328, 2733.846, 791.1251, 3.471073, 2746.42, 788.2685, 3.481884, 2744.653, 795.2465, 6.909521, 5495.044, 99.8007, 99.99539, 99.49556, 99.93889, 99.88904, 99.9903
208805.34468, 284.54525596673767, 284.56814662761053, 285.0217349146891, 22.095993076506897, 22.22087004160381, 22.175356456510738, 6249.52151133103, 6287.1337813924965, 6287.370754680423, 109.11881835031454, 5.816269389784793, -11.22697793532862, 6251.296275914307, 6286.253791784271, 6287.258820904165, 0.9999979867034298, 0.9999998780237584, 0.9999975445525391, 59.96226350027581, 59.960191802332396, 59.96092626072359, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 605.0574, 4.540152, 2746.963, 798.8935, 3.439912, 2748.147, 829.3687, 3.284514, 2724.123, 784.8528, 3.494424, 2742.608, 794.4487, 3.458325, 2747.307, 801.4891, 6.856599, 5495.687, 99.97499, 100.0, 99.14186, 99.82449, 99.98564, 100.0
208807.7092, 284.3380406099237, 284.5018043930141, 284.80820637141744, 22.013995536027082, 22.169257213101854, 22.12383611494957, 6234.219543911859, 6272.03166071668, 6277.387554470361, 108.59912407766205, 7.509953310128765, -14.742266440406183, 6232.248705467453, 6275.908043776091, 6270.931890548658, 0.9999992435815016, 0.999999473713507, 0.9999973510219543, 59.963073651563, 59.96121195213292, 59.95972453850692, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 611.3858, 4.485005, 2742.121, 798.8935, 3.439728, 2747.92, 829.4464, 3.284698, 2724.333, 784.8528, 3.494792, 2742.827, 794.6395, 3.457229, 2747.584, 802.7416, 6.842132, 5495.406, 99.79861, 100.0, 99.14951, 99.82677, 99.99316, 100.0
208810.05888000003, 284.2206013154169, 284.3957744010842, 284.8500736808983, 22.064038855185643, 22.227424296480894, 22.18363904268263, 6247.656186744889, 6292.018772921001, 6283.742771905856, 107.53026023184583, 5.041587569678086, -10.958813894730156, 6246.0773938548455, 6289.897272495882, 6283.722135261333, 0.9999975820586408, 0.9999999368861597, 0.9999986422120921, 59.963178463517046, 59.96378740351369, 59.9627916589473, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 617.7142, 4.424861, 2733.064, 792.6094, 3.466068, 2746.917, 834.8428, 3.252669, 2715.541, 780.7556, 3.507662, 2740.07, 797.5007, 3.448646, 2747.778, 803.0001, 6.849091, 5495.758, 99.47525, 99.97142, 98.79189, 99.72225, 100.0, 100.0
208812.377, 284.40103996022333, 284.4998277284875, 284.8689442518611, 22.067593121732436, 22.202392254630144, 22.174217479428773, 6247.756965045507, 6286.70594071401, 6277.996930979422, 107.55501817537697, 5.555639376830186, -12.44352634685066, 6249.808528947222, 6283.147846012885, 6281.756479848357, 0.9999979383718767, 0.999998820944138, 0.9999987643420911, 59.95821525785449, 59.95889103134432, 59.95515814921878, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 800], 5500.0, [], 611.3858, 4.485183, 2742.393, 796.1891, 3.453358, 2747.498, 829.4269, 3.284146, 2724.056, 779.3185, 3.515201, 2737.496, 800.6671, 3.432209, 2748.03, 801.4891, 6.856782, 5495.746, 99.80679, 99.99119, 99.14986, 99.62855, 100.0, 100.0
