TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
211082.07076000003, 284.138376507635, 284.33858194757875, 284.6304292223845, 22.049480889820664, 22.2047514940515, 22.163674941118433, 6237.162354701651, 6268.777860657126, 6276.9141808906625, 111.87399211652064, 12.29947146425593, -12.185613208375344, 6243.486953619582, 6279.833341755945, 6276.066988848475, 0.9999974296004663, 0.9999987789747113, 0.9999980300310003, 59.99866721664354, 59.999168886515484, 60.00054613892947, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 787.3008, 3.487014, 2744.204, 600.2137, 4.577879, 2748.104, 600.2893, 4.577995, 2748.078, 612.6879, 4.472577, 2740.611, 787.0859, 3.485902, 2744.272, 808.9844, 6.784633, 5490.779, 99.88541, 100.0, 100.0, 99.74192, 99.87517, 99.93244
211084.40664000003, 284.2190706441034, 284.3042965366067, 284.61881242341474, 22.06227873023925, 22.19031590067968, 22.151086961628298, 6243.410007907567, 6280.162401016994, 6281.871156281524, 109.72171996605539, 8.952443330446386, -7.3221297090885855, 6242.70322234094, 6273.81980362034, 6273.983862715948, 0.9999984889035618, 0.9999973874932936, 0.9999974571496225, 59.9999224972134, 60.00017561247605, 59.99877427489334, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9921, 3.508073, 2740.421, 593.8129, 4.624665, 2746.282, 593.7669, 4.625118, 2746.341, 606.6099, 4.526266, 2746.186, 793.495, 3.461977, 2746.963, 814.4119, 6.735557, 5485.53, 99.71254, 99.95256, 99.95658, 99.94079, 99.98101, 99.80885
211086.77012000003, 284.2272606362411, 284.1933670998752, 284.6551386742084, 22.050479450981857, 22.164422700232173, 22.180744848682398, 6237.581003452621, 6276.898603802683, 6277.525320182924, 112.37888523019956, 9.442571252639027, -9.42061113478303, 6241.923420759558, 6277.175741009056, 6280.6022836171305, 0.9999986367660131, 0.9999986083110873, 0.9999972941996991, 60.00102189980058, 59.99879475329647, 60.000539118765545, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.5978, 3.510215, 2738.927, 601.4005, 4.564065, 2747.884, 591.0687, 4.647023, 2743.876, 602.1631, 4.563222, 2747.995, 799.3128, 3.438053, 2748.177, 820.5353, 6.670366, 5473.443, 99.67868, 100.0, 99.87295, 100.0, 100.0, 99.60038
211089.14176000003, 284.30881389007027, 284.33409344242483, 284.6884140519209, 22.08336056551664, 22.192026106482484, 22.219996831813866, 6245.721811894878, 6280.816905352052, 6282.480825381263, 109.6386562245043, 10.696639650107954, -13.944582033045208, 6249.8422243204095, 6284.545053005131, 6289.088457085717, 0.9999983857536153, 0.9999986857811345, 0.9999991001344632, 60.00170610897942, 59.998252521340135, 59.99926624168815, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 778.0349, 3.516461, 2738.745, 601.2059, 4.570695, 2748.046, 593.8057, 4.624934, 2746.456, 606.6293, 4.526633, 2746.19, 793.4187, 3.461977, 2747.075, 814.3126, 6.736472, 5485.588, 99.66813, 100.0, 99.9504, 99.94092, 99.9772, 99.813
211091.4598, 284.1948689163328, 284.2284683487012, 284.7575336829507, 22.06260329106172, 22.197862488710214, 22.18712889669913, 6244.558240718263, 6275.350351694862, 6281.24250297523, 106.19928998059322, 16.841729102368845, -12.363656692159566, 6240.972544447045, 6280.4102408271865, 6283.175880965402, 0.9999990751956621, 0.999998815279126, 0.9999984176039904, 59.99677605668725, 59.99863166768744, 59.995643891296126, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.8541, 3.508965, 2739.89, 600.1748, 4.578616, 2748.048, 593.864, 4.624566, 2746.508, 606.7847, 4.52553, 2746.132, 793.4377, 3.46216, 2747.075, 820.6547, 6.669633, 5473.331, 99.71272, 100.0, 99.95457, 99.94292, 99.9772, 99.5973
211093.81384000002, 284.2198717159137, 284.3416327382896, 284.7869516432115, 22.027451126802937, 22.171583605216448, 22.162686603425392, 6238.879904121989, 6278.237661212434, 6284.145735641705, 107.61011546318537, 8.839155797479862, -11.809584405175428, 6241.806993774021, 6277.909497221668, 6278.248398872984, 0.999998398964641, 0.9999982087805055, 0.9999979981704384, 59.99721372497951, 59.99631799600227, 59.996783643342916, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 787.1826, 3.485765, 2744.534, 593.8907, 4.624297, 2746.284, 600.2699, 4.577995, 2748.078, 612.6879, 4.472761, 2740.565, 787.2766, 3.485536, 2744.481, 826.9769, 6.597484, 5456.497, 99.88469, 99.95248, 100.0, 99.74027, 99.86088, 99.27951
211096.16084000003, 284.18664899656267, 284.3310584692458, 284.77352520066256, 22.059165880968617, 22.21445343066411, 22.18644492904774, 6243.114679042673, 6278.373260445576, 6286.489272838212, 110.18553877600607, 9.00687793243651, -7.430745747944002, 6236.5682924021585, 6276.960022864296, 6287.176781404908, 0.99999851610835, 0.9999975581690873, 0.9999984876199761, 59.999405638094466, 59.99719502339467, 59.99852260245635, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9133, 3.509144, 2740.158, 600.1165, 4.578432, 2748.048, 593.9222, 4.624198, 2746.505, 606.7458, 4.526449, 2746.242, 793.4187, 3.462343, 2747.08, 820.6348, 6.669267, 5473.279, 99.69969, 100.0, 99.95261, 99.93864, 99.98118, 99.59625
211098.50056000001, 284.1449169288944, 284.3353759659459, 284.7292551684482, 22.07078802896173, 22.188870736883676, 22.158665671970063, 6240.568496393947, 6279.2764852912715, 6281.200323839092, 108.97321515528438, 13.236916893111584, -11.230979083490183, 6244.199459123927, 6279.155529465181, 6279.151126023483, 0.9999973652253623, 0.9999989502307407, 0.9999976112949416, 59.998165002264294, 60.002420304941516, 60.00131918127623, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.7753, 3.509144, 2740.291, 593.8129, 4.624849, 2746.401, 593.9417, 4.624382, 2746.395, 606.6682, 4.530127, 2746.656, 794.1245, 3.457229, 2747.673, 818.8256, 6.696369, 5479.096, 99.72717, 99.95055, 99.95449, 99.94933, 99.99894, 99.69707
211100.85304000002, 284.15611028966737, 284.3274209263845, 284.76517951836297, 22.0634740176799, 22.181586310254744, 22.18917732883298, 6241.154850693379, 6284.072706277026, 6285.666630009221, 111.57395102734813, 10.135085980905615, -14.028818803250942, 6245.3592136173775, 6275.736049428135, 6286.423558559868, 0.9999984985631314, 0.999997982644394, 0.9999989398827208, 60.00275246397728, 60.00378017851135, 60.0050138607044, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 774.7228, 3.529489, 2734.559, 587.84, 4.66132, 2742.668, 589.2828, 4.651073, 2744.042, 603.1729, 4.550352, 2747.417, 795.3452, 3.456133, 2747.268, 819.8395, 6.678606, 5473.847, 99.50969, 99.81681, 99.85671, 99.98961, 99.98419, 99.61703
211103.18016000002, 284.2609417905473, 284.39568386102366, 284.767945833521, 22.068540707927024, 22.205635489935066, 22.17902812938385, 6248.00403372584, 6280.130838289283, 6290.310184233834, 112.03892840558683, 13.039970191865905, -12.989420286197856, 6245.168100778506, 6281.607833937345, 6286.313365705123, 0.9999976225819271, 0.9999983005948692, 0.9999977953695713, 60.00849314983396, 60.01021733961713, 60.00980441886819, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.5781, 3.508252, 2740.479, 593.7545, 4.625771, 2746.28, 593.8251, 4.62475, 2746.343, 606.5905, 4.527369, 2746.137, 793.4568, 3.462343, 2747.129, 814.3722, 6.73574, 5485.529, 99.73711, 99.9484, 99.95249, 99.94305, 99.98113, 99.82031
211105.61292, 284.1344213304077, 284.4104101247511, 284.7011257893017, 22.055828871669668, 22.203916829517624, 22.18832132672923, 6239.450999962242, 6277.742597647979, 6278.561670473236, 107.45322900975225, 10.542326841827588, -13.30086330135282, 6242.522324411618, 6277.320551781124, 6285.104554865302, 0.9999972582075423, 0.9999976265790933, 0.9999973850266262, 60.00355537661069, 60.00567279568589, 60.00589390642696, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 786.394, 3.486657, 2744.266, 600.097, 4.579169, 2747.938, 600.0952, 4.578547, 2747.966, 612.7462, 4.472394, 2740.505, 787.2385, 3.486084, 2744.423, 808.0301, 6.797085, 5492.813, 99.87568, 100.0, 100.0, 99.73808, 99.86695, 99.9476
211108.00648, 284.19140137745603, 284.39568889102776, 284.7226009566933, 22.055206949438787, 22.158950732528034, 22.172645216743824, 6239.8759093901, 6275.683073925861, 6275.570583434733, 107.17695505267147, 13.751145792664374, -14.786181611026223, 6236.124679967875, 6277.628329936993, 6280.01842376996, 0.999998212458955, 0.9999982302839853, 0.9999978406623342, 60.007165573803896, 60.0052817723688, 60.00796163468948, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 781.071, 3.509858, 2739.881, 593.7934, 4.624849, 2746.284, 593.8445, 4.623829, 2746.397, 606.5905, 4.527369, 2746.245, 793.495, 3.461977, 2747.129, 814.2728, 6.735557, 5484.718, 99.7319, 99.95042, 99.95461, 99.93877, 99.97293, 99.81808
211110.32352, 284.0772600525341, 284.27624789111604, 284.6962054499199, 22.057477192884768, 22.193139635532596, 22.20628927395389, 6241.501947807317, 6285.081842175599, 6283.438812127802, 107.17330585927948, 13.254077740315552, -13.172376406442936, 6240.612876819449, 6282.186544955341, 6286.6155356528025, 0.9999982695159586, 0.9999975752007237, 0.9999982030707568, 60.0064221301147, 60.0020123658039, 60.005737694224145, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9133, 3.507895, 2739.76, 600.2526, 4.578984, 2747.993, 593.8057, 4.624566, 2746.288, 606.6293, 4.527001, 2745.91, 793.4377, 3.46216, 2747.131, 814.3722, 6.735557, 5485.757, 99.74511, 100.0, 99.95462, 99.93477, 99.98118, 99.82446
211112.66460000002, 284.09535435198495, 284.3154226418292, 284.6690862837198, 22.057407718129465, 22.202069334615345, 22.206933778735113, 6246.210409744674, 6287.709254075331, 6284.423869548316, 107.20195792212189, 11.665029794236489, -12.641869912203447, 6244.639952757462, 6282.904187702309, 6289.2303367846125, 0.9999982195660245, 0.9999985441173358, 0.999997774341555, 60.004422238847766, 60.0005648304988, 60.002011851420235, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 774.5453, 3.529668, 2733.948, 606.6146, 4.527041, 2746.044, 587.6522, 4.66543, 2741.629, 600.3571, 4.576828, 2748.109, 798.9885, 3.439697, 2748.123, 819.1437, 6.691974, 5478.414, 99.52207, 99.94155, 99.77721, 100.0, 100.0, 99.68464
211115.01504000003, 284.1472718303363, 284.3001468278343, 284.73174550905765, 22.07888890623403, 22.16900507315325, 22.194921004680484, 6248.3702121798, 6284.05156524515, 6289.778013456494, 109.10932417673803, 11.567068682883928, -12.308135186573708, 6248.690076225292, 6278.17699360588, 6286.223486561098, 0.9999979701456229, 0.9999974973112358, 0.9999967053745298, 60.00716323485798, 60.006717135377606, 60.00750837564037, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.795, 3.508965, 2740.038, 600.2526, 4.578248, 2748.104, 593.8445, 4.624566, 2746.287, 606.4934, 4.526449, 2745.966, 793.4377, 3.46216, 2747.126, 814.2728, 6.736655, 5485.699, 99.70178, 100.0, 99.95257, 99.93682, 99.98304, 99.8234
211117.38840000003, 284.189726385184, 284.3987662308727, 284.7512088847099, 22.064263465149285, 22.209577188018336, 22.16825734761464, 6240.990383480495, 6278.670115191502, 6283.673109230272, 109.47856509315807, 12.147171934917878, -14.604665365721985, 6231.309867072567, 6277.394304977112, 6279.925956620466, 0.9999979675648811, 0.9999981955124868, 0.9999977153947924, 60.005460010825914, 60.00645722036274, 60.00482079143908, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 781.8398, 3.503076, 2741.244, 597.9568, 4.600167, 2747.53, 597.3775, 4.596403, 2747.859, 611.9694, 4.479564, 2740.396, 787.1813, 3.485719, 2744.148, 807.9307, 6.798367, 5492.693, 99.76497, 99.99582, 100.0, 99.74848, 99.87475, 99.94962
211119.72268, 284.22312792173983, 284.2769397057847, 284.73552277882175, 22.049943703624976, 22.208623260361424, 22.19579379114785, 6248.120351456585, 6289.579940727013, 6284.725186248923, 107.91103948298132, 7.202334893362604, -12.448395877700477, 6246.58166701521, 6277.695319617018, 6286.086378498538, 0.9999984098097502, 0.999998338416764, 0.9999983920069216, 60.00919751791221, 60.00721808528399, 60.00760037292452, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 781.9976, 3.504504, 2739.961, 599.9219, 4.578432, 2747.878, 593.9611, 4.623645, 2746.287, 606.6293, 4.526633, 2746.024, 793.4759, 3.461977, 2747.071, 814.4716, 6.73574, 5479.783, 99.72714, 100.0, 99.95257, 99.93493, 99.9891, 99.71575
211122.07476000002, 284.0516730029785, 284.29791838225685, 284.668703968283, 22.099906187807743, 22.2069428776817, 22.19681013909581, 6245.049823023139, 6286.849654848373, 6287.097285653606, 113.78341023355108, 12.658029701010037, -12.208936769187858, 6245.948321820284, 6288.859302817853, 6289.064140499026, 0.9999978970413719, 0.9999982944340813, 0.9999980323727438, 60.01086577632595, 60.01021985013032, 60.01139566717131, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9527, 3.508073, 2739.546, 593.8323, 4.624665, 2746.452, 593.864, 4.624382, 2746.284, 606.6876, 4.525898, 2745.856, 793.4377, 3.462343, 2747.075, 814.2927, 6.736472, 5485.415, 99.69897, 99.95452, 99.94827, 99.94298, 99.9772, 99.81509
211124.39648000002, 284.12763859689613, 284.2510521700668, 284.6664100648794, 22.05158512620043, 22.197177522604456, 22.16479356519454, 6239.8390680110315, 6279.244109663721, 6280.424283700639, 109.43805602015271, 10.90520675545531, -13.39389965549799, 6240.241440295724, 6270.16121736196, 6285.840510083755, 0.999996398693251, 0.9999982317566073, 0.9999962592546654, 60.0123550368009, 60.01164484373682, 60.014197994574644, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 774.6045, 3.528954, 2733.627, 587.6065, 4.665557, 2741.594, 587.5551, 4.665798, 2741.583, 600.3183, 4.576828, 2747.788, 799.7324, 3.436045, 2748.128, 820.6149, 6.669816, 5473.394, 99.49421, 99.78381, 99.77908, 100.0, 100.0, 99.60145
211126.75656, 284.2016214553999, 284.23790499839816, 284.713022806887, 22.079796932274025, 22.170526056204118, 22.181674178993998, 6248.095749085371, 6276.540724829507, 6285.857416253374, 110.25577122311302, 13.965093930132298, -12.274429311821223, 6240.684928514888, 6278.34114051254, 6283.149605970463, 0.9999979001428528, 0.9999986789171625, 0.9999984983357758, 60.01602928011934, 60.01626549584736, 60.01582302245328, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9527, 3.508609, 2740.014, 593.9296, 4.623929, 2746.227, 593.9417, 4.624013, 2746.174, 606.6293, 4.526633, 2745.964, 793.4377, 3.461977, 2747.128, 814.6505, 6.726217, 5483.599, 99.71672, 99.95448, 99.95261, 99.93884, 99.97725, 99.79238
211129.14428, 284.16636687530485, 284.4009912706958, 284.66965091162507, 22.061863792799365, 22.17603786334143, 22.16406877132377, 6232.899479271456, 6270.154886877126, 6276.822230937171, 110.04850797765403, 8.74336888688947, -13.318206708590424, 6230.557817649855, 6270.280376217287, 6268.462230458046, 0.999998242976974, 0.9999952340884133, 0.9999972356548599, 60.02259667536721, 60.02225837900975, 60.02344848374162, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9724, 3.508965, 2739.388, 593.8517, 4.624849, 2746.397, 593.9028, 4.623645, 2746.513, 607.4449, 4.515234, 2744.804, 791.0725, 3.473483, 2745.871, 824.114, 6.625684, 5460.686, 99.69742, 99.94631, 99.95673, 99.91118, 99.92176, 99.38911
211131.49944, 284.1769490847442, 284.4089056238298, 284.8114345548188, 22.07857244082725, 22.178229705640785, 22.18889418775146, 6245.510684521696, 6276.955956848821, 6286.746808067153, 107.45058065405692, 15.23828892217989, -9.751224849176452, 6238.887835652295, 6283.422597856849, 6289.91495578614, 0.9999959660979271, 0.99999817706089, 0.9999979543911673, 60.021313901529666, 60.02421814496767, 60.02418822702885, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 786.8868, 3.489334, 2743.432, 598.3849, 4.596115, 2747.589, 597.3581, 4.60395, 2747.068, 608.1052, 4.517807, 2745.677, 793.0563, 3.462343, 2747.239, 820.6348, 6.669633, 5473.276, 99.8446, 99.99593, 99.9911, 99.92166, 99.97349, 99.60466
211133.83632000003, 284.0672754068872, 284.33536650753217, 284.6887941299654, 22.067196273234746, 22.20126449070306, 22.179252018269516, 6245.229431388703, 6282.317483865108, 6282.702923154184, 113.18754514316083, 9.34986298392414, -11.641068112866606, 6234.996432164355, 6284.46303927301, 6286.43691635149, 0.999996971128843, 0.999998772900786, 0.9999982139714604, 60.02178770643792, 60.022977376397634, 60.026289885158626, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.8738, 3.508787, 2739.963, 599.3188, 4.580458, 2747.992, 593.7281, 4.624934, 2746.402, 606.5905, 4.527369, 2746.189, 793.4377, 3.46216, 2747.179, 820.6348, 6.66945, 5473.278, 99.71834, 100.0, 99.9524, 99.94495, 99.97927, 99.59737
211136.19160000002, 284.09977392008403, 284.26320514855695, 284.54501224021425, 22.067576956220968, 22.20690611952502, 22.19016783081802, 6240.981304516105, 6281.350137454109, 6281.2469971094015, 113.96322420265233, 11.344742445245856, -13.374696614396271, 6241.220404290075, 6278.101567831051, 6280.658258375203, 0.9999981240087283, 0.9999981037593916, 0.9999967618712577, 60.02593629375043, 60.02421637582581, 60.02515569192781, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 774.7622, 3.528954, 2733.885, 606.5367, 4.527041, 2746.098, 587.5939, 4.66543, 2741.52, 600.2406, 4.577379, 2748.005, 799.7324, 3.435862, 2748.447, 814.2728, 6.736655, 5485.355, 99.49715, 99.94373, 99.77925, 100.0, 100.0, 99.81705
211138.54856000002, 284.1353799222039, 284.3844655232719, 284.72624952822696, 22.072077398710263, 22.18434219992008, 22.183791065497253, 6242.369871391821, 6283.244966718767, 6291.563408336821, 111.61888420198557, 9.350084710535157, -13.577803431269786, 6245.050200442275, 6283.847366654266, 6291.094962172651, 0.9999975007792973, 0.9999983098144047, 0.9999980588485637, 60.026300906199396, 60.021987095753666, 60.02315320938545, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.7358, 3.507359, 2739.545, 600.1553, 4.578432, 2748.267, 593.8251, 4.624566, 2746.338, 606.5711, 4.527001, 2746.186, 793.4568, 3.46216, 2747.128, 820.6746, 6.669267, 5473.331, 99.73132, 100.0, 99.95036, 99.94484, 99.97529, 99.59732
211140.87296, 284.1824500510054, 284.2381870361625, 284.63892259081877, 22.06308244417271, 22.203067919062477, 22.170613363876605, 6235.870854885287, 6277.774931260332, 6284.203581819031, 111.80053941005326, 14.74612604861477, -12.656917822962725, 6238.836134710857, 6279.665151608712, 6286.66330273887, 0.9999975016539042, 0.9999982285072854, 0.9999993033885909, 60.02446265586675, 60.021339647278666, 60.02073607644516, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.795, 3.508252, 2739.981, 600.1748, 4.578616, 2748.107, 593.864, 4.623645, 2746.345, 606.6682, 4.526266, 2746.074, 793.4377, 3.46216, 2747.071, 814.0541, 6.739585, 5486.494, 99.70261, 100.0, 99.94648, 99.94273, 99.9872, 99.82751
211143.19980000003, 284.1130150928567, 284.33977489918936, 284.6949281696977, 22.045006211181096, 22.18032805622003, 22.156398412210095, 6241.634727556929, 6279.387041109096, 6278.393612565915, 110.32090690202949, 10.937255950493636, -11.869963386496238, 6238.54320182175, 6278.878351663575, 6276.147998166603, 0.9999986564536946, 0.9999981777017792, 0.9999962944761044, 60.01665341284864, 60.0202064856602, 60.01681073962513, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 787.222, 3.485586, 2744.246, 593.7934, 4.624849, 2746.286, 600.2311, 4.578547, 2747.796, 612.6879, 4.472761, 2741.534, 788.0778, 3.480057, 2744.918, 810.7538, 6.771448, 5488.811, 99.86868, 99.94846, 100.0, 99.75682, 99.8987, 99.90169
211145.53792000003, 284.08841378132195, 284.31987662482817, 284.6910386101129, 22.057118264649784, 22.21031297576557, 22.182071679923233, 6249.63118789557, 6288.005908850933, 6280.530494250319, 111.8122283619266, 10.983592344004592, -12.172423855713078, 6241.020000894395, 6280.505606090758, 6287.340366693738, 0.9999977181447067, 0.9999959049134497, 0.9999975589938557, 60.011722378038534, 60.0160209446798, 60.017942899448315, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.8344, 3.509144, 2739.339, 599.6689, 4.582668, 2747.819, 593.9028, 4.624198, 2746.341, 609.5227, 4.501996, 2743.132, 793.4377, 3.46216, 2747.023, 814.4517, 6.735557, 5485.132, 99.73866, 100.0, 99.95666, 99.84014, 99.9772, 99.81308
211147.88564000002, 284.14510360599087, 284.2567926566536, 284.7269844620407, 22.035262412072633, 22.153124076271766, 22.152072789810855, 6228.154960971011, 6269.1469566618425, 6270.97996178794, 108.82005541080775, 12.629368351540961, -14.742926445737794, 6233.8172743451405, 6268.491203729318, 6270.209957450973, 0.999997074542438, 0.999998580226734, 0.9999962774464841, 60.017568747821244, 60.014520269316776, 60.015395201274494, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 779.4543, 3.51539, 2737.718, 590.9334, 4.644006, 2743.57, 590.0204, 4.654017, 2742.927, 618.4553, 4.413557, 2730.606, 799.7324, 3.43641, 2748.069, 820.6149, 6.669084, 5473.277, 99.63665, 99.86421, 99.82624, 99.39838, 100.0, 99.60352
211150.27880000003, 283.9710012191143, 284.1739619671289, 284.67117212498647, 22.09486020548325, 22.190768524982175, 22.212606127865925, 6242.3270363622105, 6280.55541625423, 6292.436579710553, 106.83060958052602, 13.005879779426323, -16.6706182801654, 6244.095832195841, 6272.3061854998705, 6289.331386478017, 0.9999982837117884, 0.9999979297054782, 0.9999974466456815, 60.0194146667287, 60.01688750185271, 60.01826112297428, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 779.2375, 3.512356, 2739.264, 593.5794, 4.624665, 2746.336, 593.8834, 4.624934, 2746.285, 612.7462, 4.472761, 2740.614, 793.4187, 3.461977, 2747.075, 814.3523, 6.734274, 5485.243, 99.69292, 99.94846, 99.9567, 99.73201, 99.97326, 99.8151
211152.64232, 284.248166483499, 284.2298910632306, 284.60923118284006, 22.06846924232922, 22.18105006156061, 22.163864575895015, 6241.4841577956395, 6274.684009340521, 6283.339122869831, 107.23649942624706, 17.060818514220045, -9.767945177157799, 6235.093816544083, 6280.98170310608, 6277.248077980639, 0.9999985162144166, 0.9999988936747264, 0.9999983706161796, 60.020179598811396, 60.02184581621075, 60.02096205534749, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9921, 3.509144, 2740.631, 593.9101, 4.624297, 2746.397, 593.8251, 4.624382, 2746.399, 612.6102, 4.472209, 2740.169, 793.4568, 3.46216, 2747.132, 820.7143, 6.6689, 5473.389, 99.69843, 99.95034, 99.95257, 99.72586, 99.98113, 99.59939
211154.96584000002, 284.2896847362073, 284.33963745242187, 284.8686529961464, 22.070698868061832, 22.189322020710257, 22.16904649173257, 6240.814477092196, 6276.479587206783, 6279.666507307165, 107.64285546337533, 8.551556842987793, -7.723703446644549, 6247.603432658693, 6279.226100393329, 6270.402099168642, 0.9999977647599378, 0.9999987939310674, 0.9999985687506548, 60.02474636859648, 60.02530080332346, 60.02630899532286, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 787.36, 3.485943, 2744.486, 600.1943, 4.578432, 2747.933, 600.1729, 4.578363, 2747.969, 606.6099, 4.526817, 2745.913, 787.0477, 3.486997, 2744.591, 826.9769, 6.598949, 5455.347, 99.88297, 100.0, 100.0, 99.93882, 99.88677, 99.27109
211157.32940000002, 284.2534750371202, 284.4350672739161, 284.8752413284599, 22.067705631743618, 22.19700589512637, 22.167959258627857, 6243.836375037568, 6283.362606144579, 6280.054501533736, 111.31147360202999, 11.015072079217816, -12.840617378266415, 6242.351833191019, 6277.2344636159005, 6283.057543396973, 0.9999983710752222, 0.9999969374162287, 0.9999977615655654, 60.032354204367685, 60.030372523161176, 60.03143973893545, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9921, 3.50843, 2740.028, 593.7545, 4.625218, 2746.452, 593.9222, 4.624198, 2746.398, 612.7073, 4.472394, 2740.396, 793.4187, 3.462343, 2747.021, 820.6944, 6.668534, 5473.274, 99.71444, 99.95452, 99.95253, 99.74, 99.98113, 99.5973
211159.67580000003, 284.11720116816895, 284.2076224591441, 284.8034054156097, 22.07132796930594, 22.177563927422536, 22.178968992349112, 6244.151419293219, 6282.636866210286, 6291.180725275505, 109.64293808462116, 17.427855775711578, -12.371178163972672, 6246.711646912878, 6276.5275366558035, 6278.272758028065, 0.9999987698175948, 0.9999981326004816, 0.9999985503423623, 60.035790487454584, 60.029627550733416, 60.02987168434668, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.8344, 3.508787, 2740.096, 600.1748, 4.578432, 2747.987, 593.8057, 4.628063, 2745.891, 605.0953, 4.539504, 2747.31, 795.9365, 3.449742, 2747.886, 817.2549, 6.71285, 5482.289, 99.71863, 100.0, 99.93817, 99.97915, 100.0, 99.76134
211162.04344, 284.15695805525905, 284.2137099076593, 284.60585534565814, 22.043489749151984, 22.197494552646866, 22.146115539585278, 6242.14347907693, 6274.656637187754, 6283.083021987745, 109.32583142217436, 13.120838560413631, -13.875425333111593, 6241.468587474697, 6272.476666118873, 6278.387218798523, 0.9999981145367697, 0.9999974554644229, 0.999999135770298, 60.0307926528501, 60.02873611356695, 60.031664349777785, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 775.6494, 3.523957, 2736.302, 604.455, 4.549513, 2747.553, 591.1075, 4.640028, 2745.501, 605.4836, 4.536378, 2746.305, 793.5903, 3.461795, 2747.132, 820.6547, 6.669633, 5473.389, 99.55153, 99.98824, 99.91992, 99.95528, 99.97703, 99.60261
211164.38004000002, 284.05748177807527, 284.1824309226469, 284.60829972036015, 22.077852996640868, 22.21350562900305, 22.201461133685903, 6244.081684690364, 6270.091552408669, 6287.338702703006, 105.03336092570311, 11.143733976206022, -15.536307205851244, 6245.106036364793, 6280.873854601524, 6275.224892431282, 0.999998009813784, 0.9999982212135068, 0.9999978329232256, 60.03115192181672, 60.025332957766736, 60.026161630908014, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 781.0118, 3.508965, 2739.493, 600.1359, 4.577695, 2747.935, 593.9028, 4.624013, 2746.229, 606.6487, 4.525898, 2745.967, 793.4377, 3.46216, 2747.132, 820.595, 6.669267, 5473.329, 99.70125, 100.0, 99.9504, 99.93464, 99.9791, 99.5983
211166.68776000003, 284.1307198468574, 284.2010889170736, 284.59896381696205, 22.063389527865056, 22.185419320882403, 22.19439458509894, 6240.191285864548, 6270.537608320792, 6280.5562210221815, 107.1752504111787, 15.862936058827927, -10.620992771250712, 6240.482589410458, 6282.323692685959, 6282.852300119141, 0.9999990818313927, 0.9999971054604634, 0.9999979579599841, 60.020254183150314, 60.018921232995915, 60.015696851190434, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 787.1431, 3.485586, 2743.869, 593.8712, 4.625034, 2746.171, 600.2505, 4.577811, 2747.912, 612.6102, 4.472577, 2740.229, 787.2576, 3.485536, 2744.245, 827.2552, 6.599864, 5456.044, 99.8666, 99.9443, 100.0, 99.72802, 99.89788, 99.29211
211169.02224000002, 284.06875271100245, 284.1838470217494, 284.5529062994428, 22.056410402950785, 22.20356928832534, 22.19751811523764, 6241.9793141847795, 6275.830280921194, 6283.699437995418, 111.54644502690371, 12.022999732034123, -10.93405900485618, 6240.945130899273, 6280.365614460246, 6279.775311764309, 0.999998570821894, 0.9999983628408341, 0.999998544384656, 60.01458033502282, 60.01078692412368, 60.0154587413075, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9724, 3.50843, 2739.272, 600.1359, 4.578248, 2748.099, 593.9222, 4.623829, 2746.343, 606.5905, 4.527001, 2746.135, 793.4568, 3.462525, 2747.236, 820.6149, 6.670183, 5473.441, 99.69322, 100.0, 99.94849, 99.93484, 99.98523, 99.6035
211171.34572, 284.064982488379, 284.1826967060393, 284.6096805274532, 22.06539644836907, 22.21064499411856, 22.174287636527623, 6240.852613859531, 6279.316356407172, 6280.629614355557, 112.15987963060206, 9.001882895458493, -14.596714610402387, 6240.716774517784, 6276.737057317861, 6286.398602595553, 0.999997358864278, 0.9999984290063589, 0.9999978514949159, 60.004613026615644, 60.00263266413716, 60.00714191510195, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 781.0118, 3.507538, 2739.498, 593.7934, 4.624665, 2746.337, 593.9805, 4.623645, 2746.284, 606.5516, 4.527369, 2746.183, 793.4377, 3.462343, 2747.132, 820.595, 6.67, 5473.677, 99.71673, 99.95034, 99.94839, 99.93472, 99.98113, 99.60352
211173.69768, 284.101500197642, 284.19550576143024, 284.6245830869574, 22.078927983221703, 22.211689644126583, 22.164626769506064, 6244.061272536031, 6277.978421746305, 6286.924387971766, 113.57475613430597, 10.188457045143423, -12.166211810503341, 6235.013956223864, 6280.334848068114, 6281.22390375036, 0.9999987366398544, 0.9999991519766884, 0.9999970109485782, 60.00327688015133, 60.00214063664424, 60.0033700348326, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 774.6636, 3.529132, 2733.502, 587.6454, 4.665557, 2741.709, 587.6716, 4.665982, 2741.58, 600.3765, 4.576828, 2747.872, 798.1874, 3.442802, 2747.999, 816.2808, 6.711202, 5480.241, 99.49123, 99.78188, 99.77721, 100.0, 100.0, 99.74473
211176.05804, 284.1162582240866, 284.17063371531214, 284.6339971555242, 22.068330604891663, 22.21772544848615, 22.18353405282945, 6249.559005914548, 6286.405032007522, 6289.447647108526, 109.31405977623854, 14.951325165732214, -15.609700779385193, 6250.603360566057, 6282.31689986096, 6283.440129339894, 0.9999984988707883, 0.999997300546757, 0.999998750040643, 60.00620844852611, 60.006105400696285, 60.004430266685674, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 781.0316, 3.508965, 2739.498, 593.8129, 4.625034, 2746.451, 593.9222, 4.624198, 2746.453, 606.5905, 4.527001, 2746.073, 793.4377, 3.46216, 2747.126, 815.0283, 6.733176, 5485.127, 99.70143, 99.95448, 99.95053, 99.93888, 99.9772, 99.81099
211178.43212, 283.98278233896156, 284.1279604178993, 284.5719950378151, 22.070539058096355, 22.20735723814833, 22.186016355527926, 6243.64506519478, 6276.507300784351, 6279.535830830302, 109.31922139219341, 13.159882137573732, -16.724672969546873, 6241.327810762977, 6281.423254284909, 6278.663953625689, 0.999997813452411, 0.9999977207171039, 0.9999985199776958, 60.00164303642862, 60.00438874027367, 60.00196273895994, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 783.2001, 3.499864, 2742.187, 597.023, 4.597773, 2748.093, 598.6587, 4.587015, 2748.021, 612.5908, 4.472209, 2740.503, 787.3339, 3.485536, 2744.254, 807.9903, 6.798367, 5492.863, 99.79988, 100.0, 100.0, 99.73801, 99.87903, 99.95376
211180.85228000002, 284.09082514480735, 284.0898531091658, 284.660843071194, 22.083890886885687, 22.225809094577407, 22.198702012598822, 6246.814963666164, 6280.083644385336, 6282.56763746476, 109.42883593495208, 11.291394449217023, -12.957709476330365, 6246.107507400539, 6285.902433910381, 6281.0082996433475, 0.999997483807819, 0.9999977975117517, 0.9999974142644517, 60.001774412256204, 59.99985601794051, 60.002004409224014, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.9921, 3.508252, 2740.081, 593.8517, 4.624665, 2746.337, 593.7863, 4.62475, 2746.451, 606.5711, 4.527001, 2745.909, 793.4568, 3.46216, 2746.963, 814.2529, 6.736289, 5485.472, 99.69897, 99.95439, 99.95244, 99.9409, 99.97309, 99.81813
211183.22300000003, 284.05116516261086, 284.20760131914665, 284.5674519014809, 22.098863414626788, 22.206268216916662, 22.191716491969412, 6245.369337740208, 6279.318323318059, 6288.969924839172, 111.98951382137511, 10.530991787502899, -10.959650683942755, 6254.338416523193, 6282.599067671065, 6284.374036081808, 0.9999988207923645, 0.9999982685013191, 0.9999971492416697, 59.99812915561288, 59.997251510106594, 59.99831937464089, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 781.0316, 3.508787, 2739.43, 600.1748, 4.579906, 2747.993, 593.8251, 4.624566, 2746.396, 606.5905, 4.526817, 2746.132, 793.4377, 3.461977, 2747.018, 814.2529, 6.73519, 5485.414, 99.71899, 100.0, 99.95462, 99.93269, 99.97512, 99.81821
211185.60376000003, 284.0410820972377, 284.09952699164677, 284.51197229278364, 22.059908630946197, 22.20382204243499, 22.179793711989458, 6246.62191522724, 6280.532428198001, 6283.64852066859, 110.00020404345446, 11.19289174353753, -11.83997802529143, 6244.726818146752, 6282.740064758101, 6282.186760928593, 0.9999979269440036, 0.9999978439630003, 0.9999978226142151, 59.99443618459906, 59.996902412997585, 59.99629485936735, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 774.5059, 3.529489, 2732.934, 606.4784, 4.52833, 2746.323, 587.6522, 4.66543, 2741.693, 600.3765, 4.577196, 2747.953, 799.6752, 3.436045, 2748.069, 820.595, 6.67, 5474.475, 99.50568, 99.93945, 99.7813, 100.0, 100.0, 99.6015
211187.94092000002, 284.08964423990443, 284.21185405097594, 284.6215043688838, 22.092864864591686, 22.210213506158453, 22.182908174024035, 6248.389680923531, 6276.153271277961, 6294.054285031322, 106.79192996910069, 13.963312471610152, -12.257337046355133, 6251.947183229712, 6275.183835415881, 6293.762952474933, 0.999997966338627, 0.9999982087742953, 0.9999991421592336, 59.995536913851886, 59.9983293366663, 59.9989098482132, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.7556, 3.508609, 2739.775, 600.1359, 4.5788, 2748.22, 593.9611, 4.624013, 2746.398, 606.5516, 4.527184, 2745.966, 793.4377, 3.46216, 2747.018, 814.4915, 6.734274, 5485.071, 99.69652, 100.0, 99.95457, 99.94281, 99.97512, 99.81406
211190.28932, 284.0011121432597, 284.23769825105126, 284.6026632317047, 22.076491998104572, 22.191127467137598, 22.170820400650314, 6235.610239062557, 6281.891434389849, 6283.2639258256595, 107.91433112216487, 13.74856954464758, -10.007102618580348, 6239.159938733429, 6280.8061510541775, 6277.8742165428785, 0.9999984789965536, 0.9999985578418574, 0.9999972038071377, 59.99759541082929, 59.9958404507997, 59.99548536875814, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 781.3667, 3.507538, 2739.846, 600.1165, 4.58451, 2747.934, 595.5722, 4.612601, 2747.292, 609.1926, 4.501628, 2743.199, 789.1078, 3.480605, 2744.893, 808.5867, 6.798, 5492.979, 99.7141, 100.0, 99.98508, 99.86118, 99.90372, 99.95997
211192.61232000001, 284.07492108775745, 284.25013443030247, 284.6151837853816, 22.053850269540494, 22.196916314803175, 22.178705836679256, 6227.555898134877, 6282.574289852403, 6284.066065377652, 111.67090975400197, 9.866829943510766, -12.975658202934483, 6239.083021393183, 6270.020597750716, 6279.872090628318, 0.9999985396062225, 0.999998980116398, 0.9999978945615499, 59.998095878419676, 59.99954880960977, 59.997901882363784, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 785.0731, 3.495937, 2741.767, 597.665, 4.597589, 2748.042, 595.4363, 4.616467, 2746.621, 606.8041, 4.526266, 2746.075, 793.4568, 3.461977, 2747.015, 814.3126, 6.735373, 5485.412, 99.82383, 100.0, 99.96067, 99.93865, 99.9791, 99.82555
211194.97428000002, 284.06760474928, 284.1723527162324, 284.5993277289144, 22.067471211605756, 22.200097443392547, 22.176343544165558, 6238.803929353437, 6276.634784521312, 6278.18583900354, 109.4213836076799, 10.070265249361, -12.743125038375183, 6244.8195690684925, 6289.254956521854, 6281.175714425214, 0.999997806090001, 0.9999980590513771, 0.9999971954638511, 60.00363137193284, 60.006032526505045, 60.00380813517198, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 780.8738, 3.507359, 2739.798, 593.9101, 4.624665, 2746.394, 593.8834, 4.624382, 2746.398, 612.785, 4.472945, 2740.396, 793.4187, 3.46216, 2747.018, 814.3126, 6.73574, 5485.407, 99.69095, 99.95246, 99.95253, 99.73412, 99.97326, 99.81809
211197.29304000002, 284.1620194249953, 284.20466606556613, 284.5804694400706, 22.03094810928312, 22.15204401272548, 22.14256063330899, 6229.174369004942, 6268.359258542621, 6275.318874460802, 108.76097626021544, 10.140777925711063, -18.103131069073697, 6231.64531160845, 6265.980792654166, 6273.110459337134, 0.9999971531626984, 0.9999992165070225, 0.9999958505515925, 60.00327759305564, 60.00316775036674, 60.00669440376498, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 800], 5500.0, [], 774.6439, 3.529668, 2733.455, 587.626, 4.665926, 2741.82, 587.691, 4.666166, 2741.688, 619.1349, 4.40988, 2730.837, 799.7324, 3.436227, 2748.017, 820.6746, 6.669267, 5473.277, 99.50796, 99.78179, 99.78113, 99.36153, 100.0, 99.59628
