TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
211839.23636, 283.9292773585014, 284.06740009374624, 284.4746594532327, 22.03546727175181, 22.189897152527834, 22.15832234363587, 6228.444372819775, 6270.9422782281035, 6273.408747902251, 105.55435899641998, 9.13501072707703, -15.95672276122059, 6230.393271445058, 6271.561763880712, 6271.969272518465, 0.9999924737361789, 0.9999978844109862, 0.9999964175537109, 59.99325611220752, 59.99434268903559, 59.994637200159964, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 792.5253, 3.465955, 2746.993, 606.3616, 4.529804, 2746.268, 587.3998, 4.666903, 2741.298, 774.0173, 3.531197, 2733.19, 606.2001, 4.530158, 2746.313, 587.6467, 9.330734, 5483.177, 99.96638, 99.94782, 99.77301, 99.47185, 99.94557, 99.77751
211841.57644, 283.89318192784623, 284.06997620466757, 284.4805742413118, 22.05983750214736, 22.192515558531923, 22.189297764437985, 6233.913909865047, 6274.419108169811, 6277.023453395543, 102.60380419022931, 17.23979798459061, -13.858814330552832, 6235.758764204784, 6278.268010542159, 6276.471223240231, 0.9999979252141815, 0.9999960369395451, 0.9999977097880193, 59.99434379892891, 59.99521723245856, 59.996813336334895, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.0588, 3.489512, 2743.618, 599.9608, 4.580826, 2747.934, 593.5728, 4.626039, 2746.117, 780.2701, 3.510052, 2738.749, 599.8864, 4.580928, 2747.991, 593.8894, 9.248513, 5492.6, 99.8451, 100.0, 99.94841, 99.70436, 100.0, 99.94897
211843.93844000003, 283.9528125460419, 284.1530810676256, 284.5077692992337, 22.03756947887804, 22.20485207527089, 22.17347484889503, 6235.774524551523, 6279.658301385487, 6279.1125373576215, 105.41616184428631, 18.81887306562703, -14.13033216509848, 6240.743407670391, 6282.111227406647, 6282.502624644005, 0.9999974608006937, 0.9999987818065168, 0.9999962409133996, 59.99546895736453, 59.99541330660112, 59.996520975202145, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.0785, 3.489869, 2743.446, 599.9608, 4.58009, 2747.938, 593.6116, 4.62567, 2746.062, 780.2119, 3.510052, 2739.763, 599.0471, 4.590424, 2747.91, 595.639, 9.218116, 5494.819, 99.84509, 100.0, 99.95045, 99.71106, 100.0, 99.98935
211846.293, 284.0039670962644, 284.1420072071439, 284.5948232301913, 22.070757930615528, 22.18372420299318, 22.192790676687252, 6233.6154471156515, 6274.754906960301, 6279.766991351042, 106.67690543594472, 14.273578212281109, -16.34007442202801, 6238.036267652696, 6272.914943339797, 6279.754373788163, 0.9999969679508827, 0.9999976728747119, 0.9999980753645119, 59.99457015636739, 59.996618659370995, 59.99545128854741, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.6909, 3.511821, 2739.614, 593.8517, 4.620245, 2746.966, 598.5422, 4.594562, 2747.636, 783.4741, 3.500859, 2740.182, 597.9217, 4.590789, 2748.085, 594.2672, 9.242837, 5492.485, 99.67503, 99.9628, 99.99526, 99.72631, 100.0, 99.95158
211848.66032000002, 283.8330823621314, 283.9974542557427, 284.41308895364125, 22.063129532237237, 22.204802912129704, 22.205936616274755, 6231.694394013371, 6275.89932466026, 6274.9435046640865, 105.18397840362923, 12.395048585726272, -12.76710363830216, 6237.353780979796, 6270.219302379681, 6279.262784073817, 0.9999977266331799, 0.9999980353226938, 0.9999971111716544, 59.99031463328445, 59.99004167695794, 59.98994126552565, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 783.7522, 3.500756, 2741.053, 599.9219, 4.580274, 2747.877, 593.5728, 4.625854, 2746.286, 780.3478, 3.510052, 2739.899, 599.8483, 4.58038, 2747.988, 593.8894, 9.24833, 5492.594, 99.75803, 100.0, 99.94846, 99.6745, 100.0, 99.94776
211851.00896, 283.95602969837245, 284.097667569311, 284.431216809877, 22.033940293023857, 22.159970666520813, 22.153731949571835, 6220.6826051547505, 6264.071837036998, 6266.294513841766, 105.55893326857631, 17.526094723365077, -12.882399122122933, 6221.793532406554, 6264.688772907059, 6268.6250525607375, 0.9999972933731748, 0.9999983851273055, 0.9999972430309348, 59.994224881452595, 59.994707498101555, 59.990729225100196, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 774.9594, 3.530203, 2733.05, 606.2644, 4.530356, 2746.321, 587.3804, 4.667271, 2741.52, 773.9979, 3.531013, 2733.221, 606.0857, 4.530888, 2746.309, 587.6069, 9.3311, 5483.171, 99.46675, 99.94361, 99.76905, 99.4624, 99.95535, 99.77741
211853.32872000002, 283.8724434459062, 284.07129658087194, 284.49650570243733, 22.072738500622837, 22.20103220569757, 22.182622252490376, 6233.021503102735, 6277.1800843880965, 6277.174066374348, 106.57542879482992, 14.037250837343436, -17.089334147130558, 6236.6535172940685, 6277.412651760035, 6284.355091152754, 0.9999979440197766, 0.9999991541427757, 0.9999972714531823, 59.98716822602989, 59.988917470290886, 59.986230397546535, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.7501, 3.512356, 2738.242, 600.0192, 4.579721, 2747.877, 593.631, 4.626039, 2746.229, 780.2119, 3.510788, 2738.932, 599.6766, 4.582023, 2747.824, 593.8894, 9.248147, 5492.539, 99.6834, 100.0, 99.9465, 99.68081, 100.0, 99.94787
211855.66896, 283.8304859570338, 284.13023208520076, 284.4487601398195, 22.067630598123245, 22.18838156708383, 22.178243653914077, 6233.705345884085, 6276.8433091393235, 6277.689744643456, 107.30879606102698, 10.361173066327865, -10.212283631743503, 6238.0865611534955, 6277.470998552752, 6283.381693789717, 0.9999972365947069, 0.9999979382759688, 0.9999975880921784, 59.983706534911924, 59.98458944848289, 59.984916017853436, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 780.0655, 3.511464, 2739.007, 599.883, 4.580458, 2747.873, 593.5922, 4.626407, 2746.233, 780.2313, 3.509685, 2739.4, 599.7147, 4.580745, 2747.82, 593.9093, 9.24833, 5492.66, 99.66355, 100.0, 99.94832, 99.69786, 100.0, 99.94885
211858.05028000002, 283.8839642055476, 283.98215488998505, 284.46272531101437, 22.086330184980955, 22.198016548797238, 22.185820583129736, 6229.365560554478, 6279.80972715717, 6280.40311973338, 105.7505275774613, 15.407086276481095, -16.107692219060027, 6226.916291280554, 6271.842768543064, 6282.847501237507, 0.9999959218856165, 0.9999973894893158, 0.9999970331539093, 59.97882519252499, 59.97896286691086, 59.97998101435714, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.1573, 3.489334, 2743.561, 593.6183, 4.626323, 2746.227, 599.9593, 4.580204, 2747.966, 786.5811, 3.488173, 2743.861, 593.5917, 4.624575, 2746.73, 599.655, 9.164644, 5495.641, 99.84928, 99.94433, 100.0, 99.84624, 99.96464, 100.0
211860.43008000002, 283.90236710290185, 284.10811054934607, 284.49357383188067, 22.051375713056, 22.183692565149762, 22.163815563871484, 6237.778262987445, 6278.26510040387, 6274.104346674715, 106.22113821657877, 12.480256576705415, -14.037898390186115, 6233.745166944988, 6272.1168623202775, 6279.43922107185, 0.9999986857879862, 0.9999997735511775, 0.9999988704541267, 59.97667929536168, 59.97690764584664, 59.978150066025265, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.7698, 3.511464, 2739.088, 599.9608, 4.581011, 2748.101, 593.6699, 4.626039, 2746.337, 780.0759, 3.509317, 2738.829, 599.772, 4.581293, 2748.207, 593.9093, 9.24833, 5492.594, 99.6865, 100.0, 99.95033, 99.69902, 100.0, 99.94886
211862.75968000002, 283.9319343264919, 284.0950701582916, 284.41800513754987, 22.01206589486825, 22.163398937125475, 22.144055977628458, 6223.375136245533, 6266.8854413629315, 6270.0118107066955, 104.40051943080425, 16.73194244791648, -11.434672656652083, 6225.329603622033, 6266.68165800781, 6266.340490759524, 0.9999977840601941, 0.9999986297012347, 0.9999982975034704, 59.97585401345723, 59.97456551525702, 59.973590273027035, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.0403, 3.514676, 2737.37, 601.7701, 4.562222, 2747.664, 590.3505, 4.648127, 2743.259, 776.0174, 3.526968, 2733.76, 606.0475, 4.530888, 2746.366, 587.6467, 9.330917, 5483.122, 99.64676, 100.0, 99.85858, 99.5233, 99.95335, 99.77751
211865.12708, 283.80296490110476, 283.9981574280833, 284.4089110559817, 22.05706548893851, 22.202513222584688, 22.177136714244533, 6230.207200252314, 6272.214182608886, 6278.256217890479, 106.5549815601787, 14.298965415613111, -13.757268240085978, 6224.9151713264855, 6272.743994773493, 6280.81313996909, 0.9999971974298607, 0.9999975055557492, 0.9999979694549963, 59.975709223709835, 59.97336297912363, 59.972703833543925, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 777.9363, 3.518781, 2738.483, 600.2137, 4.578616, 2748.208, 593.631, 4.62567, 2746.118, 780.4643, 3.510236, 2739.49, 599.8483, 4.580928, 2747.934, 593.8894, 9.248147, 5492.594, 99.65078, 100.0, 99.94237, 99.68799, 100.0, 99.94886
211867.43008000002, 283.98246337583043, 284.07500085297744, 284.5316604535883, 22.046197446905506, 22.199186202546787, 22.16986536995579, 6235.73221326878, 6283.757124830056, 6276.312613871504, 108.25426172747217, 11.843566954438757, -13.188319768615202, 6241.75577797738, 6279.358164415851, 6278.042674213299, 0.9999976449950251, 0.9999964173920317, 0.9999965934886386, 59.97521993747831, 59.97468295866218, 59.97582620146253, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.6318, 3.512178, 2738.763, 599.9608, 4.580458, 2748.045, 593.631, 4.626039, 2746.235, 780.5225, 3.509501, 2738.771, 599.9055, 4.580745, 2748.047, 593.8894, 9.248513, 5492.418, 99.69086, 100.0, 99.94241, 99.67498, 100.0, 99.94567
211869.80448000002, 283.86284366516145, 284.0932801947393, 284.44776015865784, 22.081141450055306, 22.190381977795703, 22.20926657022631, 6235.750172383471, 6284.6097280259655, 6284.344202078118, 105.99386100518632, 14.094306148695978, -16.772404024102798, 6236.102156648294, 6277.367348449534, 6284.454382294093, 0.9999967457325186, 0.9999985090043366, 0.9999987550785462, 59.978404548832366, 59.976038499591176, 59.97671865382798, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.1179, 3.490048, 2743.608, 593.6378, 4.626139, 2746.279, 599.9011, 4.580204, 2747.86, 786.6005, 3.488173, 2743.905, 593.649, 4.626036, 2746.232, 600.1918, 9.156404, 5495.798, 99.85101, 99.94618, 100.0, 99.86181, 99.94061, 100.0
211872.15584000002, 283.9970105913816, 284.06924017535965, 284.50685419766114, 22.06049171633366, 22.199599942584932, 22.17837273549521, 6235.700061795729, 6274.610764215406, 6275.800199013163, 103.88069680252102, 6.5700814651991095, -11.626945237596829, 6236.385985219584, 6272.937996295237, 6273.179971766116, 0.999998193225671, 0.9999986926350025, 0.9999985486470686, 59.98265307508375, 59.98248573249283, 59.98202946510589, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511107, 2738.29, 599.883, 4.581011, 2748.1, 593.5534, 4.626039, 2746.114, 780.2313, 3.51042, 2738.892, 599.772, 4.581293, 2747.878, 593.8894, 9.248147, 5492.474, 99.6599, 100.0, 99.94219, 99.68861, 100.0, 99.94886
211874.49164000002, 284.0048022199994, 284.09650904958795, 284.4885628115926, 22.020721841876956, 22.176213362224715, 22.14808384042782, 6216.927564930442, 6264.464581772409, 6261.752507568744, 102.71493483640779, 11.07643206744524, -15.39821645605366, 6231.137505589906, 6260.159755248302, 6263.521780486317, 0.9999976468526826, 0.9999966233853352, 0.9999977076294531, 59.98419820094994, 59.98398957578718, 59.98196360458659, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.8881, 3.511821, 2738.926, 599.8441, 4.580826, 2747.879, 593.6893, 4.626039, 2746.288, 780.1924, 3.512075, 2738.562, 600.8783, 4.572892, 2747.635, 591.8218, 9.284771, 5487.46, 99.68059, 100.0, 99.94854, 99.67026, 100.0, 99.87473
211876.82668000003, 283.89998961176894, 284.0298952835686, 284.5597116730446, 22.058101077731127, 22.195492043821353, 22.185386395858398, 6241.5308940465475, 6277.541636145787, 6279.918033075165, 99.95673613796453, 17.72089849005613, -17.968810091605064, 6234.120278989755, 6268.769012397319, 6275.0483401573265, 0.9999982558115476, 0.9999982794200579, 0.9999973356046381, 59.981803979467216, 59.98468750905675, 59.98552369871044, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 773.5596, 3.533416, 2733.04, 605.4278, 4.536435, 2746.766, 588.9722, 4.653649, 2743.873, 777.202, 3.520533, 2737.027, 601.8129, 4.570883, 2748.155, 593.4719, 9.25071, 5492.473, 99.44885, 99.96594, 99.84651, 99.6107, 100.0, 99.94666
211879.22152000002, 283.89238416689494, 284.03478385245415, 284.4627870649014, 22.068173816325167, 22.22031764041194, 22.179830837559205, 6232.998328827984, 6286.85583046502, 6277.453686721289, 107.21476047640908, 13.78305815459305, -13.78006035185308, 6234.242023347373, 6280.004404727915, 6280.813547261083, 0.9999978177383549, 0.9999984437583116, 0.9999975401402585, 59.98621529773215, 59.98466570586952, 59.98493983631102, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 780.0458, 3.512356, 2739.916, 599.9802, 4.580826, 2747.935, 593.6699, 4.626959, 2746.342, 780.5613, 3.510788, 2740.475, 599.8673, 4.58111, 2748.148, 593.9093, 9.248513, 5492.654, 99.66391, 100.0, 99.9505, 99.73698, 100.0, 99.94883
211881.60112, 283.91146027859963, 284.125228552804, 284.51354382395, 22.082819947687042, 22.241680521357445, 22.173547830845468, 6242.142239403753, 6272.928704227141, 6281.261375630768, 106.31615110425287, 16.251370980022557, -14.168839492727784, 6235.359878475518, 6273.735796479517, 6289.731412418107, 0.999997591569289, 0.9999974110572333, 0.9999955834871336, 59.98388538380565, 59.98439879540504, 59.98552134537596, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 785.6645, 3.491476, 2743.456, 593.5405, 4.626507, 2746.17, 599.9981, 4.580204, 2748.137, 786.4452, 3.487805, 2744.034, 593.6108, 4.625488, 2746.607, 600.1918, 9.157137, 5495.704, 99.86394, 99.94425, 100.0, 99.85193, 99.96015, 100.0
211883.91044, 283.9656055738543, 283.9884813014462, 284.41791641522605, 22.04536525550482, 22.216303839609978, 22.16927278018959, 6226.383683847628, 6276.225673940039, 6277.638365296994, 108.8447183891144, 11.807286555898827, -12.552462660962192, 6240.924387730971, 6274.415201920114, 6272.138726767688, 0.9999981506209333, 0.9999965200580921, 0.9999982956877858, 59.98321478997484, 59.98348582167436, 59.98601473550932, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 780.2429, 3.512892, 2739.791, 600.0192, 4.58009, 2748.158, 593.631, 4.625854, 2746.341, 780.2701, 3.510788, 2739.705, 599.9436, 4.58038, 2748.153, 593.9093, 9.248147, 5492.655, 99.7121, 100.0, 99.95041, 99.68699, 100.0, 99.94787
211886.30240000002, 283.85493041516133, 283.9930991825343, 284.473419395861, 22.037471420369087, 22.183780909180502, 22.17329961059009, 6230.481491636202, 6268.2175859895815, 6274.482388775177, 111.66677644854985, 13.575149181533561, -9.68762286322044, 6231.601651950462, 6264.069415921419, 6277.32723117612, 0.999997356887087, 0.9999978036463045, 0.9999977586181863, 59.98410960553113, 59.98386587155346, 59.98295222454955, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 780.1838, 3.511821, 2739.447, 593.6183, 4.626507, 2746.284, 593.631, 4.626775, 2746.342, 780.5031, 3.510972, 2739.659, 599.9055, 4.580928, 2747.987, 593.9491, 9.247781, 5492.594, 99.69955, 99.94839, 99.94025, 99.68909, 100.0, 99.94776
211888.66816000003, 283.81664592484407, 283.95446052251896, 284.3497851920151, 22.042305221995, 22.193369142878836, 22.17833326934511, 6237.341026074511, 6273.5157696601755, 6284.778165088976, 105.7762523086351, 10.735984845524854, -11.161397985415306, 6237.752475127443, 6272.912402269203, 6273.1189284232905, 0.9999973627986938, 0.9999991087376703, 0.9999985894680197, 59.98042298227089, 59.98179021813906, 59.98682859556111, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 773.5793, 3.532523, 2732.586, 587.373, 4.667399, 2741.487, 587.361, 4.666718, 2741.301, 773.9785, 3.530829, 2732.953, 605.5325, 4.536184, 2747.325, 589.2969, 9.304914, 5488.619, 99.46535, 99.77371, 99.77309, 99.46746, 99.96675, 99.86562
211891.00604, 283.865795757283, 283.9085183354794, 284.33309688163246, 22.06663970094466, 22.182656753508113, 22.18174423189546, 6230.757052949383, 6269.989495547945, 6274.494787768586, 104.7093328417991, 13.123522601523746, -10.448322461036213, 6237.540853454244, 6276.5820062894045, 6275.417261384759, 0.9999986114160216, 0.999996825767972, 0.9999979891486657, 59.98464685570358, 59.983098471664306, 59.98312419095663, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.6318, 3.511107, 2739.466, 593.5599, 4.626507, 2746.339, 593.6893, 4.626039, 2746.288, 780.6002, 3.509868, 2739.261, 599.8101, 4.580745, 2747.99, 593.9093, 9.248147, 5492.655, 99.68233, 99.95041, 99.94841, 99.69282, 100.0, 99.94678
211893.32216, 283.865412158383, 284.0597971167562, 284.46939686598256, 22.06936088468437, 22.214966455868286, 22.20954079652657, 6243.910438141805, 6282.080834094819, 6281.620162043278, 107.11453012632683, 11.4122615481499, -12.334940538700266, 6239.785878930789, 6282.730904966791, 6284.955208741976, 0.9999969966493528, 0.9999980611495434, 0.9999964659611759, 59.981416931465326, 59.98070049424964, 59.97906030846141, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 781.3667, 3.505396, 2741.335, 596.4588, 4.606246, 2747.755, 597.3969, 4.595114, 2747.8, 785.5519, 3.492034, 2744.089, 593.7825, 4.625854, 2746.229, 599.814, 9.161165, 5495.84, 99.71579, 99.9978, 100.0, 99.84931, 99.9464, 100.0
211895.71668, 283.9085213586606, 283.97901560935367, 284.42957400982607, 22.037995949204486, 22.190599225073196, 22.187883199149663, 6234.092090942674, 6269.730661838722, 6278.726036815137, 107.3650697210187, 11.648992908492176, -10.49074516338078, 6236.777158221363, 6271.574898485431, 6280.652567214597, 0.9999983496859604, 0.9999975549926479, 0.999998305683891, 59.98159219767332, 59.97921519340606, 59.981240115519114, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 781.1104, 3.509144, 2739.494, 593.7545, 4.626323, 2746.062, 593.6116, 4.626039, 2746.228, 780.5613, 3.509868, 2739.262, 599.791, 4.580563, 2747.88, 593.8894, 9.248147, 5492.654, 99.70129, 99.94827, 99.95037, 99.69284, 100.0, 99.94787
211898.06176, 283.8629672323507, 284.00440450395996, 284.517689615858, 22.06207950936982, 22.206645026157297, 22.188720078569837, 6241.417204639923, 6274.022336306487, 6280.226322386186, 105.25540653533858, 15.509509308131783, -10.536912358811605, 6241.850167226053, 6274.010648363773, 6285.565001579859, 0.9999984788141216, 0.9999972220745577, 0.9999982172126246, 59.97946399867997, 59.98039521370917, 59.98175289327225, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.1771, 3.489512, 2743.565, 599.8635, 4.580458, 2747.99, 593.6893, 4.625486, 2746.4, 786.6393, 3.48854, 2743.527, 599.8673, 4.58111, 2748.148, 593.8894, 9.248147, 5492.534, 99.85693, 100.0, 99.94854, 99.84804, 100.0, 99.94875
211900.39896000002, 284.00261517784736, 284.12629250309226, 284.56172270891756, 22.04576055033706, 22.201633491861696, 22.163525684781995, 6234.422410906795, 6278.408919737269, 6279.885561154512, 105.84455630669027, 11.331502235975677, -12.224780640044173, 6238.962435423631, 6275.1590905590165, 6275.770590354213, 0.9999975996209284, 0.9999979417211138, 0.9999967388165492, 59.97775128423325, 59.97802517900907, 59.9781792368287, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 792.5647, 3.465598, 2746.71, 606.2449, 4.529067, 2746.038, 587.4193, 4.667455, 2741.408, 792.8922, 3.464087, 2746.763, 606.2383, 4.530705, 2746.311, 587.6666, 9.330551, 5483.239, 99.96391, 99.94572, 99.77095, 99.96583, 99.95531, 99.7798
211902.73744000003, 283.9335118894724, 284.03896805892066, 284.466952705761, 22.058401624066814, 22.205484220623315, 22.174407870763616, 6237.088239474718, 6272.335886104415, 6282.753189291947, 103.46221401650473, 16.017864192230718, -9.260604169064436, 6244.670853274109, 6277.577362682723, 6280.284231417327, 0.9999972597131639, 0.9999985945008516, 0.9999979695951559, 59.981370647876254, 59.979086694388755, 59.97907219097925, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.2363, 3.489869, 2743.666, 599.9997, 4.579906, 2748.155, 593.6893, 4.62567, 2746.288, 786.6199, 3.488173, 2744.079, 599.8483, 4.580928, 2748.153, 593.8894, 9.247964, 5492.654, 99.85137, 100.0, 99.94854, 99.86003, 100.0, 99.94996
211905.0922, 283.9411946248816, 284.03737194352345, 284.492400632708, 22.07006885765424, 22.17127785876588, 22.176450624185765, 6238.513863950737, 6276.572807274941, 6278.5118068210795, 105.97674493528257, 10.68910920331382, -13.674554777066447, 6236.2775610792105, 6276.313120006154, 6282.452074577659, 0.9999984762059214, 0.9999976425761716, 0.9999968577194212, 59.98309486041542, 59.98064835941585, 59.981857474796534, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.0785, 3.489691, 2743.781, 599.9608, 4.579721, 2747.988, 593.6116, 4.624934, 2746.563, 785.5519, 3.492034, 2742.581, 597.7881, 4.601382, 2747.518, 597.5078, 9.196691, 5495.618, 99.8573, 100.0, 99.95856, 99.81232, 99.99332, 100.0
211907.3992, 284.01492263649175, 284.11662476829224, 284.46118729294307, 22.056853574135083, 22.219006331691443, 22.193784199900207, 6242.786448931355, 6272.837413774278, 6281.142803014014, 105.55527914558661, 12.123910702033527, -10.435098886709966, 6239.574230313576, 6274.800938345688, 6277.730859669842, 0.9999971133620843, 0.9999990517019126, 0.9999982594802076, 59.98128913396668, 59.98435092191696, 59.98137968020956, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 780.1838, 3.509322, 2740.037, 595.3499, 4.614166, 2747.416, 597.3193, 4.604134, 2747.353, 784.5422, 3.493321, 2743.201, 598.8182, 4.583484, 2748.043, 593.9292, 9.247781, 5492.533, 99.71762, 99.98757, 99.98728, 99.81965, 100.0, 99.94899
211909.72404000003, 283.9447637624315, 284.1049821265735, 284.5532769062259, 22.059133537582433, 22.180191569094376, 22.196302897381738, 6232.853000560576, 6273.290714271993, 6274.7065178835755, 104.4298084007014, 15.035389305689534, -10.186259769164735, 6233.796876060972, 6273.599890267791, 6275.165825178933, 0.9999973724778481, 0.999998760539332, 0.9999986239561001, 59.98348635069985, 59.98194205104752, 59.98142739780724, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 782.9636, 3.502719, 2740.648, 594.9996, 4.61656, 2746.401, 593.6893, 4.625854, 2746.172, 780.2895, 3.510788, 2739.392, 599.791, 4.581475, 2747.822, 593.8696, 9.248147, 5492.587, 99.76221, 99.96478, 99.95045, 99.69513, 100.0, 99.94875
211912.08688000002, 283.9554251626637, 283.9431435395519, 284.5240210128579, 22.021440432350317, 22.158438468211216, 22.124069493333593, 6224.774952994511, 6256.0979254174135, 6266.666188959757, 104.31322062333606, 14.317315762026055, -12.930233218663034, 6226.109125388933, 6258.539771600147, 6267.313497547223, 0.9999973156201871, 0.9999981616021205, 0.9999979689771614, 59.97996480111787, 59.978403058763384, 59.97931758782222, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 774.1708, 3.53056, 2732.812, 587.373, 4.66703, 2741.371, 587.3804, 4.667087, 2741.411, 774.0173, 3.530645, 2733.234, 606.2001, 4.530158, 2746.208, 587.6268, 9.3311, 5483.183, 99.45808, 99.77166, 99.77104, 99.47345, 99.9553, 99.77761
211914.52856, 283.94881488373386, 284.0368193547194, 284.4345627333199, 22.04755106970118, 22.197010889702096, 22.157203554259777, 6236.832684053393, 6273.542328146854, 6273.396989958284, 106.29632605739823, 14.9509388404108, -15.904205161032678, 6232.800173726802, 6275.31104028425, 6274.175588614299, 0.9999978761408761, 0.9999984481564567, 0.999997980579536, 59.98287236304689, 59.98125448406292, 59.98218294784889, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.7895, 3.512356, 2739.241, 593.5405, 4.626507, 2746.113, 593.7087, 4.626039, 2746.288, 780.2313, 3.510236, 2739.124, 599.9627, 4.581293, 2747.881, 593.9093, 9.248147, 5492.654, 99.68321, 99.95041, 99.94854, 99.69446, 100.0, 99.94996
211916.8918, 283.8467907615134, 283.9653059359202, 284.43652416004016, 22.051343317698826, 22.209172168286955, 22.164406887709507, 6237.3654604692965, 6275.810606668047, 6281.686077532915, 105.57715286574091, 13.40675114110445, -12.327174825618386, 6241.597157944618, 6270.395567343601, 6286.184021314238, 0.9999976505960315, 0.9999973884088355, 0.9999983689619829, 59.983889303205885, 59.98565805680675, 59.98501586158298, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.9275, 3.511821, 2738.525, 593.5794, 4.626139, 2746.333, 593.6116, 4.626407, 2746.342, 780.3089, 3.510604, 2739.811, 599.9627, 4.580197, 2747.881, 593.9292, 9.247964, 5493.183, 99.666, 99.94438, 99.9505, 99.6909, 100.0, 99.95348
211919.24616, 284.0203145243312, 284.0358209450985, 284.52798967834497, 22.066994017533606, 22.165373528437698, 22.158407278452806, 6234.242549014518, 6271.652655241003, 6278.554520487811, 106.04396673814063, 14.314123702049528, -15.511551935783018, 6233.854551243381, 6268.95461572872, 6277.093583380041, 0.9999983230336155, 0.999996997176377, 0.999998591079866, 59.98652394689288, 59.98936342630632, 59.98566656771718, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.0588, 3.488977, 2744.058, 599.883, 4.580826, 2747.987, 599.9399, 4.580389, 2748.132, 786.5034, 3.489092, 2743.303, 594.7362, 4.614166, 2747.627, 598.3229, 9.195043, 5494.451, 99.86023, 100.0, 100.0, 99.85307, 99.98709, 99.98766
211921.56724, 283.93124529872506, 284.0853497974569, 284.4551168077108, 22.055471457028247, 22.194694091495975, 22.16262302558175, 6231.632821460002, 6266.504840800648, 6278.994272101015, 107.10440285857385, 19.656674065721745, -14.113717930539167, 6234.433916760363, 6272.815141442556, 6281.429568597627, 0.9999980277776133, 0.9999976223357585, 0.9999986936935719, 59.989853029370394, 59.99199932556246, 59.99025987402494, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 780.0458, 3.512356, 2739.528, 594.5716, 4.614903, 2747.188, 593.6505, 4.626039, 2746.289, 780.3478, 3.510972, 2738.924, 599.7529, 4.582023, 2748.099, 593.9093, 9.24833, 5492.653, 99.70253, 99.98127, 99.94858, 99.68054, 100.0, 99.94994
211923.92696, 283.9976232993383, 284.0297895174254, 284.53986336807014, 22.00402001477302, 22.169808184564346, 22.124476919618075, 6224.654994144482, 6256.465193281332, 6268.365879547482, 102.97251316441543, 13.735265427064405, -12.382651723357014, 6225.229811798157, 6258.094752654611, 6262.513897067211, 0.9999964683551961, 0.9999984385231063, 0.9999981152650982, 59.992212067315826, 59.99077208144231, 59.98878249092737, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 777.7194, 3.519495, 2736.206, 603.132, 4.55025, 2747.326, 589.011, 4.660092, 2742.138, 774.1727, 3.530461, 2733.126, 606.2192, 4.529975, 2746.527, 587.6069, 9.330917, 5483.176, 99.60332, 99.98632, 99.79749, 99.46341, 99.95723, 99.77749
211926.24760000003, 283.8613296099647, 284.02291161167534, 284.41698593567315, 22.039346586963703, 22.212743502577194, 22.17623444779998, 6233.445019841624, 6271.516142108663, 6275.904133631796, 109.00968820545222, 11.424785807657827, -12.305699835953874, 6238.676617589918, 6269.773989984112, 6278.985139253112, 0.9999971129757054, 0.9999982275421725, 0.9999980877560931, 59.986096068335165, 59.98708339501615, 59.98679468995031, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.3163, 3.514319, 2739.476, 599.9997, 4.579906, 2748.216, 593.6699, 4.625854, 2746.287, 780.4448, 3.510236, 2739.471, 599.9055, 4.580563, 2747.778, 593.8894, 9.248147, 5492.539, 99.69105, 100.0, 99.94446, 99.68243, 100.0, 99.94886
211928.62896000003, 283.7882125600228, 283.9366970164259, 284.44588591372633, 22.058340177569775, 22.208767865804433, 22.172129155772968, 6232.426447484999, 6269.685393297083, 6281.719433644467, 106.16004395722757, 13.124851102845923, -12.552427783655276, 6235.477231522908, 6279.348064731152, 6279.791995736736, 0.9999982727353666, 0.9999970265223445, 0.9999982938289705, 59.985079867742456, 59.985055025945556, 59.983959629268895, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.9472, 3.511286, 2739.16, 599.9024, 4.580826, 2748.162, 593.6505, 4.625854, 2746.339, 780.2119, 3.509685, 2738.655, 599.772, 4.58111, 2747.94, 593.8894, 9.24833, 5492.486, 99.67832, 100.0, 99.95041, 99.65826, 100.0, 99.9469
211930.939, 283.87677255376923, 283.95490284277486, 284.40922129204046, 22.081719156567047, 22.208374304909572, 22.200821222117018, 6238.335714690027, 6278.776690972827, 6282.65102184106, 109.72541119248581, 9.604728011590595, -10.18909714935171, 6235.909830086648, 6281.130248651964, 6279.228245078289, 0.9999967066991484, 0.9999969103988144, 0.9999954475139377, 59.98571647852922, 59.983886342179126, 59.98356343846089, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.1573, 3.489869, 2743.781, 593.5794, 4.626876, 2746.225, 599.9981, 4.579468, 2747.91, 786.6782, 3.488356, 2743.914, 593.7443, 4.625671, 2746.392, 600.311, 9.155488, 5495.731, 99.84737, 99.94626, 100.0, 99.86215, 99.94263, 100.0
211933.34604, 283.89109823118304, 283.9702508281593, 284.4537551650789, 22.045473863942693, 22.207388077337594, 22.172039313645033, 6234.186165518568, 6268.357629718878, 6277.998685948774, 107.00008004591541, 12.548835225922858, -16.152653828442, 6225.903963328703, 6275.2794890631785, 6273.517792310754, 0.9999977161424378, 0.9999986507506538, 0.9999988286031435, 59.98475284349895, 59.98671235147775, 59.98536105995368, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.8881, 3.512178, 2739.203, 600.0386, 4.579537, 2748.049, 593.631, 4.62567, 2746.118, 780.1536, 3.509501, 2738.928, 599.9246, 4.580197, 2747.938, 593.8894, 9.248147, 5492.474, 99.67658, 100.0, 99.94237, 99.6742, 100.0, 99.94789
211935.69212000002, 283.89525150037804, 283.9641150382484, 284.3244025857818, 22.030870880760826, 22.167567110834465, 22.118347921756378, 6222.401800941527, 6264.895128966293, 6264.286165151609, 104.65124354011834, 14.613631387893747, -10.558138658608641, 6222.837223347572, 6264.975333950415, 6266.3552661424965, 0.9999976156745753, 0.9999984590657172, 0.9999978047534009, 59.983549745469034, 59.98327638115198, 59.99002412089944, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.9669, 3.511286, 2738.825, 593.5794, 4.626323, 2746.114, 593.6116, 4.629536, 2745.499, 778.6583, 3.515568, 2736.643, 603.11, 4.555725, 2747.267, 589.2372, 9.310041, 5484.167, 99.68443, 99.94835, 99.93018, 99.6154, 99.98998, 99.81672
211937.98928, 283.90971652041884, 284.0073289328521, 284.50572690915027, 22.083548865676025, 22.199763978528285, 22.170366401238518, 6233.897327277613, 6271.13916397044, 6278.794760042991, 113.38469118476718, 13.949447037885875, -11.44894037774884, 6232.717506963573, 6273.729408521914, 6276.671415868113, 0.9999975539594683, 0.9999983078083918, 0.9999975602740854, 59.98747531201979, 59.98518889116847, 59.98383809506545, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 774.7228, 3.528775, 2735.003, 589.163, 4.65119, 2743.972, 590.8358, 4.641132, 2745.159, 778.8525, 3.514097, 2739.003, 599.8864, 4.580563, 2747.99, 593.8894, 9.248147, 5492.539, 99.51766, 99.85376, 99.89938, 99.68343, 100.0, 99.94787
211940.29248, 283.89624919503046, 284.07655667314316, 284.45615095977035, 22.069854434500822, 22.182351199987746, 22.159789229106767, 6228.752324817593, 6273.858061967307, 6275.41334197262, 104.00750465331896, 14.112416945218683, -13.086630247382345, 6233.166858804389, 6271.157482529464, 6275.774968262252, 0.9999985745518688, 0.9999975286341104, 0.999997679650738, 59.98982865474574, 59.98791629015783, 59.98497308116469, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 780.0261, 3.511464, 2738.39, 593.5599, 4.627244, 2746.116, 593.6699, 4.62567, 2746.12, 780.3478, 3.51042, 2739.909, 599.772, 4.580928, 2747.878, 593.9292, 9.247598, 5492.539, 99.6764, 99.94228, 99.94854, 99.71637, 100.0, 99.95005
211942.66936000003, 283.8211018884911, 283.92562338231664, 284.3556824547157, 22.092130102531844, 22.211370079505542, 22.16688584694979, 6241.714563383533, 6274.620098153386, 6287.569110304642, 109.28445809720279, 14.934334932619095, -14.744173767323105, 6243.424200155236, 6277.3473213551, 6277.392407849998, 0.999996500346555, 0.9999971361266425, 0.9999977091014788, 59.98273653881578, 59.98367748413251, 59.98148471806896, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 786.0785, 3.490405, 2743.723, 599.8052, 4.581011, 2747.874, 599.9593, 4.580204, 2747.965, 786.5811, 3.488173, 2743.575, 593.649, 4.625854, 2746.279, 600.2117, 9.155305, 5495.791, 99.83936, 100.0, 100.0, 99.85808, 99.9482, 100.0
211945.01608000003, 283.8423279438223, 284.0680184914146, 284.4396016615974, 22.043003193789335, 22.18972663720899, 22.17072958538106, 6230.473285834271, 6270.973160493493, 6282.993391863122, 104.38243509077756, 9.435481954310035, -14.286825510404842, 6235.126147433036, 6272.830370877257, 6279.118069407895, 0.9999971053804597, 0.9999979454615157, 0.999999664218158, 59.98931468394667, 59.985587751436405, 59.98746131312463, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.9275, 3.512535, 2739.868, 593.5405, 4.626691, 2746.115, 593.631, 4.62567, 2746.283, 780.4448, 3.511339, 2739.048, 599.791, 4.58111, 2748.318, 593.9292, 9.247964, 5492.655, 99.68286, 99.94224, 99.95045, 99.72939, 100.0, 99.94897
211947.48296000002, 283.7514544882446, 283.89105489625746, 284.35348402518, 22.04333501467902, 22.185573185279548, 22.153514744336494, 6228.548390950273, 6257.006154519725, 6267.17208683513, 103.324203155139, 13.880362955902001, -16.96756602274013, 6222.867369705169, 6260.195416417889, 6271.947685901448, 0.9999975868282123, 0.9999972323511358, 0.9999980632026918, 59.98564944579119, 59.98473337260963, 59.9864018032, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.5923, 3.512892, 2738.682, 599.8441, 4.580642, 2748.044, 593.7475, 4.625302, 2746.283, 780.3672, 3.510604, 2739.744, 599.8101, 4.58111, 2748.043, 593.8497, 9.25474, 5491.546, 99.67992, 100.0, 99.9545, 99.70293, 100.0, 99.9298
211949.84784000003, 283.8045498344131, 283.90983684249585, 284.34701500994936, 22.06779674944175, 22.206625660435954, 22.1695061238787, 6236.664797281075, 6271.3512406708405, 6274.530241536679, 106.09083931024588, 11.05484550481765, -12.171501850831874, 6231.743201707355, 6271.142817594053, 6279.940403365623, 0.9999969148377256, 0.9999980849703168, 0.9999982982826383, 59.986151392912944, 59.98384543180648, 59.98437216070604, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 773.5596, 3.532702, 2733.337, 606.3033, 4.529436, 2746.376, 587.4969, 4.665246, 2742.306, 775.6873, 3.525681, 2735.318, 603.5297, 4.556273, 2747.743, 591.623, 9.270854, 5491.225, 99.45579, 99.95174, 99.78729, 99.54931, 100.0, 99.9151
211952.19864000002, 283.71810713685824, 283.9537771917851, 284.3616530419743, 22.062994954119898, 22.199615488395366, 22.173471139308813, 6226.362787613141, 6274.146201594623, 6283.50816612104, 105.59134318668202, 13.60609744618921, -11.002799324233365, 6235.498977987898, 6274.458353529401, 6277.077242716056, 0.9999972935642875, 0.999997072176225, 0.9999985877549905, 59.98224294186404, 59.9829441879552, 59.98271901499666, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 779.7698, 3.511286, 2739.773, 599.9219, 4.579721, 2748.1, 593.6505, 4.625854, 2746.283, 780.775, 3.509868, 2739.228, 599.8292, 4.58038, 2748.147, 593.9292, 9.247964, 5492.66, 99.71142, 100.0, 99.94837, 99.69158, 100.0, 99.94897
211954.556, 283.76038472670314, 283.8542879679476, 284.3203670799449, 22.070042768872522, 22.228517952498148, 22.21040845972858, 6237.382189047971, 6273.917388497819, 6289.960342665851, 104.79852133860913, 10.464721643924577, -16.997669914926064, 6234.550318442309, 6276.273117620002, 6281.050787532282, 0.9999968664533964, 0.9999973762536007, 0.9999969269577713, 59.981293944719766, 59.97946611821276, 59.98041602969491, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 600], 5500.0, [], 783.5156, 3.499685, 2742.761, 595.272, 4.61785, 2746.45, 599.9593, 4.580389, 2748.019, 786.717, 3.48854, 2743.977, 593.7253, 4.625671, 2746.335, 600.1122, 9.157869, 5495.776, 99.80558, 99.97304, 100.0, 99.86831, 99.94662, 100.0
