TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
213466.80104000002, 283.28047125362656, 283.4473416303193, 283.9435931321757, 22.11794519288778, 22.26942997594749, 22.21451915425342, 6239.160997130057, 6276.142340135664, 6285.0456779535125, 104.98987376902585, 9.857029280503411, -18.341080944854184, 6248.351293624376, 6273.975713502355, 6289.834526019515, 0.9999954461947073, 0.9999978440880697, 0.9999957722478299, 59.98966905511199, 59.98182849110399, 59.98668080272007, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1158, 3.504504, 2741.097, 598.5016, 4.586905, 2748.041, 593.9222, 4.624382, 2746.396, 775.1241, 3.527335, 2734.18, 794.3724, 3.458508, 2747.318, 820.754, 6.667985, 5472.927, 99.75961, 100.0, 99.95662, 99.50597, 99.98193, 99.59099
213469.14036000002, 283.32938349345494, 283.39061762341817, 283.84265855518237, 22.1280874183313, 22.252030890714032, 22.226106488154073, 6238.169424595915, 6279.1225145299095, 6282.362837450996, 105.16931961718319, 6.904007167945565, -17.41552258749107, 6242.023613480113, 6284.155187430545, 6285.349803805643, 0.9999940473840128, 0.9999988222098555, 0.9999964109273155, 59.97869449326428, 59.98239213055337, 59.9799882191255, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 776.0437, 3.524849, 2735.356, 606.5562, 4.52741, 2746.157, 587.7104, 4.665246, 2741.577, 781.377, 3.506375, 2740.199, 788.1541, 3.482614, 2744.118, 814.3523, 6.735007, 5485.131, 99.54077, 99.94381, 99.77709, 99.72467, 99.86955, 99.81307
213471.45020000002, 283.1211228263085, 283.360258266691, 283.7823506873631, 22.130890409666506, 22.25060066473191, 22.237084618366893, 6241.689134913612, 6285.096012036256, 6286.796594165849, 104.14463275522712, 12.84467974745985, -21.99015748808131, 6243.483790640646, 6282.63605107486, 6276.090184535595, 0.9999970084532779, 0.9999987922168013, 0.9999959575448448, 59.97409405982439, 59.978893581109794, 59.977391277477366, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.175, 3.504504, 2741.045, 600.2916, 4.578248, 2748.157, 593.9222, 4.623645, 2746.455, 775.1241, 3.527887, 2733.796, 794.4106, 3.458508, 2747.206, 820.7342, 6.668168, 5473.106, 99.75772, 100.0, 99.95252, 99.49392, 99.99188, 99.59425
213473.87908, 283.3369341752364, 283.43016047790377, 283.8463387980762, 22.14232393690723, 22.26408208219326, 22.2307842917965, 6244.034474127306, 6273.3135831094405, 6286.313172946982, 105.55053799646248, 12.909094663408723, -17.488744334341163, 6240.664401576702, 6276.708770072463, 6284.038836602009, 0.9999968385044926, 0.9999984966106468, 0.9999963485565793, 59.97635251061699, 59.9786660898481, 59.981740552554285, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1553, 3.504325, 2741.054, 600.2916, 4.577695, 2747.992, 587.7104, 4.665062, 2741.687, 781.3964, 3.506375, 2740.083, 788.1732, 3.482249, 2744.553, 820.7342, 6.668168, 5472.99, 99.75806, 100.0, 99.78107, 99.72273, 99.88932, 99.59416
213476.22960000002, 283.3047852289441, 283.47430053161725, 283.8460819728586, 22.107749825316706, 22.278346633611317, 22.24426433486294, 6234.145337597874, 6283.633521563129, 6287.806690267273, 107.22879722026255, 15.196540513592481, -15.426562176563039, 6237.44920413658, 6284.939043583577, 6282.1651207826835, 0.9999969371076483, 0.9999969247447377, 0.9999966371242859, 59.97437039296232, 59.97279950351564, 59.97768336838502, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 788.5626, 3.481481, 2745.65, 593.8907, 4.624297, 2746.457, 581.2075, 4.703901, 2734.016, 787.785, 3.485047, 2744.516, 783.6143, 3.499051, 2743.166, 824.8098, 6.623121, 5463.725, 99.89974, 99.95871, 99.50192, 99.8831, 99.79736, 99.42354
213478.59312, 283.2176160085706, 283.3382537264961, 283.8046945969939, 22.13443192180212, 22.236269019730614, 22.236913218484016, 6235.363585557682, 6281.337984417139, 6273.179239091891, 109.73674297035791, 9.790102566189034, -21.237703581364258, 6247.5073863809575, 6278.742965583477, 6286.10185172764, 0.9999935321202864, 0.9999994053094302, 0.9999955034603327, 59.97503501160639, 59.97677504207036, 59.97321231856608, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.2144, 3.50379, 2741.106, 599.8635, 4.585432, 2747.988, 587.6133, 4.665798, 2741.635, 781.3575, 3.506559, 2739.971, 788.1732, 3.482797, 2744.931, 820.7342, 6.668351, 5473.162, 99.75772, 100.0, 99.77704, 99.73311, 99.88944, 99.59527
213480.93360000002, 283.23711312751306, 283.4123818771755, 283.87150210766544, 22.135810643598205, 22.276749532240462, 22.260313785929895, 6244.065668958719, 6282.283340839811, 6286.14524661666, 111.19871464140056, 9.017780177215627, -15.851192785924013, 6242.597025272061, 6284.545890684306, 6288.1845588270235, 0.9999967250905286, 0.9999986092732067, 0.9999980102527071, 59.9774128907356, 59.979269710680256, 59.9770077318479, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 790.2778, 3.47238, 2746.59, 590.5443, 4.646769, 2743.401, 592.0975, 4.633954, 2746.063, 775.3378, 3.527335, 2734.136, 794.3915, 3.458142, 2747.098, 814.6704, 6.732443, 5484.845, 99.9512, 99.85376, 99.94035, 99.51566, 99.99379, 99.80785
213483.27728, 283.3396649569471, 283.51234021653045, 283.92302520352706, 22.122116515200148, 22.2513563916031, 22.22872083002933, 6243.824102764315, 6279.255550007695, 6284.518129510047, 103.88422825440375, 7.816582832992935, -22.050968664874688, 6247.499592032216, 6280.896167412979, 6284.308218069688, 0.9999929699239493, 0.9999994156915782, 0.999994446551702, 59.98182670640962, 59.980884446526105, 59.981514242227405, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 789.1343, 3.480411, 2745.33, 593.8712, 4.624481, 2746.45, 587.7299, 4.66543, 2741.69, 781.377, 3.506375, 2739.918, 788.1541, 3.482432, 2744.834, 820.7342, 6.668351, 5473.215, 99.91366, 99.95029, 99.78121, 99.72499, 99.89562, 99.59209
213485.62560000003, 283.28907720458926, 283.4807044834853, 283.90599779738216, 22.1408699065173, 22.269782993169777, 22.255322853708496, 6243.651351008033, 6279.6320485974065, 6278.583480375682, 107.00502360234759, 8.503559330557437, -17.266269457262524, 6237.4524320473665, 6269.662262408943, 6283.626715774299, 0.999996638028269, 0.9999987064963386, 0.9999956622368851, 59.979611731965164, 59.982719328285825, 59.98110681623636, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 788.3063, 3.482374, 2745.292, 593.8323, 4.624849, 2746.398, 593.9417, 4.62475, 2746.508, 775.163, 3.527519, 2734.175, 794.3724, 3.458142, 2747.152, 820.7342, 6.667985, 5473.156, 99.87744, 99.95256, 99.95031, 99.51194, 99.98188, 99.58894
213487.95748, 283.3840012368066, 283.45850702433995, 283.9088718459101, 22.124177877055065, 22.269940048504502, 22.251391629836103, 6241.6231233529725, 6279.844902869433, 6283.847835614062, 106.44358484860732, 11.827785519110535, -15.954296141050236, 6242.481361286904, 6276.451977243218, 6285.693561772506, 0.9999969945248274, 0.9999963010559426, 0.9999968303423202, 59.9808446510113, 59.98310655268411, 59.98297961391083, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.0173, 3.504325, 2740.494, 600.2137, 4.578248, 2747.992, 600.2117, 4.578179, 2748.138, 768.8131, 3.546641, 2726.697, 800.648, 3.432209, 2748.141, 827.0763, 6.596751, 5456.161, 99.73769, 100.0, 100.0, 99.22549, 100.0, 99.27652
213490.3236, 283.3080139814841, 283.4892805383932, 283.9187268300987, 22.132086233280603, 22.25228265240257, 22.222764815388683, 6238.6566013305965, 6285.239631729466, 6287.613952261687, 112.24059883094606, 8.848928424342148, -17.485163791809555, 6243.160948228782, 6287.390356566432, 6278.438990315954, 0.9999958788187404, 0.9999991948951713, 0.9999962362450048, 59.976548366775496, 59.97835040561725, 59.98003612897631, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 788.4443, 3.48166, 2745.339, 593.8129, 4.624849, 2746.398, 593.9999, 4.623645, 2746.394, 775.1241, 3.527335, 2734.127, 794.3915, 3.458325, 2747.314, 820.7342, 6.667985, 5473.046, 99.91402, 99.94846, 99.95662, 99.50807, 99.98587, 99.59211
213492.6516, 283.29993738563564, 283.4313370645529, 283.79851530626274, 22.132719851002673, 22.26351324406913, 22.266930792816236, 6246.1757679576, 6283.722941490077, 6283.411358100151, 106.60481505206712, 8.342200782445161, -16.0233428598508, 6246.990251825564, 6281.4314293104435, 6285.3414078778, 0.9999960275455576, 0.9999988177474707, 0.9999944764809977, 59.97754848285608, 59.98136434667764, 59.97444712303294, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.0961, 3.504504, 2740.94, 600.1748, 4.578432, 2747.938, 593.9222, 4.624013, 2745.949, 776.6777, 3.522003, 2737.026, 791.9308, 3.469648, 2746.103, 817.0562, 6.711934, 5482.342, 99.75024, 100.0, 99.94654, 99.61145, 99.94182, 99.74684
213494.94108000002, 283.1822629708282, 283.40512111992956, 283.74505624371506, 22.111893190324512, 22.25924189574764, 22.260567221149522, 6236.285723158486, 6282.65784263364, 6283.777952356689, 101.72225574763888, 8.043287359227634, -16.146232530740235, 6242.914130667513, 6277.264162349247, 6277.948848234117, 0.9999949654116395, 0.9999979632208831, 0.9999968916321671, 59.97987275683195, 59.97985419519002, 59.979592947329024, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 776.3, 3.524135, 2736.783, 605.1943, 4.544171, 2747.271, 590.2922, 4.644446, 2744.831, 777.202, 3.522371, 2735.514, 793.6285, 3.459969, 2747.433, 820.595, 6.668534, 5473.101, 99.57169, 99.98211, 99.88919, 99.55642, 99.98692, 99.59415
213497.30564, 283.2947986053929, 283.4310435240033, 283.866711514411, 22.145148502346316, 22.270719808628748, 22.253341659607575, 6244.852326581252, 6288.5650474466765, 6286.110076803869, 104.5677861679078, 4.305343583831927, -14.499905287703768, 6245.403011469078, 6286.702376470803, 6285.5995752933295, 0.9999952843347563, 0.9999981357794194, 0.9999970752738208, 59.98224626586549, 59.97938435612788, 59.980797083077334, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1553, 3.504147, 2740.676, 600.1943, 4.578248, 2748.104, 587.8075, 4.66451, 2741.744, 781.4352, 3.506927, 2740.315, 788.2303, 3.482249, 2744.801, 814.6306, 6.733908, 5485.182, 99.76225, 100.0, 99.78116, 99.73115, 99.88574, 99.81399
213499.66336, 283.2331950630867, 283.45775971772133, 283.80620472034883, 22.11561590746749, 22.268480740165813, 22.228302926035614, 6235.008951998577, 6275.085357275073, 6285.67046578707, 105.04737736070138, 9.5360686918184, -20.700057008573253, 6232.173419279303, 6277.777647132493, 6279.232816287999, 0.9999932887991828, 0.9999990492427635, 0.9999951356217023, 59.98549994185635, 59.97998290857639, 59.985573952907934, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 788.3063, 3.482195, 2744.727, 593.988, 4.623929, 2746.45, 581.2075, 4.703901, 2734.012, 787.8821, 3.484312, 2744.632, 781.8785, 3.505077, 2740.463, 808.1096, 6.796719, 5492.466, 99.89173, 99.95452, 99.50192, 99.88781, 99.74286, 99.95387
213501.99164000002, 283.25237677874065, 283.33450791358575, 283.77958545127325, 22.151100200471394, 22.27200398670718, 22.263456379536656, 6247.873291005182, 6278.685458349484, 6285.602750030522, 107.95604399004515, 11.080555012083778, -17.470021402607017, 6238.543456346907, 6282.95576315658, 6285.673472451564, 0.9999948033306919, 0.9999992112858469, 0.9999961014645733, 59.98311673100657, 59.981591286259054, 59.98010182437779, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1553, 3.505039, 2741.207, 600.3304, 4.577511, 2748.159, 587.5551, 4.665982, 2741.749, 781.4352, 3.506375, 2739.971, 788.0969, 3.482432, 2744.337, 814.4517, 6.735007, 5485.066, 99.76363, 100.0, 99.779, 99.71863, 99.878, 99.81189
213504.34096000003, 283.1971068864881, 283.3049326705913, 283.72077959487876, 22.140494077695184, 22.298749357059165, 22.261949898436278, 6247.015734507651, 6283.5921726793, 6290.317934663825, 101.41262637531827, 8.074670374909871, -20.116015216780852, 6244.543444062833, 6283.631428393984, 6288.835447540529, 0.9999945192333276, 0.9999992820091467, 0.9999948266152595, 59.981410932692135, 59.98437535630277, 59.985339574090226, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1158, 3.504861, 2741.097, 600.3304, 4.577879, 2748.102, 587.6328, 4.665614, 2741.693, 781.3964, 3.506743, 2740.2, 788.1732, 3.482614, 2744.833, 814.5909, 6.735923, 5485.524, 99.7476, 100.0, 99.78316, 99.7086, 99.88741, 99.82022
213506.69632000002, 283.2576670269764, 283.40593277045593, 283.852109039035, 22.132426575306553, 22.291703181073476, 22.25896040907772, 6247.157279489074, 6277.6967032825, 6287.841223671592, 107.42794347760582, 7.584366770382076, -19.32294952571965, 6245.585449297614, 6283.756016613117, 6285.584276481221, 0.9999960217807095, 0.9999974989495392, 0.9999972157837849, 59.981824937071934, 59.98331829222351, 59.98270738183133, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 775.8071, 3.525563, 2735.313, 606.4979, 4.527778, 2746.322, 593.9222, 4.624013, 2746.45, 775.1436, 3.527703, 2734.278, 793.9528, 3.461795, 2746.737, 819.0641, 6.690509, 5478.988, 99.54913, 99.94159, 99.95466, 99.51145, 99.96488, 99.67418
213509.10660000003, 283.2252484623805, 283.4434434294943, 284.0217695086234, 22.158666115803932, 22.288541504941236, 22.25893699186132, 6245.680670288093, 6287.676049580152, 6287.011847201925, 108.13431009848495, 17.522721756630744, -19.58992931192961, 6241.749550623883, 6283.831343516607, 6285.468224755132, 0.9999958553590226, 0.9999986523648119, 0.9999955964958379, 59.979700055643185, 59.97886659753501, 59.983076646863886, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1158, 3.504504, 2741.265, 600.2916, 4.577879, 2747.882, 589.244, 4.651625, 2744.1, 777.9593, 3.517591, 2735.618, 793.0181, 3.46143, 2747.187, 814.6108, 6.73519, 5484.558, 99.73787, 100.0, 99.8525, 99.59267, 99.97639, 99.81625
213511.48028000002, 283.289922313217, 283.61281331201496, 284.04512398833367, 22.10933272826127, 22.24614887716347, 22.25355776995565, 6237.4509230855365, 6279.7860968412515, 6279.924210042349, 107.2113107477121, 12.120978411472606, -11.233977887213769, 6243.361095242299, 6279.901118765522, 6276.3758962592665, 0.9999936702505916, 0.9999995166829916, 0.9999961895380466, 59.98148267666032, 59.98148749122956, 59.97904425179792, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 783.9296, 3.49558, 2743.516, 596.9841, 4.606798, 2747.131, 598.7946, 4.584438, 2748.022, 768.8131, 3.546641, 2726.871, 800.7053, 3.431844, 2747.928, 807.712, 6.799099, 5492.923, 99.81373, 99.97921, 100.0, 99.24186, 100.0, 99.95486
213513.84464000002, 283.2976938010408, 283.5258788553752, 283.9453677162813, 22.137761242432752, 22.25607862109281, 22.24842736494261, 6238.46625430747, 6286.666351626924, 6285.459373033095, 106.2062949856745, 11.749726167751305, -17.92226220760017, 6236.122414683703, 6281.616121273844, 6287.870205273897, 0.9999949690424984, 0.9999992847053853, 0.9999957027352587, 59.98404885617512, 59.984629172083984, 59.98330404596808, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.4904, 3.504147, 2740.882, 600.2526, 4.579169, 2747.988, 593.9417, 4.624013, 2746.399, 775.1436, 3.527335, 2734.243, 794.3533, 3.45869, 2747.431, 814.5114, 6.734091, 5485.245, 99.75161, 100.0, 99.95053, 99.51018, 99.98992, 99.81514
213516.17916000003, 283.356673487303, 283.50845945947185, 283.96689318720166, 22.122504255191146, 22.27522998235124, 22.268428063882673, 6250.378418093311, 6290.332145616647, 6291.402019157663, 102.02883779837111, 12.121411397569318, -18.990928030049304, 6247.42314045896, 6282.615567928785, 6289.800810373053, 0.999994830081675, 0.9999980586016024, 0.999994772643799, 59.98269402155833, 59.98165781184237, 59.985712290970866, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.0764, 3.504325, 2740.777, 600.2332, 4.577511, 2748.159, 593.9222, 4.624382, 2746.401, 775.1047, 3.527519, 2734.515, 794.3724, 3.458508, 2747.425, 814.4119, 6.733908, 5485.355, 99.74815, 100.0, 99.95253, 99.50398, 99.98992, 99.80993
213518.48276, 283.25436053240225, 283.33476802986274, 283.86785887752586, 22.13709279315347, 22.260388933187397, 22.245753646541623, 6240.913719284888, 6277.943673613885, 6290.449555025726, 107.33410600669731, 9.83012038795664, -15.55547180021017, 6240.677568538139, 6275.29801373082, 6292.730353719336, 0.9999944196094399, 0.9999993188751599, 0.9999957881886056, 59.98685396450616, 59.9878293451285, 59.984369963322635, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 775.8071, 3.525384, 2735.198, 606.5562, 4.52741, 2746.041, 587.6328, 4.66543, 2741.745, 781.4352, 3.506007, 2740.418, 788.2685, 3.482797, 2745.147, 820.6944, 6.668351, 5473.159, 99.54495, 99.94774, 99.78321, 99.70862, 99.90701, 99.59521
213520.83756, 283.34689992700146, 283.4770005196337, 283.92132625744085, 22.142093819709498, 22.260216788961124, 22.261394018431034, 6238.322638659061, 6284.360793954364, 6288.75891971983, 101.34522823678844, 13.027112015976513, -17.74198202175876, 6240.1810920751495, 6278.748985203361, 6286.013543873132, 0.9999956355111579, 0.9999984192202428, 0.9999956140253595, 59.98884107595653, 59.98987125006234, 59.98665554232028, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1356, 3.504682, 2740.892, 600.2137, 4.578432, 2748.047, 593.8834, 4.624566, 2746.398, 775.1241, 3.527335, 2734.34, 794.3533, 3.458325, 2747.312, 815.1078, 6.720907, 5482.457, 99.75825, 100.0, 99.95253, 99.51372, 99.99216, 99.76441
213523.18796, 283.22173591865675, 283.4282861660915, 283.91903074948766, 22.14812820460813, 22.290214653200948, 22.21974917068508, 6242.936088382503, 6284.340936649476, 6283.3402514278205, 107.48997624586991, 12.617755484747477, -17.286813076404542, 6242.476307791681, 6271.748282314399, 6286.388772221338, 0.9999995392613251, 0.9999992204676547, 0.9999991205818236, 59.98733979006683, 59.98724015469926, 59.98833862197492, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1158, 3.504504, 2740.877, 600.1943, 4.578432, 2747.939, 587.6716, 4.667271, 2740.456, 782.6198, 3.49994, 2741.676, 797.1955, 3.447185, 2748.316, 824.7104, 6.61836, 5460.112, 99.75162, 100.0, 99.75884, 99.77224, 100.0, 99.35779
213525.54724, 283.2105244184217, 283.40134671254026, 283.835572098575, 22.139159464336043, 22.265671177866384, 22.245725231785638, 6239.775114426553, 6283.100273481643, 6291.146707803793, 108.33693351936245, 12.079130236481888, -15.965019445754024, 6231.300039011193, 6284.294478157949, 6285.530310567435, 0.9999978227600799, 0.9999967640614235, 0.9999968963223116, 59.98612484511015, 59.986585721207675, 59.98715983884089, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 787.6951, 3.484694, 2744.512, 596.3226, 4.607351, 2747.64, 584.2939, 4.683101, 2739.393, 782.7557, 3.503249, 2740.396, 794.4869, 3.457777, 2747.419, 820.754, 6.668534, 5473.219, 99.85911, 99.99391, 99.69762, 99.73412, 99.98767, 99.5963
213527.91508, 283.2971646130317, 283.38115538384795, 283.8824452238969, 22.138006670650064, 22.276050576246963, 22.258070617871564, 6237.320476120164, 6282.523213149005, 6285.15444934203, 104.87077645176475, 16.820962055922337, -17.103638147428683, 6237.706908881659, 6274.659969321538, 6285.189048052523, 0.9999949973818052, 0.9999982744087115, 0.9999966563196476, 59.99269831787167, 59.98909300691355, 59.99193654322512, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1356, 3.505039, 2740.777, 594.202, 4.62356, 2746.341, 587.691, 4.665246, 2741.745, 781.4935, 3.506743, 2740.078, 794.4106, 3.458142, 2747.258, 820.7342, 6.668534, 5473.101, 99.74797, 99.95466, 99.78338, 99.72254, 99.98783, 99.59519
213530.22452000002, 283.25772560943795, 283.39779556590804, 283.92457379511256, 22.143821437116443, 22.272986349609894, 22.276455744623807, 6233.927249603094, 6278.636737133262, 6284.930833424431, 102.10640748955882, 10.446439093197569, -16.06445927073355, 6245.47965471175, 6281.043930320028, 6286.6889356424745, 0.9999956051646915, 0.9999987684059144, 0.9999951539736166, 59.98362946301844, 59.98663232233843, 59.98825099770079, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 775.8663, 3.525563, 2735.093, 587.5871, 4.66611, 2741.713, 593.864, 4.624382, 2746.394, 775.1047, 3.527519, 2734.127, 788.0969, 3.482614, 2745.261, 814.5313, 6.735557, 5485.07, 99.54721, 99.77778, 99.9524, 99.51194, 99.87777, 99.81511
213532.53584000003, 283.26417889842173, 283.44140406972235, 283.848279695739, 22.10754155081865, 22.263209041225757, 22.255276975757226, 6238.952862970974, 6286.003056637974, 6279.580213565054, 109.58177927545421, 12.143360017142186, -18.706906165475175, 6240.529265315386, 6285.47662547074, 6281.992177217616, 0.9999966041764305, 0.9999992438844213, 0.9999981282938152, 59.989815446783844, 59.98743629780022, 59.98794979767397, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1947, 3.504504, 2740.882, 593.8907, 4.624481, 2746.396, 587.6522, 4.66543, 2741.686, 781.377, 3.506743, 2740.029, 794.3915, 3.458142, 2747.146, 820.7342, 6.668534, 5473.105, 99.7518, 99.95051, 99.78321, 99.72076, 99.98592, 99.59424
213534.92816, 283.2443466767102, 283.38841715895586, 283.86345565482503, 22.11602328735415, 22.248658190675563, 22.23648734657669, 6238.831706448292, 6270.331695604402, 6276.7407445851895, 103.99076079108863, 13.693695805784955, -16.664624063119618, 6228.859196421063, 6270.37283488348, 6273.525881916388, 0.9999955278911707, 0.9999987372963566, 0.999995537966608, 59.98559165332059, 59.98808867122693, 59.9843537768791, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 775.7283, 3.52592, 2735.256, 593.8517, 4.624665, 2746.342, 593.9028, 4.624382, 2746.34, 775.1824, 3.527519, 2734.35, 788.0205, 3.481884, 2744.893, 820.7342, 6.668351, 5472.702, 99.54322, 99.95247, 99.95236, 99.51406, 99.89776, 99.59216
213537.27144, 283.0713070109814, 283.40798369195056, 283.8437540049491, 22.120516823909988, 22.247482256472356, 22.249990816864518, 6237.045994053306, 6283.6375206224875, 6279.218365621002, 102.87400606407482, 10.232743869486967, -13.879681312763978, 6237.121843697406, 6278.0370769013725, 6284.8960192422455, 0.9999968600436331, 0.9999984857552345, 0.9999953417033016, 59.984683887592176, 59.98450495806647, 59.983648828474784, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 769.4984, 3.544837, 2728.184, 600.2137, 4.578432, 2748.046, 600.1729, 4.578363, 2747.911, 768.7743, 3.545354, 2728.87, 783.2518, 3.498685, 2742.499, 825.6647, 6.608105, 5460.054, 99.27345, 100.0, 100.0, 99.31462, 99.7787, 99.33691
213539.62960000001, 283.1931959466342, 283.4068655599811, 283.92759517697203, 22.16081029450267, 22.23977714799558, 22.25417704163851, 6242.074592203919, 6280.399321503679, 6283.371586442752, 103.88614628313462, 10.208629467730134, -15.066814694800314, 6236.989385972597, 6279.490331636015, 6284.636695648843, 0.9999944563196268, 0.9999986773739535, 0.9999956485091066, 59.982364214249394, 59.98510280605905, 59.97995077236789, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 775.7874, 3.525384, 2735.366, 594.6494, 4.616929, 2747.47, 593.9222, 4.624198, 2746.398, 775.1047, 3.527152, 2734.349, 788.0587, 3.482614, 2744.504, 820.7143, 6.668534, 5473.333, 99.54112, 99.9895, 99.95257, 99.51374, 99.89152, 99.59838
213541.89992000003, 283.23801334132054, 283.32505510989904, 283.8609331039609, 22.14039530396018, 22.291872515277593, 22.264804503732435, 6250.735795611203, 6276.288425957108, 6287.137762561219, 106.33657176344468, 10.289436795607116, -21.15925764644271, 6246.619436428269, 6285.2058325287035, 6288.819421107522, 0.999996687388063, 0.9999986413933739, 0.9999942662876087, 59.97906982100999, 59.97815208744571, 59.98007814516933, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 777.6208, 3.517889, 2737.785, 603.4239, 4.547303, 2747.333, 589.6904, 4.656779, 2742.644, 781.0662, 3.50803, 2740.261, 794.3343, 3.458325, 2747.371, 814.5909, 6.733176, 5485.127, 99.63907, 99.99026, 99.8159, 99.71704, 99.98795, 99.81407
213544.16532000003, 283.2928862330623, 283.3661514872865, 283.87701947440013, 22.14084256858776, 22.25626132228856, 22.24384021145866, 6243.248749607886, 6272.861410813175, 6286.385920411321, 103.05950770817981, 10.792049694582033, -19.649196820643283, 6235.871453243367, 6273.453371702719, 6282.3751076424705, 0.9999968944037291, 0.9999983475516123, 0.9999962395353709, 59.976792552096796, 59.97995112922278, 59.9770687579354, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 777.68, 3.520923, 2736.163, 600.4861, 4.576221, 2748.049, 593.8445, 4.62475, 2746.506, 775.1824, 3.527335, 2734.568, 788.1159, 3.483162, 2744.667, 820.7342, 6.668717, 5472.987, 99.58006, 100.0, 99.95649, 99.50789, 99.88955, 99.59622
213546.45716000002, 283.29259295302074, 283.4611696161853, 283.9288922331198, 22.146313802639376, 22.28472899981064, 22.243244728872963, 6239.4354288569975, 6281.994013002111, 6285.627327913551, 107.70858892633714, 13.67694903573556, -14.344269110458299, 6242.251369170958, 6275.5850400971385, 6284.029190137962, 0.9999973123010193, 0.999998366392429, 0.9999975909264073, 59.975216099062315, 59.97616013971391, 59.97877741989008, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1356, 3.504504, 2741.159, 600.2137, 4.578063, 2748.1, 587.5551, 4.665982, 2741.749, 781.3964, 3.506559, 2740.024, 794.4106, 3.458325, 2747.258, 820.7342, 6.668717, 5473.219, 99.74778, 100.0, 99.77913, 99.72502, 99.98761, 99.59532
213548.7918, 283.25315816116927, 283.35366903891065, 283.82170146852286, 22.127069934095886, 22.281434680339206, 22.23379015605747, 6240.81695348248, 6278.88306668654, 6285.081383548513, 106.49332557933485, 11.680067318449801, -6.744107619013221, 6236.755998725373, 6284.726425140491, 6286.715761579732, 0.9999978024655867, 0.9999972093043806, 0.9999973737813419, 59.97720323251676, 59.97619610334227, 59.97628559701699, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 788.2077, 3.482017, 2744.626, 593.8323, 4.624481, 2746.286, 581.2075, 4.704269, 2734.181, 787.6297, 3.48376, 2744.627, 800.7053, 3.431844, 2748.025, 827.0763, 6.596385, 5455.986, 99.88807, 99.95034, 99.50387, 99.85792, 100.0, 99.28272
213551.13212000002, 283.24247921607855, 283.42313194658635, 283.92463223997055, 22.129024373990877, 22.264994240911474, 22.25071216900811, 6231.626135562662, 6277.122922271691, 6284.490524800325, 113.11581726334816, 11.516258863232906, -13.80873357473368, 6249.3767568176045, 6282.03925101612, 6285.065703196232, 0.9999967609612866, 0.9999969667429539, 0.9999979519218125, 59.981187639243004, 59.98204481055219, 59.97986764145139, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.0961, 3.504147, 2740.719, 600.2137, 4.578063, 2747.936, 587.6328, 4.665614, 2741.745, 781.4158, 3.506375, 2739.971, 794.4296, 3.458325, 2747.309, 820.7143, 6.668717, 5473.159, 99.76399, 100.0, 99.7773, 99.72287, 99.9857, 99.59521
213553.50316000002, 283.17535195175964, 283.3605833824524, 283.9354906827653, 22.11599494847816, 22.274694583224704, 22.24983454492751, 6243.619758603847, 6278.001711700708, 6287.725391592215, 108.3108357570054, 13.49466368253593, -14.056009615123457, 6241.036445672649, 6276.426830835406, 6283.330621185624, 0.999996959677173, 0.9999983493615658, 0.9999954739071791, 59.97743294390281, 59.97830106609885, 59.98190689198832, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1947, 3.503968, 2740.834, 593.8712, 4.624297, 2746.227, 587.5745, 4.665246, 2741.635, 781.4546, 3.506559, 2739.941, 793.7239, 3.460882, 2746.756, 818.7063, 6.690326, 5479.382, 99.7558, 99.94631, 99.77921, 99.72289, 99.97026, 99.69814
213555.8422, 283.1464799223314, 283.4906078579189, 283.95979572534367, 22.14002596866563, 22.27202999949028, 22.245440198024443, 6241.15766212628, 6283.00937860526, 6281.317322143708, 107.03968966210869, 15.368100281408587, -17.037305662033305, 6242.4176872254975, 6281.484345823064, 6286.17443491717, 0.9999955740376022, 0.9999982798958782, 0.9999966479250433, 59.97937139956895, 59.98144794423566, 59.97766433731764, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 775.8268, 3.525563, 2735.208, 587.7038, 4.665189, 2742.614, 592.6993, 4.636899, 2745.051, 778.2311, 3.51612, 2739.281, 792.4459, 3.465995, 2747.066, 819.3226, 6.676592, 5474.19, 99.54321, 99.80635, 99.9035, 99.63826, 99.96703, 99.61398
213558.19204000002, 283.25295170511146, 283.4593903858625, 283.9613715214755, 22.158250360619277, 22.275900627963985, 22.280885947571825, 6252.3444995269565, 6277.265304267347, 6297.503857123147, 110.08848896753739, 9.519783554531614, -24.406447873614525, 6251.542976684082, 6288.836208756067, 6292.51553117833, 0.9999958981538343, 0.9999986031291873, 0.9999956681407696, 59.976463461790374, 59.97726607692415, 59.97818905287873, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1158, 3.504325, 2740.824, 593.949, 4.624297, 2746.45, 592.4275, 4.631009, 2746.115, 781.377, 3.506743, 2739.981, 788.1159, 3.482249, 2744.442, 814.4119, 6.734824, 5485.298, 99.75179, 99.95658, 99.94224, 99.719, 99.89383, 99.81611
213560.57692000002, 283.25718180212215, 283.3913465310758, 283.88811959471195, 22.14633955934651, 22.27974305534218, 22.258940687204138, 6241.652714894277, 6279.7754421901855, 6287.9342865121, 109.31372921279188, 9.813013475912612, -19.453205181270732, 6244.520026458382, 6285.117832722161, 6288.460910531932, 0.9999949418751135, 0.9999975911484593, 0.9999950134715703, 59.9747970303239, 59.974368631692016, 59.975743339177036, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.484872, 2744.599, 600.2137, 4.578063, 2748.21, 600.1729, 4.577995, 2748.022, 787.7268, 3.484128, 2744.793, 781.8594, 3.504895, 2740.8, 808.209, 6.795986, 5492.41, 99.88706, 100.0, 100.0, 99.87597, 99.74881, 99.94963
213562.90744, 283.1719026431351, 283.2787086637938, 283.81317658754307, 22.16521121447863, 22.276280353175054, 22.279877929387336, 6248.535892303613, 6273.852737329206, 6287.764493224113, 104.93838511847457, 14.472113502677075, -16.0452469106973, 6248.125541810677, 6289.261537933839, 6291.380149644605, 0.9999947650079555, 0.9999985853983165, 0.9999963090453943, 59.975201250602424, 59.97825132406636, 59.97552751867792, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1553, 3.504325, 2740.992, 593.8323, 4.624665, 2746.51, 593.9805, 4.624198, 2746.454, 781.4158, 3.506743, 2739.981, 788.0587, 3.482249, 2744.785, 814.3126, 6.736106, 5485.471, 99.7558, 99.95046, 99.95453, 99.7248, 99.89383, 99.81195
213565.26944, 283.18351292544884, 283.3895099224854, 283.86647728405546, 22.160162511670354, 22.285185804690155, 22.266035698566277, 6245.357289898297, 6279.4616062717505, 6289.14711398223, 100.83415164508915, 8.04842925154935, -19.06176761408983, 6244.802949569479, 6286.891565187481, 6288.384430392976, 0.9999957671606766, 0.9999977630024636, 0.9999974547490363, 59.97547202036308, 59.97579626352759, 59.97721391515804, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.1158, 3.503968, 2741.107, 600.2332, 4.578063, 2748.104, 593.9222, 4.624198, 2746.398, 781.4158, 3.506559, 2739.918, 788.0778, 3.482614, 2744.883, 814.4119, 6.735373, 5485.13, 99.7497, 100.0, 99.9524, 99.71671, 99.87412, 99.81404
213567.57208, 283.2305909364522, 283.4590972780939, 283.88443626533405, 22.12748021432313, 22.285328709756655, 22.270191928904076, 6242.225793524395, 6286.941938251248, 6284.363078853943, 106.4835618784814, 8.891214909260214, -18.676224908782842, 6247.854884689775, 6275.906755559304, 6291.743223349288, 0.9999966802145152, 0.9999982498046442, 0.9999977995369826, 59.975305818295936, 59.97307216740115, 59.97372090448744, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 775.9057, 3.525206, 2735.418, 606.5952, 4.527041, 2746.206, 587.6522, 4.665614, 2741.691, 775.2018, 3.526784, 2734.073, 794.3915, 3.458325, 2747.229, 820.1378, 6.678606, 5476.647, 99.55295, 99.93744, 99.78125, 99.50805, 99.98281, 99.63258
213569.92488, 283.06966723437307, 283.2006601455236, 283.6862746954134, 22.144950309606372, 22.28369948952492, 22.234011121012088, 6243.654439904524, 6281.6237060935, 6288.897843890863, 102.54306424982587, 12.04703502995244, -14.960724818975905, 6239.7462072137, 6269.373125134293, 6282.754999092464, 0.9999952722935751, 0.9999975145388855, 0.9999964835014811, 59.97687413307564, 59.979158912595494, 59.973934341889155, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.175, 3.504861, 2740.882, 600.1748, 4.578248, 2748.157, 593.6893, 4.629536, 2745.557, 781.4158, 3.506559, 2739.971, 790.8054, 3.470196, 2746.458, 818.1695, 6.688861, 5476.534, 99.75652, 100.0, 99.93604, 99.71866, 99.95626, 99.67108
213572.29716000002, 283.252604648503, 283.409623126299, 283.81830840141004, 22.12607737520463, 22.270317546865588, 22.246718119097466, 6234.919193755618, 6280.552814659159, 6283.779199080228, 100.70368752511683, 14.739140753942138, -12.932792003152827, 6238.173629409512, 6276.543940328844, 6275.990958190773, 0.9999986502081842, 0.9999969165892931, 0.9999988126606694, 59.9722094588989, 59.971540190685076, 59.974108965188954, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.3327, 3.502184, 2741.908, 598.4238, 4.594089, 2747.705, 584.6434, 4.683837, 2737.542, 785.785, 3.487989, 2744.993, 800.1521, 3.434401, 2748.09, 826.0425, 6.609753, 5458.793, 99.76722, 100.0, 99.63024, 99.8583, 100.0, 99.33177
213574.62304, 283.23442620662945, 283.41453854588985, 283.82359334287474, 22.11343225246639, 22.271342456970636, 22.242904233488893, 6240.673605304664, 6274.531516145422, 6281.950521555392, 107.6181563085297, 11.98793132947958, -14.56303415647244, 6246.671862093785, 6279.490720253368, 6287.589240352922, 0.9999975955219854, 0.9999974058187544, 0.9999991345570285, 59.977436522189464, 59.978663547832554, 59.979954815783536, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 784.6196, 3.495224, 2741.979, 598.774, 4.586168, 2748.05, 587.264, 4.667823, 2741.634, 781.4546, 3.506559, 2740.258, 794.3915, 3.458142, 2747.371, 820.7342, 6.6689, 5473.213, 99.8075, 100.0, 99.77509, 99.72095, 99.98795, 99.59628
213576.93264, 283.23602987721296, 283.53811437739284, 283.898030524764, 22.122567746259893, 22.291390699538198, 22.242596211512062, 6236.355963496942, 6273.094340454477, 6287.965285303511, 109.35163052455027, 13.669421761198464, -20.09545008460873, 6240.699935486074, 6278.436828991383, 6288.889646347263, 0.9999972029220157, 0.9999987644450703, 0.9999976258815884, 59.97802839223343, 59.9763064599426, 59.980072876602755, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 782.175, 3.504147, 2741.217, 593.9101, 4.624297, 2746.396, 587.6522, 4.665798, 2741.579, 781.3187, 3.506559, 2740.093, 794.3915, 3.458142, 2747.365, 820.6944, 6.668717, 5473.159, 99.75161, 99.95046, 99.77717, 99.72678, 99.98773, 99.59521
213579.27488, 283.46220598141235, 283.5488818780752, 284.0204724736928, 22.1240089970434, 22.241792793912026, 22.24276290486924, 6241.608447711394, 6278.030392577041, 6282.558656479384, 105.81524613511237, 9.448395377264546, -19.846648770730553, 6244.054621399506, 6271.715981443015, 6287.90938996906, 0.9999972880609984, 0.9999979466231037, 0.9999958921982571, 59.98596026104114, 59.98205851665753, 59.98306942103136, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 775.748, 3.525384, 2735.208, 587.5871, 4.665926, 2741.599, 593.7087, 4.62475, 2746.457, 775.1047, 3.527335, 2734.18, 788.0587, 3.482249, 2744.872, 814.4318, 6.734641, 5485.01, 99.5453, 99.77991, 99.95257, 99.50787, 99.89701, 99.81607
213581.59236, 283.3817122799852, 283.62038267571006, 283.92865765099873, 22.138589193343687, 22.283137371278176, 22.223859786917814, 6240.892134887637, 6277.854070381988, 6283.633836559255, 107.94417077959451, 10.988624643102469, -15.662359566888881, 6245.215783654038, 6281.666129843595, 6283.925470219359, 0.9999972997448713, 0.9999983124045703, 0.9999956778305721, 59.990289978360565, 59.98786598411669, 59.98875222678907, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 800], 5500.0, [], 781.9976, 3.503968, 2740.982, 593.9296, 4.623929, 2746.284, 587.6328, 4.665614, 2741.743, 781.4352, 3.506559, 2740.146, 794.3915, 3.458325, 2747.257, 820.7143, 6.668534, 5473.045, 99.7629, 99.95247, 99.78121, 99.72502, 99.98587, 99.59314
