TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
214224.14964000002, 283.5199130699248, 283.660031074824, 283.99010146715193, 22.068759681291166, 22.228729276516056, 22.169669091977475, 6233.817347742619, 6272.999747546225, 6267.878547282, 99.17450912395645, 13.743018839645629, -12.736300716042479, 6228.053076821684, 6281.234410132245, 6267.905594513973, 0.9999975448877237, 0.9999987808585115, 0.9999982950170324, 59.98445350691737, 59.98320125562681, 59.98503421569388, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 782.6481, 3.501827, 2739.635, 596.4977, 4.605693, 2747.644, 828.767, 3.288379, 2725.317, 606.6099, 4.526633, 2746.025, 600.3442, 4.57691, 2748.16, 593.9491, 9.247231, 5492.553, 99.74361, 99.9979, 99.17928, 99.93896, 100.0, 99.94802
214226.48764, 284.15551121388205, 284.35175364292144, 284.7251088396662, 22.004975011066374, 22.149223838451157, 22.126546223808678, 6233.9613146669235, 6268.026309549964, 6272.052503641716, 103.52804345870531, 11.59721635453252, -17.45780516654895, 6227.885609230116, 6263.878812987926, 6275.699020256409, 0.9999975093741204, 0.9999988999212878, 0.9999947313147285, 59.99166401798382, 59.987247095027314, 59.98512734197117, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 774.2891, 3.531452, 2732.3, 604.8831, 4.541224, 2746.377, 823.1181, 3.323537, 2734.412, 600.3571, 4.577012, 2747.842, 606.7151, 4.525592, 2746.151, 587.6865, 9.330368, 5483.246, 99.45473, 99.96409, 99.50763, 100.0, 99.93759, 99.77982
214228.79184000002, 284.1873339821788, 284.41823670067276, 284.6836816257377, 22.016403268414763, 22.12729729832486, 22.138617260987136, 6231.572679997443, 6274.122655010757, 6269.7840575490845, 104.00814616630277, 10.585436920550364, -17.821941862783206, 6234.687706310116, 6271.361431658288, 6266.892761521035, 0.9999952056317005, 0.9999975082825471, 0.9999970605067334, 59.991584268971806, 59.98942618679381, 59.99094663003548, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.3843, 3.519852, 2737.061, 600.0775, 4.5788, 2748.046, 828.767, 3.288379, 2725.362, 606.6682, 4.526082, 2746.073, 600.4205, 4.577275, 2747.942, 593.9689, 9.247598, 5492.613, 99.61273, 100.0, 99.18199, 99.94073, 100.0, 99.94921
214231.07124000002, 284.1071033270528, 284.4326531959746, 284.6678752143929, 22.01421716383793, 22.15460720616722, 22.138541458075558, 6229.04978548367, 6278.448788787215, 6266.513789444654, 99.73897911782228, 10.230138101861485, -13.527560038082584, 6234.91097264847, 6271.438582686597, 6265.423065323391, 0.9999974791572857, 0.9999976007788186, 0.9999968785392722, 59.991214943585334, 59.99265221171011, 59.990791779589735, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.4828, 3.519852, 2736.888, 600.1359, 4.5788, 2748.099, 828.767, 3.288563, 2725.379, 606.6293, 4.526449, 2746.02, 600.3633, 4.577093, 2748.154, 593.9689, 9.247415, 5492.607, 99.60644, 100.0, 99.18758, 99.93688, 100.0, 99.95019
214233.42356000002, 284.1074497426415, 284.42265064804553, 284.7200934535723, 22.026193728447875, 22.175710406852964, 22.125429828153994, 6233.397467962139, 6275.322075397191, 6273.795681615773, 103.26578221197815, 17.386977598807334, -16.974960777858087, 6234.30505809245, 6275.2408680122935, 6273.3586632568795, 0.9999971865253271, 0.9999964154202277, 0.999997871688486, 59.99400000730876, 59.992074238615736, 59.993247298129035, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.7916, 3.498436, 2741.959, 593.8323, 4.624481, 2746.394, 835.0952, 3.248988, 2713.141, 612.7073, 4.472945, 2740.673, 594.164, 4.622384, 2746.458, 600.2912, 9.154939, 5495.804, 99.79099, 99.94854, 98.74073, 99.74418, 99.96041, 100.0
214235.76684000003, 284.135843508925, 284.4164312678191, 284.739640821962, 22.01767856504267, 22.163248710765764, 22.13912360324056, 6226.762004605082, 6280.23449459406, 6276.664774547026, 100.75480787940046, 10.838433492151125, -13.477907053363197, 6232.7645963038485, 6276.749585460982, 6271.531944900779, 0.9999982742505681, 0.9999990359959405, 0.999999280058274, 59.996589760021436, 59.9965633185052, 59.99773277637562, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.4828, 3.519674, 2736.668, 600.1359, 4.5788, 2747.824, 828.7281, 3.2893, 2725.251, 606.6487, 4.526633, 2746.131, 600.3442, 4.577275, 2747.983, 593.9292, 9.247415, 5492.781, 99.60036, 100.0, 99.19807, 99.94289, 100.0, 99.94802
214238.11764, 284.01812216200335, 284.3708019575523, 284.6478903189214, 22.037038286211594, 22.126486138362292, 22.145568459997136, 6227.528335978143, 6263.999718721112, 6272.619293718828, 106.31849352359859, 10.300688591879407, -13.620449151766934, 6235.286846555367, 6267.243652908652, 6269.865103406045, 0.999997665458113, 0.9999967659801909, 0.999996848497746, 59.99738393467291, 59.997476665481294, 59.99954266366254, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.8113, 3.498257, 2742.074, 593.8323, 4.624481, 2746.399, 828.5534, 3.291509, 2726.153, 605.4254, 4.540239, 2747.48, 591.0739, 4.643386, 2744.122, 589.774, 9.308943, 5485.144, 99.79309, 99.9526, 99.22417, 99.9793, 99.86972, 99.8345
214240.42784000002, 284.09248420417396, 284.27794411221385, 284.71906407866175, 22.0089372503882, 22.187409924606374, 22.098497147834642, 6229.081345276004, 6267.1863058529725, 6276.5619088073145, 109.60457047367936, 5.964602537309474, -13.948361598627116, 6232.144065526947, 6273.979123021697, 6278.969925700109, 0.9999979091795451, 0.9999990306550564, 0.9999974204618576, 60.00091724872446, 59.99731981074945, 59.99982256112914, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 789.1146, 3.478804, 2745.272, 589.6688, 4.6499, 2744.14, 825.6611, 3.302369, 2728.242, 605.2118, 4.533988, 2746.538, 594.0876, 4.623114, 2746.568, 593.9093, 9.247415, 5492.493, 99.91158, 99.86193, 99.29177, 99.95789, 99.95862, 99.95011
214242.75928000003, 284.0817320705712, 284.2933378573498, 284.6287596282131, 22.03376771866113, 22.176221949660274, 22.13774730903947, 6230.930579621128, 6272.992331532667, 6273.88242792354, 101.79433250965394, 12.768919957443813, -10.360526551786279, 6232.246951968689, 6272.549333144234, 6273.885800246819, 0.9999993617688341, 0.9999992849248331, 0.9999989462934736, 59.999266905309824, 60.00071471118795, 60.0028910452738, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.7916, 3.498257, 2742.011, 593.8323, 4.624481, 2746.229, 828.7476, 3.288748, 2725.254, 606.6487, 4.526449, 2746.131, 594.2021, 4.622201, 2746.562, 593.9888, 9.247231, 5492.723, 99.79309, 99.95029, 99.18302, 99.94076, 99.95666, 99.94714
214245.078, 284.01068508840433, 284.3517604847839, 284.6358428216637, 22.013259969131663, 22.164880290389057, 22.111560942623115, 6230.065274062987, 6270.090717414994, 6261.769135487247, 102.05992786284764, 15.686950768651968, -13.545222985822193, 6221.5732486107845, 6269.283593125152, 6258.331804304026, 0.9999971850964992, 0.9999959615486992, 0.9999968071752422, 60.00016932516701, 60.00118337561595, 60.00424891722567, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.3054, 3.52003, 2736.17, 600.1359, 4.578984, 2747.881, 835.037, 3.248988, 2713.207, 612.7267, 4.473129, 2740.62, 600.3442, 4.577093, 2747.832, 600.2912, 9.154939, 5495.799, 99.5873, 100.0, 98.74447, 99.74221, 100.0, 100.0
214247.41408000002, 284.18598615764563, 284.45123905603344, 284.69836043276655, 22.01316923492121, 22.178525116907, 22.143241918809085, 6229.717012465859, 6277.591691902271, 6271.951353079816, 105.6651769542724, 4.195537670731028, -11.631104719242558, 6229.041804762631, 6278.305230331634, 6271.836467612449, 0.9999975299373175, 0.9999996493891057, 0.999999278411309, 60.00613481825528, 60.00598257761636, 60.00459902204897, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.7916, 3.498436, 2742.127, 593.8517, 4.624481, 2746.228, 828.8446, 3.289116, 2725.487, 606.6099, 4.526633, 2745.967, 594.183, 4.622384, 2746.401, 593.9491, 9.247231, 5492.607, 99.79308, 99.95452, 99.19581, 99.94691, 99.96249, 99.95132
214249.72936000003, 284.1794289625113, 284.4886183247035, 284.7747386337419, 22.027852141332424, 22.164152231932327, 22.13325278682109, 6232.024428913938, 6272.755221274866, 6272.945204373185, 104.56936559722917, 12.326444605373126, -19.948566259350628, 6229.5554893564085, 6269.683594284259, 6267.7863302485175, 0.9999947395011664, 0.9999982956893968, 0.999996629620933, 60.01083711351721, 60.00559069713542, 60.00990730698001, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.4828, 3.519852, 2736.721, 600.1553, 4.579169, 2747.934, 828.631, 3.288563, 2724.986, 606.6293, 4.527001, 2745.968, 600.4014, 4.577275, 2748.156, 593.9491, 9.247415, 5492.552, 99.60854, 100.0, 99.19376, 99.94902, 100.0, 99.95119
214252.10300000003, 284.2427587870121, 284.4308140571789, 284.78378205359934, 21.999187798571253, 22.15723619835359, 22.13184894008782, 6234.151196944331, 6268.58907096889, 6271.418592750928, 105.17153453572087, 10.12753215142925, -15.111913417841151, 6228.190548220861, 6270.870382851824, 6272.80916350281, 0.9999973500707068, 0.9999968936706353, 0.9999960830992211, 60.00839412855066, 60.006300852873, 60.00864564679006, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 771.2136, 3.539483, 2729.524, 606.3811, 4.528514, 2746.039, 822.4387, 3.324826, 2734.478, 600.3765, 4.577196, 2748.116, 606.5053, 4.531619, 2746.74, 589.2372, 9.303633, 5487.771, 99.33844, 99.94979, 99.52308, 100.0, 99.96498, 99.8611
214254.42628, 284.1713851880023, 284.40790530134774, 284.82887189870667, 22.02261252209631, 22.131236829864193, 22.142217216770558, 6233.355391775472, 6264.306598519677, 6275.95134368246, 100.99281848651003, 11.163620257894308, -16.401325982049002, 6229.275805196463, 6272.38441511245, 6275.276363332315, 0.9999970156349473, 0.9999977260897861, 0.9999977283002093, 60.00939818574197, 60.011467003588, 60.01158249440166, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.4828, 3.519852, 2736.558, 600.0775, 4.579537, 2748.049, 828.767, 3.288379, 2725.433, 606.5905, 4.526633, 2745.971, 600.3633, 4.577275, 2748.157, 593.9491, 9.247231, 5492.602, 99.61429, 100.0, 99.18955, 99.94273, 100.0, 99.95021
214256.73672000002, 284.3078009384169, 284.48410644116296, 284.8216637247826, 22.017631054918414, 22.138625741850817, 22.106545769392905, 6225.840727067808, 6268.486810046993, 6263.538247060146, 105.43841523110223, 17.110864964148504, -10.843675664432794, 6225.141731356003, 6268.390497629308, 6262.494320150747, 0.9999963981835421, 0.9999963970637816, 0.9999971626494768, 60.01325214014152, 60.01480208277196, 60.01096772776429, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 778.1138, 3.515926, 2738.396, 597.9568, 4.595194, 2747.471, 830.6111, 3.271445, 2718.0, 610.9208, 4.488941, 2741.25, 594.4501, 4.622384, 2746.777, 599.6749, 9.161165, 5495.87, 99.65354, 99.99189, 99.00952, 99.78789, 99.96632, 100.0
214259.10024000003, 284.14332604035656, 284.3798682833637, 284.59953280616315, 22.024972427104096, 22.16975938732243, 22.14619010543411, 6237.411568746231, 6267.321797938553, 6272.475863927644, 105.83218764102048, 12.449215417586174, -16.939362077866008, 6233.615590951297, 6275.392818252858, 6271.3964488463635, 0.9999967044866438, 0.9999978465939355, 0.99999632339931, 60.009974018734084, 60.00954725919564, 60.013627525581214, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 779.7303, 3.512356, 2737.804, 599.3771, 4.581379, 2748.106, 828.9805, 3.286907, 2725.021, 606.7264, 4.526082, 2746.073, 600.3823, 4.57691, 2747.941, 593.9491, 9.247598, 5492.607, 99.66533, 100.0, 99.15895, 99.94073, 100.0, 99.95009
214261.44672, 284.2013611258248, 284.48840471984784, 284.70713937729477, 22.013724844094366, 22.18903960675451, 22.14777373272955, 6224.859226045699, 6275.608866437236, 6271.554430677316, 104.11252908570304, 14.700300391702967, -9.69215760854695, 6229.442747257209, 6278.9338072744085, 6275.044433510046, 0.9999983455294732, 0.9999991961833733, 0.9999984392971875, 60.006648411063395, 60.00598506910481, 60.005634508684885, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.7916, 3.498436, 2742.179, 593.8712, 4.624297, 2746.225, 828.5728, 3.29022, 2725.782, 606.5516, 4.527553, 2745.968, 594.164, 4.622201, 2746.508, 593.9689, 9.247231, 5492.667, 99.79901, 99.94623, 99.20104, 99.9369, 99.95862, 99.95021
214263.76852, 284.1668682675658, 284.47491993499443, 284.66183727852103, 22.01874662242802, 22.1663467418797, 22.125742633123586, 6227.962368116194, 6268.897235465575, 6274.540443311473, 108.85835355529571, 9.719524777154675, -15.250568674058911, 6229.155159703169, 6273.293498162861, 6271.147458546726, 0.9999972230041285, 0.9999996288962006, 0.9999984444587054, 60.003994015251266, 60.00160866760541, 60.00205131983578, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 790.0609, 3.475414, 2745.784, 587.5482, 4.66611, 2741.594, 822.5163, 3.324826, 2734.473, 600.3377, 4.577196, 2747.894, 588.0219, 4.664022, 2742.019, 587.7263, 9.330002, 5483.305, 99.92099, 99.77769, 99.52669, 100.0, 99.79317, 99.77876
214266.09576000003, 284.145839237411, 284.40387339469254, 284.6750909003989, 22.004122041754417, 22.1712376541247, 22.14344614290427, 6223.537475330038, 6277.369195918409, 6268.297914454307, 105.10459192480857, 8.615518015267298, -11.782998054672106, 6226.157587035819, 6274.4975152508305, 6274.960253439936, 0.9999994182548261, 0.9999995199813044, 0.9999983995532231, 59.99585531636894, 59.99738829539366, 59.99817438104093, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.7522, 3.498436, 2742.242, 593.7934, 4.624665, 2746.229, 828.767, 3.288563, 2725.599, 606.6876, 4.526817, 2746.021, 594.164, 4.622018, 2746.454, 593.9689, 9.247231, 5492.607, 99.79117, 99.95029, 99.17702, 99.94072, 99.95671, 99.9491
214268.46816000002, 284.1727717425248, 284.37568708064316, 284.71346977696106, 21.990936650264256, 22.145769109898982, 22.103983434000963, 6223.917567232159, 6272.334006802612, 6261.464069380999, 104.2573133867918, 8.191354878088987, -14.196825687592707, 6226.462191509409, 6271.992821962281, 6261.6671248886305, 0.9999968752281847, 0.9999980861584995, 0.9999974752834836, 59.99565244710162, 59.993827619175065, 59.99405304068006, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.7522, 3.498257, 2741.949, 593.9101, 4.624481, 2746.34, 828.767, 3.286723, 2725.537, 606.6682, 4.523875, 2745.838, 595.2512, 4.611426, 2747.239, 596.4541, 9.204016, 5495.216, 99.80109, 99.9485, 99.19332, 99.93218, 99.98306, 99.99282
214270.78952000002, 284.20942458781366, 284.44889069433253, 284.6901375641059, 22.029369760996946, 22.179159907253318, 22.13169365184759, 6230.108028563759, 6275.069758961254, 6272.561973811776, 105.17972694423906, 9.628276438534613, -16.708528935548202, 6230.490189872177, 6275.5366614769455, 6273.436823622678, 0.9999991070914741, 0.9999993917426439, 0.9999987200175003, 59.99562130262215, 59.9959312047081, 59.99680219632681, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.5026, 3.52003, 2736.504, 599.6106, 4.586721, 2747.646, 832.9017, 3.262977, 2718.413, 609.6003, 4.505121, 2744.575, 595.7853, 4.610878, 2747.014, 594.7045, 9.244119, 5492.75, 99.59248, 100.0, 98.93404, 99.87367, 99.97496, 99.95171
214273.11672000002, 284.17506318724656, 284.38479671161747, 284.76075902478397, 22.021034185371146, 22.17090343258028, 22.133056588111216, 6227.2837285265505, 6283.143923125062, 6269.632348437832, 109.48981890159484, 10.451952507105034, -12.283944485589927, 6232.403216463144, 6273.621508752219, 6272.042125472382, 0.9999977179423079, 0.999999256256248, 0.9999984351960209, 59.994456301774335, 59.994803416660105, 59.99629111079815, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 781.4061, 3.508073, 2738.704, 597.5289, 4.593904, 2747.766, 828.767, 3.288195, 2725.366, 606.6487, 4.526633, 2746.021, 600.3823, 4.576727, 2748.049, 600.1321, 9.157503, 5495.844, 99.67253, 100.0, 99.18111, 99.93882, 100.0, 100.0
214275.51004000002, 284.1057684146599, 284.34335573636326, 284.6816740643762, 22.025779450747688, 22.145641412797538, 22.140924138085595, 6225.294768506908, 6274.460516156909, 6275.185554305905, 109.964932765507, 10.980406014382197, -20.892286590860294, 6230.304225088471, 6268.821540996123, 6269.663420054701, 0.9999965869841732, 0.9999981893244044, 0.9999966310576556, 59.99090031824442, 59.996938289858484, 59.99408944476025, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 771.9627, 3.536449, 2729.366, 606.3811, 4.528146, 2745.985, 822.4581, 3.324826, 2734.473, 600.2795, 4.577012, 2747.9, 606.6389, 4.525592, 2746.097, 606.6134, 9.053491, 5491.941, 99.38471, 99.94564, 99.52277, 100.0, 99.93361, 99.93698
214277.91776, 284.094620805387, 284.37707183418524, 284.57723401199877, 22.03211182065244, 22.172345856068283, 22.14520429798614, 6232.828187361032, 6280.204801618244, 6269.550309735073, 109.26628083322703, 16.453621196416407, -13.97056665941409, 6236.870258668571, 6279.011867835116, 6277.895920579177, 0.999995996011896, 0.9999989533828366, 0.9999993616986049, 59.99470310972166, 59.99488568411293, 59.996065783358794, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.5026, 3.52003, 2736.941, 600.097, 4.578063, 2747.933, 828.0487, 3.292613, 2726.346, 606.6487, 4.527184, 2746.018, 600.4396, 4.577275, 2748.211, 600.2912, 9.155122, 5495.852, 99.60837, 100.0, 99.22701, 99.93871, 100.0, 100.0
214280.31464000003, 284.1088563467156, 284.3570761596851, 284.67441472654747, 22.000312632268415, 22.170262719663793, 22.094865223149156, 6226.693829848539, 6272.316344623121, 6265.295272866801, 101.53345163349059, 14.638342839912866, -12.566811078895853, 6223.803177960314, 6268.333999461766, 6257.930799650383, 0.9999989105552783, 0.9999972752492199, 0.9999981375630876, 59.99662298431402, 59.99670642712172, 59.99526126561986, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.542, 3.519674, 2736.941, 600.1553, 4.5788, 2748.047, 828.7087, 3.288748, 2725.375, 606.6293, 4.526449, 2745.914, 600.4205, 4.577458, 2747.942, 600.311, 9.154756, 5495.776, 99.60836, 100.0, 99.17897, 99.93493, 100.0, 100.0
214282.71680000002, 284.2523912314132, 284.4600594211493, 284.70155167473354, 22.01710835556934, 22.17854204811035, 22.137786201358793, 6224.311081047748, 6280.1606579319705, 6273.736745700604, 104.86783837539497, 14.368106008286759, -11.590632917717357, 6238.0549374080165, 6275.859111719797, 6270.005989735511, 0.9999965621229709, 0.9999963096761881, 0.9999971004160962, 60.000308834258995, 60.00430290120812, 60.00125244856817, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.8113, 3.498079, 2742.179, 593.8712, 4.624665, 2746.455, 835.1146, 3.248988, 2712.865, 612.6879, 4.473864, 2740.911, 595.4038, 4.6096, 2747.459, 596.5535, 9.20255, 5495.539, 99.78471, 99.94854, 98.73215, 99.74017, 99.99117, 99.99708
214285.08460000003, 284.1842940187211, 284.40153953038975, 284.6660962899395, 22.025973966585724, 22.172808564998533, 22.13256739660102, 6233.861091353416, 6275.816316126999, 6267.531290094322, 105.52792976475757, 5.661486717307298, -10.77980732036167, 6231.938743963744, 6277.64322580129, 6268.329977556657, 0.999999018941704, 0.9999983922687695, 0.9999987534552128, 60.000877514303504, 59.99846144978164, 60.00007075264054, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.6406, 3.519317, 2738.287, 598.5211, 4.590589, 2747.48, 828.6893, 3.288195, 2725.437, 606.5711, 4.527184, 2746.135, 595.2322, 4.619279, 2746.568, 594.0485, 9.24595, 5492.734, 99.62416, 100.0, 99.18967, 99.93477, 99.95872, 99.94925
214287.43696000002, 284.25431929152575, 284.40216967563896, 284.63039524759773, 22.031780561186466, 22.129156611239228, 22.14825043775895, 6228.149916770699, 6268.2560385913, 6263.811718820788, 103.27756812443386, 7.709571288286952, -14.927813651946053, 6233.634814994881, 6272.221490006676, 6274.8170042292795, 0.9999978157106982, 0.9999986829164218, 0.9999978455468683, 59.99646216307273, 59.99780417370903, 59.9965174925258, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 786.6306, 3.488263, 2744.783, 590.1747, 4.653031, 2742.611, 823.5063, 3.32096, 2734.168, 600.3571, 4.576828, 2747.898, 587.9647, 4.663657, 2742.179, 587.6865, 9.330185, 5483.306, 99.87497, 99.82718, 99.48713, 100.0, 99.7912, 99.77986
214289.78764000002, 284.23172163761564, 284.4585354695641, 284.636478479097, 22.034437841732366, 22.149944193621184, 22.145502249167823, 6226.583876271777, 6276.053589991332, 6269.963531626017, 108.10443520000217, 7.75739914226051, -8.53255936632786, 6232.121121793292, 6276.449253240925, 6271.729588037343, 0.9999987041207998, 0.9999988956828065, 0.9999990337478439, 59.993788204972596, 59.99384808639502, 59.993042714977896, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.9493, 3.498079, 2741.729, 593.8907, 4.624849, 2746.283, 828.5728, 3.2893, 2725.728, 606.6099, 4.526082, 2746.128, 594.2021, 4.622566, 2746.563, 593.9888, 9.247231, 5492.554, 99.78262, 99.95238, 99.20029, 99.93461, 99.95856, 99.94813
214292.08264, 284.23316990289305, 284.5070456653106, 284.6750611519993, 22.009473955288627, 22.151796237648504, 22.147975129644887, 6226.3849285943315, 6283.501823107234, 6269.300395310416, 98.08731823250218, 4.541148138446033, -4.465708322805995, 6230.601213381128, 6280.522607638538, 6267.966001088637, 0.9999991853099268, 0.9999996188491693, 0.9999985797446823, 59.989346515378244, 59.987551218323645, 59.98757373052399, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.7916, 3.498436, 2741.687, 593.8323, 4.624481, 2746.288, 828.7476, 3.288011, 2725.437, 606.6487, 4.526266, 2746.079, 594.2212, 4.622749, 2746.671, 593.9689, 9.247231, 5492.615, 99.80073, 99.95461, 99.18967, 99.93264, 99.96249, 99.94813
214294.47420000003, 284.13060022248237, 284.47651983086934, 284.64441623729135, 22.019322636434772, 22.16539732685564, 22.117453807654513, 6237.4696434355565, 6283.820429140502, 6268.800107657537, 106.53935987879868, 11.140032933237649, -15.819622106003408, 6233.722992213452, 6283.936315059914, 6271.533642681006, 0.9999977470141667, 0.9999979143724365, 0.9999973941045921, 59.992813917068474, 59.986540611774586, 59.98976297037272, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.6208, 3.519852, 2736.711, 600.1359, 4.578984, 2747.992, 835.0564, 3.248988, 2712.807, 612.6685, 4.472945, 2740.561, 600.4014, 4.577093, 2748.16, 600.2912, 9.155122, 5495.739, 99.57876, 100.0, 98.74233, 99.72794, 100.0, 100.0
214296.85136000003, 284.26782983908134, 284.4147960274585, 284.65982192459063, 22.02062383014937, 22.16705968396062, 22.129302907622616, 6233.120983149847, 6277.265086089368, 6269.155366182058, 101.71706864125781, 9.767585823739978, -11.377101819546624, 6229.5144432235975, 6278.849002339207, 6273.632899388, 0.9999998343558163, 0.9999986409339398, 0.9999980355214261, 59.984847767104206, 59.985424182628705, 59.98425364648661, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.7719, 3.498079, 2742.122, 593.8323, 4.624297, 2746.452, 828.767, 3.288195, 2725.205, 606.6293, 4.526449, 2745.856, 594.9079, 4.614714, 2747.514, 596.0963, 9.211157, 5495.084, 99.80108, 99.95055, 99.18124, 99.94481, 99.98314, 99.99418
214299.37984, 284.2170964424136, 284.4619498661128, 284.71344445403497, 22.020204169368874, 22.168994184127342, 22.139372045132696, 6231.793655111625, 6272.279186187729, 6269.654840753439, 106.37700611282526, 8.392773260716694, -12.686172363259175, 6233.029140288259, 6271.926798069664, 6273.395009603773, 0.9999985524669038, 0.9999975519014787, 0.9999962745716696, 59.985815598597156, 59.990104836345594, 59.98954839037887, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.542, 3.52003, 2736.239, 601.4005, 4.569038, 2747.719, 827.9517, 3.292613, 2725.825, 602.3378, 4.561751, 2747.984, 605.6279, 4.529792, 2746.423, 606.514, 9.054223, 5491.995, 99.5948, 100.0, 99.23523, 100.0, 99.95347, 99.93896
214301.74000000002, 284.27033468901413, 284.467018884024, 284.7072856907435, 22.031090269118433, 22.167936108266854, 22.16577813840333, 6229.973376075083, 6279.457219882252, 6268.470881668536, 102.56798905322728, 14.20523380234954, -11.714443306451813, 6232.163819440369, 6275.246603585879, 6269.231600209808, 0.9999973323557989, 0.999998299745337, 0.9999973823319354, 59.987410691703936, 59.991005553082026, 59.986919756295, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 774.3482, 3.528061, 2735.289, 601.634, 4.571801, 2747.993, 827.9128, 3.294086, 2726.936, 606.6099, 4.527184, 2746.243, 600.3442, 4.577275, 2747.89, 600.2713, 9.155305, 5495.738, 99.52843, 100.0, 99.23455, 99.93882, 100.0, 100.0
214304.04976000002, 284.20307329678525, 284.4409655848328, 284.74644836407884, 22.025650936211132, 22.185377126870975, 22.122037422520474, 6235.796072306003, 6277.0220056923945, 6269.754175520111, 105.92478172544011, 16.522176086751642, -10.88888742185236, 6233.439623887529, 6278.492849135118, 6268.992113714896, 0.9999975517246016, 0.9999974297143437, 0.9999987330253904, 59.9923604408842, 59.99115132645033, 59.98737555747016, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.542, 3.519852, 2736.831, 600.1359, 4.578616, 2747.934, 828.7281, 3.288563, 2725.375, 606.6682, 4.526082, 2746.185, 600.4014, 4.577093, 2747.993, 600.3309, 9.154572, 5495.747, 99.60436, 100.0, 99.1871, 99.94479, 100.0, 100.0
214306.37868000002, 284.21171050243294, 284.50122796784194, 284.6843863190301, 21.99225659808455, 22.14865423025833, 22.091452056862096, 6225.749406856724, 6264.8583401197075, 6258.7562921372555, 102.70237363323969, 14.860856593312292, -14.888841915281319, 6232.641103812524, 6273.04234346698, 6263.595647037059, 0.9999978483239622, 0.9999990410885078, 0.9999986464069265, 59.9929834885157, 59.99418377667562, 59.99295508888281, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.8113, 3.498257, 2741.954, 593.8907, 4.624297, 2746.343, 835.1534, 3.248435, 2713.373, 612.7267, 4.472394, 2740.445, 594.183, 4.622384, 2746.614, 593.9888, 9.247231, 5492.673, 99.79501, 99.94837, 98.75064, 99.73805, 99.95468, 99.95031
214308.72244, 284.25543288219995, 284.3894490019158, 284.6533628864473, 22.018446468737523, 22.183925998978562, 22.14431231799789, 6230.414267770722, 6278.643035662204, 6270.029039935453, 106.69888241676415, 10.804145197160324, -13.831264272143926, 6235.550295695108, 6279.529070264705, 6270.916957639799, 0.9999975032655907, 0.9999988529733057, 0.9999974676403098, 59.99756214386521, 59.996030180920656, 59.9948371849146, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.5223, 3.519852, 2736.726, 600.1943, 4.578984, 2748.1, 828.8058, 3.288379, 2725.146, 606.6682, 4.526449, 2746.127, 600.3633, 4.576727, 2748.106, 600.311, 9.154756, 5495.67, 99.60053, 100.0, 99.19346, 99.94073, 100.0, 100.0
214311.12184, 284.15106331355963, 284.42248527714116, 284.66736907634095, 22.006116978471617, 22.15363642311696, 22.124259103880807, 6222.241200757067, 6265.4427165778725, 6273.936555202517, 108.16173473742049, 8.610045800578519, -11.898754270166137, 6231.262131381446, 6272.585155978805, 6266.6907421817405, 0.999998111778115, 0.9999989914835732, 0.999997384458611, 59.999927020314836, 59.998822194749906, 59.9993215732372, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.8311, 3.498436, 2742.179, 593.8129, 4.624481, 2746.396, 828.6893, 3.288011, 2724.969, 606.6876, 4.52792, 2746.368, 593.649, 4.628958, 2745.67, 591.8814, 9.280743, 5488.535, 99.803, 99.94828, 99.19781, 99.93899, 99.92605, 99.89327
214313.47712000003, 284.2284755961684, 284.4437344495866, 284.70431720125396, 22.032308187841213, 22.131579326041997, 22.149759525625495, 6230.796026290238, 6272.884921915671, 6268.097868739984, 106.08727153085277, 5.906859493662068, -11.031857252746704, 6235.059524161253, 6270.898862098587, 6274.785263504279, 0.9999989513413191, 0.9999999435048526, 0.9999984217620314, 59.99955481184679, 60.00374283937229, 59.99715396652858, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 790.1201, 3.475057, 2745.961, 587.7233, 4.66261, 2742.557, 824.011, 3.316175, 2731.025, 603.6777, 4.551087, 2746.961, 592.0085, 4.632428, 2745.902, 593.3725, 9.255472, 5492.66, 99.93665, 99.81274, 99.42375, 99.99184, 99.93231, 99.94862
214315.8322, 284.3116055766134, 284.4490938684169, 284.69883797572226, 22.018208275681115, 22.17387294033941, 22.13776043470005, 6227.264671651434, 6279.863695964188, 6267.69755790353, 104.92717870030296, -1.2366677302020435, -2.066505793955912, 6229.825343235194, 6276.394351305687, 6269.824529497909, 0.9999995145306146, 0.9999999917033302, 0.9999993753706271, 60.005504047223866, 60.00492808047665, 60.004419256688706, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.8113, 3.498614, 2742.064, 593.8907, 4.624297, 2746.391, 828.767, 3.288195, 2725.198, 606.6487, 4.526266, 2745.962, 594.183, 4.621836, 2746.67, 593.9689, 9.246682, 5492.608, 99.79481, 99.94846, 99.19328, 99.93669, 99.96244, 99.94926
214318.14852000002, 284.4103537916158, 284.6546393480924, 284.79253505824613, 22.003723926625177, 22.13566535959599, 22.093526558508298, 6226.697167435334, 6269.177584769045, 6256.920655629716, 105.8532640299693, 9.403023628283336, -10.80337192872139, 6225.659629188197, 6272.89388568859, 6260.692094903774, 0.999998126838466, 0.9999980605470772, 0.9999983058644711, 60.00768322738222, 60.00396460063149, 60.00348006190165, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 778.7446, 3.517889, 2736.798, 599.9608, 4.579169, 2747.933, 835.037, 3.248804, 2713.319, 612.6879, 4.472577, 2740.556, 600.4014, 4.577093, 2747.834, 600.311, 9.154572, 5495.745, 99.6028, 100.0, 98.74041, 99.73994, 100.0, 100.0
214320.51544000002, 284.38551462038873, 284.5426129706962, 284.83225573995674, 22.011036751445438, 22.16074174887184, 22.11640903203783, 6230.838493302585, 6279.157219636086, 6274.049719085413, 104.75753161186435, 8.91965172631717, -13.484294578560366, 6231.082588456413, 6265.986416350077, 6276.625333504442, 0.9999973046412332, 0.9999992914144022, 0.9999982746550025, 60.00755091938669, 60.00712316356706, 60.00789984564979, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.8113, 3.498079, 2742.006, 593.8323, 4.624849, 2746.342, 829.2134, 3.285802, 2724.943, 606.6682, 4.526266, 2745.911, 594.1449, 4.622201, 2746.563, 593.9689, 9.247231, 5492.614, 99.79271, 99.94631, 99.16374, 99.93483, 99.95856, 99.95132
214322.82864000002, 284.4655488781289, 284.6048297796633, 284.8680303105162, 22.024998285118148, 22.13966910560797, 22.135811491792246, 6237.442860698553, 6272.253641830973, 6279.228323354559, 111.26216524131132, 13.596440864172678, -16.210980525372634, 6236.345119328464, 6275.999634873126, 6271.344717041909, 0.9999975898250179, 0.9999981732108295, 0.9999973093180624, 60.00850046773897, 60.01115841775449, 60.01402113136231, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.5223, 3.519495, 2736.893, 600.1165, 4.578984, 2748.042, 828.7476, 3.288011, 2725.605, 606.6682, 4.527184, 2746.243, 600.4014, 4.577093, 2748.157, 600.3309, 9.154939, 5495.691, 99.604, 100.0, 99.17475, 99.9389, 100.0, 100.0
214325.23396, 284.3647520796869, 284.5827537817427, 284.93315625587616, 21.993306986907278, 22.173234409974484, 22.121704923016654, 6233.714948800809, 6267.603823961813, 6271.972144857059, 112.83808359699378, 12.96725699888043, -13.963670444279614, 6235.352453595311, 6277.094027982375, 6270.7025843115525, 0.999996262560527, 0.9999981054005398, 0.9999965776187602, 60.01251465570629, 60.0131851538372, 60.01136549796288, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 771.0756, 3.539483, 2729.266, 606.4395, 4.52833, 2746.212, 822.3998, 3.324826, 2734.54, 600.396, 4.576828, 2748.007, 606.677, 4.526322, 2746.206, 605.5796, 9.077479, 5493.897, 99.38387, 99.93765, 99.52099, 100.0, 99.9476, 99.96349
214327.65492000003, 284.43915265180937, 284.6199139327825, 284.8545317584147, 22.00498618440773, 22.157911222240784, 22.140046644497662, 6235.990503313022, 6275.877596603911, 6268.587813106516, 115.47571452668535, 9.54467806456637, -13.336558994209781, 6235.345836338812, 6278.5553225747935, 6271.592575261517, 0.9999982763511591, 0.9999982427475326, 0.9999978317881774, 60.01242198593302, 60.01761598963762, 60.011721062500506, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 777.6011, 3.519674, 2736.773, 600.1359, 4.5788, 2747.934, 828.767, 3.288563, 2724.918, 606.6293, 4.526633, 2745.852, 600.4205, 4.576545, 2748.104, 600.3508, 9.154572, 5495.812, 99.60627, 100.0, 99.1851, 99.94694, 100.0, 100.0
214329.94120000003, 284.30470309129447, 284.5720020754578, 284.86335530402704, 21.994606955533502, 22.145575646282555, 22.087133064201318, 6224.144596428231, 6267.180023383561, 6258.769638260857, 104.42287889557383, 13.886348479316439, -10.334530867215705, 6223.232959928879, 6270.113431655301, 6255.70998444651, 0.9999982582635731, 0.99999771603739, 0.9999988512623667, 60.01288295225397, 60.01393493148443, 60.010670994393784, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 778.7052, 3.516104, 2739.055, 597.9374, 4.598325, 2747.535, 830.7858, 3.276415, 2717.671, 610.8625, 4.483242, 2741.086, 594.183, 4.622384, 2746.619, 593.9689, 9.246865, 5492.667, 99.66167, 99.99788, 98.95127, 99.79, 99.96627, 99.95021
214332.31044000003, 284.4606612751759, 284.62370153239, 284.92304234727106, 22.022178973896896, 22.139829628064025, 22.1415180115046, 6229.9439512448635, 6279.576203686123, 6273.9347615466095, 108.36246157591518, 11.145712994597488, -15.243142980844823, 6228.4322090049545, 6273.558539017537, 6272.561175416059, 0.9999988987182133, 0.9999979857688677, 0.9999982071775944, 60.008588754127445, 60.011963943102636, 60.01274937150456, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 779.7303, 3.514855, 2737.637, 599.8246, 4.578616, 2747.88, 829.0581, 3.287643, 2724.58, 606.6876, 4.526817, 2745.854, 600.4586, 4.57618, 2748.049, 600.2912, 9.155122, 5495.805, 99.66183, 100.0, 99.15851, 99.94284, 100.0, 100.0
214334.63724, 284.5033695443773, 284.572084114252, 284.81398726094466, 22.029256933436326, 22.152284762365014, 22.13547600831698, 6237.217587084364, 6269.70313929708, 6272.278472463046, 107.28238476870956, 9.78081944657606, -11.553369176370325, 6236.686560091781, 6273.418431207323, 6270.86831002008, 0.9999973425223487, 0.9999991614117317, 0.9999968231065156, 60.00462082750687, 60.00796884455258, 60.00602813571099, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.7719, 3.497722, 2742.289, 593.8323, 4.625034, 2746.448, 828.6699, 3.287643, 2724.824, 606.5905, 4.527184, 2746.021, 594.2403, 4.621836, 2746.511, 594.0087, 9.246682, 5492.668, 99.78473, 99.94439, 99.17023, 99.9389, 99.95666, 99.95035
214336.92968000003, 284.34263450134597, 284.49962499288773, 284.7390045910002, 22.00931520379439, 22.131002597885736, 22.13537054767666, 6231.383241092873, 6269.449216511472, 6268.197571295568, 103.62972864797308, 7.623638824189584, -13.764642217726305, 6229.225808948499, 6275.41434483243, 6271.389515521314, 0.9999981501550808, 0.9999988718636604, 0.9999986895542903, 60.00071993724145, 60.004162908754985, 60.005058928165674, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 790.3763, 3.474521, 2746.157, 587.5093, 4.66611, 2741.594, 822.4581, 3.324642, 2734.421, 600.3377, 4.576828, 2748.004, 587.9075, 4.66384, 2742.079, 587.7064, 9.329636, 5483.42, 99.94378, 99.77367, 99.52456, 100.0, 99.78941, 99.77997
214339.24552000003, 284.43407348097804, 284.5787054516863, 284.9081658427276, 22.011957730855084, 22.151329578316773, 22.126457893701325, 6230.564972345085, 6270.21165983452, 6277.30693642922, 109.79663792190632, 7.248068227311251, -13.823814053293972, 6233.271334783329, 6273.853648548462, 6269.276319270191, 0.9999982919028114, 0.9999992332420155, 0.9999985992879952, 60.00334524764111, 60.00184424060362, 60.002462920495205, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 600], 5500.0, [], 783.8508, 3.498257, 2742.064, 593.8323, 4.624665, 2746.286, 828.6505, 3.287643, 2725.772, 606.6682, 4.526633, 2746.016, 594.1068, 4.622201, 2746.562, 593.9689, 9.247048, 5492.673, 99.79692, 99.94846, 99.17041, 99.93864, 99.9507, 99.95031
