TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
214659.10724, 284.1877262071792, 284.39080471512887, 284.72447860526677, 21.988335348290764, 22.147436573481592, 22.091690714799167, 6223.89325791627, 6265.742894583067, 6260.394714958479, 103.26486047686649, 14.675154131627323, -15.347994862147516, 6224.760422501048, 6265.135877155574, 6257.042938747068, 0.9999975566843263, 0.9999943450784237, 0.9999987958292978, 59.99859675755108, 59.997522401344156, 59.995618974317125, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8902, 3.498257, 2742.174, 593.9296, 4.624297, 2746.901, 829.6599, 3.279728, 2721.083, 608.8625, 4.501812, 2743.596, 598.0743, 4.589694, 2748.195, 813.1594, 6.743431, 5485.125, 99.79883, 99.95249, 99.054, 99.85903, 100.0, 99.82332
214661.46200000003, 284.33996929670025, 284.43778751285834, 284.84850018966705, 22.016329521889357, 22.167061176291007, 22.147040711616306, 6233.017765928722, 6270.27761818878, 6276.169667620496, 106.69254381256178, 10.794330466624615, -13.722997201280577, 6234.82557248614, 6276.138727709566, 6275.297083212855, 0.9999978383730637, 0.9999987826566127, 0.9999983512633084, 60.002466714844125, 59.99929575966353, 59.998593766810835, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 779.7501, 3.510393, 2739.833, 596.7896, 4.603483, 2747.076, 830.6111, 3.281016, 2723.925, 606.9206, 4.525346, 2745.908, 594.164, 4.622201, 2746.454, 808.0698, 6.797634, 5492.347, 99.69882, 99.99141, 99.13467, 99.9386, 99.96244, 99.94438
214663.77920000002, 284.2199282881276, 284.4473340944033, 284.77920572683024, 22.02887660289482, 22.167691616393046, 22.137733496797473, 6231.682829968104, 6282.0046493446725, 6274.017823702841, 107.18284664259227, 13.069311309216118, -9.831041885580476, 6229.058987648877, 6280.064837125843, 6273.609739864121, 0.9999976061700028, 0.9999986141855447, 0.999998809426958, 59.998532416610054, 59.99901155005194, 59.999569480361416, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 778.1138, 3.519138, 2737.094, 600.1748, 4.578616, 2748.155, 828.8058, 3.288195, 2725.033, 606.707, 4.525714, 2746.081, 600.3633, 4.577458, 2747.888, 808.0499, 6.797451, 5492.808, 99.61392, 100.0, 99.17498, 99.93467, 100.0, 99.9454
214666.11836000002, 284.1824101834778, 284.43015822489167, 284.79840426694466, 22.028712309109338, 22.175805072190386, 22.14410890939217, 6238.670640610013, 6273.768987663221, 6280.816308606475, 110.84255808211856, 12.29409775726117, -15.193243077085299, 6232.7849645247625, 6270.17203883339, 6275.055440864415, 0.999997637333837, 0.9999973730198686, 0.9999966166180798, 60.00273804926484, 60.00275393734893, 60.00245336321779, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 771.1741, 3.540019, 2730.668, 606.4979, 4.527962, 2746.268, 822.4387, 3.324642, 2734.644, 600.3571, 4.577196, 2747.894, 606.7914, 4.526322, 2746.21, 801.7675, 6.854585, 5495.696, 99.31008, 99.94782, 99.51838, 100.0, 99.94569, 100.0
214668.46396000002, 284.2362753742869, 284.47935553066856, 284.8384576034838, 22.0339580657124, 22.158713202491946, 22.152370487170764, 6235.1631931800885, 6281.132894771676, 6274.266703326979, 108.69402650288566, 12.826637835727524, -14.631691226806396, 6232.032538249047, 6275.246299488809, 6276.205875688837, 0.9999955462877793, 0.9999961441720061, 0.9999979442566601, 60.0007749945696, 60.002357950853764, 60.00108504461306, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.5617, 3.519674, 2736.931, 600.1748, 4.578984, 2747.822, 828.5922, 3.2893, 2725.459, 606.7458, 4.525714, 2746.019, 600.3823, 4.577458, 2747.942, 808.0698, 6.797451, 5492.81, 99.61392, 100.0, 99.1979, 99.9388, 100.0, 99.94654
214670.81356, 284.2383670087224, 284.50600103877457, 284.79204642087507, 21.988796887473825, 22.13775995006041, 22.104423467227196, 6222.14534343458, 6269.719407688298, 6259.665844829807, 99.6257737433807, 19.97579817536098, -11.378995395386085, 6221.937925752609, 6263.188485047251, 6260.189582864262, 0.9999972760423, 0.9999967945810205, 0.9999965365455215, 60.005766672074365, 60.00289183532442, 60.00534206455627, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.5617, 3.52003, 2736.941, 600.1553, 4.578984, 2748.154, 828.8058, 3.288379, 2725.589, 606.6876, 4.525714, 2746.07, 600.3442, 4.577458, 2748.048, 808.4476, 6.793422, 5491.404, 99.60837, 100.0, 99.17314, 99.93679, 100.0, 99.93851
214673.14008, 284.20644203954515, 284.3813572435019, 284.80432920808795, 22.00867681461554, 22.179723128894487, 22.14914173439659, 6228.956366176651, 6279.710592385301, 6274.2035093444265, 106.67994950621392, 14.155821224360352, -17.309147141840413, 6226.74864502641, 6276.141497936959, 6275.153883918244, 0.9999982041029357, 0.9999977520053767, 0.9999976500757962, 60.00520260066874, 60.00721317645886, 60.01057992530747, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8705, 3.498257, 2742.112, 593.8907, 4.624297, 2746.508, 835.1729, 3.248804, 2714.553, 612.3772, 4.480484, 2742.456, 596.2431, 4.603025, 2747.802, 810.9327, 6.775293, 5490.668, 99.79464, 99.95653, 98.73899, 99.79211, 100.0, 99.91383
214675.53904, 284.12517115616754, 284.3695865996167, 284.75195118919675, 22.03032986768855, 22.18681333043446, 22.140461449298346, 6230.918335894595, 6277.7049270688585, 6272.411132774295, 102.83797341148465, 18.425862276198586, -13.710365215068805, 6233.658158826371, 6277.139674912195, 6279.63500202173, 0.9999993010797905, 0.9999972763993479, 0.9999977456259527, 60.008076503297715, 60.00499300776646, 60.00526726503098, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 778.6066, 3.513784, 2739.338, 597.665, 4.597036, 2747.307, 828.7864, 3.288195, 2725.598, 606.7264, 4.526082, 2746.076, 594.183, 4.622749, 2746.4, 808.0698, 6.796719, 5492.633, 99.68063, 99.99807, 99.19554, 99.93674, 99.95261, 99.94958
214677.86632000003, 284.15555511258754, 284.3433058295348, 284.69183634398127, 22.046869544252278, 22.16355928771514, 22.163125027397058, 6230.562239297255, 6272.120590132167, 6280.595724869702, 111.94588765070668, 14.009515595935682, -13.656611130309557, 6233.961799388034, 6275.129870449072, 6279.695026152214, 0.9999972517552141, 0.9999973631298223, 0.9999980512865394, 60.01276946030188, 60.01252000295158, 60.01056584491508, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 787.9711, 3.483444, 2745.261, 589.3186, 4.658926, 2742.216, 822.7493, 3.324274, 2734.527, 600.4348, 4.576644, 2747.95, 587.793, 4.664388, 2742.076, 801.7874, 6.854402, 5495.64, 99.90623, 99.80034, 99.52251, 100.0, 99.79526, 100.0
214680.13316000003, 284.1230396181304, 284.3711713931404, 284.70365154790676, 22.02122699730934, 22.186056291595445, 22.145591391506503, 6233.831915827349, 6274.619934309608, 6277.605113185237, 102.43223739630787, 8.724741965896555, -9.533197081668277, 6230.044373950446, 6276.345612496603, 6278.120287421344, 0.9999986671533334, 0.999996684381834, 0.999997759217606, 60.00963994012572, 60.010390590039066, 60.00797363539769, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.9691, 3.498079, 2742.227, 593.8129, 4.624481, 2746.336, 828.4175, 3.290588, 2726.277, 606.707, 4.525346, 2746.13, 594.164, 4.622566, 2746.673, 808.1096, 6.797085, 5492.58, 99.79655, 99.95029, 99.21018, 99.94278, 99.95256, 99.94861
214682.46968, 284.07100450733554, 284.3832401632814, 284.75746717031484, 22.010109274782284, 22.175549619996026, 22.145730796808653, 6236.297570520822, 6278.223866350118, 6269.166592861107, 108.84366241068187, 12.102315031067747, -14.740365247196678, 6232.104908880205, 6271.963535493599, 6276.939736107963, 0.9999964326874298, 0.99999758831797, 0.9999990877944522, 60.00891502387496, 60.00926446863638, 60.00836265182058, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498436, 2742.012, 593.8517, 4.624481, 2746.336, 828.7281, 3.288563, 2725.371, 606.7264, 4.525714, 2746.076, 594.164, 4.622566, 2746.565, 808.1096, 6.797268, 5492.927, 99.79291, 99.95247, 99.1772, 99.93873, 99.95261, 99.94436
214684.81144000002, 284.07083450025607, 284.33107718511366, 284.7290650560123, 22.046107902672365, 22.178376605512273, 22.12559889936493, 6231.994453862626, 6274.84673048684, 6271.705173152213, 104.27629776218146, 18.91552010455416, -14.606203769018066, 6234.199940713542, 6276.899649077602, 6268.3471271398075, 0.9999978623143708, 0.9999963932623047, 0.9999968050640247, 60.004654897370294, 60.00554133299002, 60.007476235006436, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.5026, 3.520566, 2737.223, 600.1943, 4.578616, 2748.156, 835.134, 3.248251, 2712.861, 612.7462, 4.472209, 2740.669, 600.306, 4.577275, 2747.722, 814.3523, 6.735557, 5485.124, 99.62856, 100.0, 98.73607, 99.74404, 100.0, 99.81613
214687.14796000003, 284.1033628174087, 284.3327471185554, 284.76276442107456, 22.033776483345097, 22.185619892463986, 22.14455557414906, 6228.991110822484, 6274.806989325524, 6273.519777587405, 104.56108114844255, 12.704974122822108, -10.437328136063115, 6225.298858416865, 6279.777998478116, 6272.5748371681475, 0.9999971859353358, 0.999997951326526, 0.9999965279358143, 60.00398741630975, 60.004570341636466, 60.00386332939526, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498257, 2742.284, 593.8517, 4.624481, 2746.454, 828.8252, 3.288379, 2725.313, 606.7264, 4.525898, 2745.965, 594.7935, 4.618001, 2747.128, 808.0698, 6.797085, 5492.749, 99.80893, 99.95457, 99.18519, 99.9468, 99.97472, 99.95169
214689.48732000001, 284.0187080292777, 284.3668395495945, 284.6477459851625, 22.037996436038043, 22.188841523998246, 22.15155237486498, 6226.953167693451, 6271.436553941756, 6280.622425170188, 110.74885886036736, 13.688362515948029, -15.79690682380442, 6234.4544757256435, 6275.361286933832, 6279.761162893166, 0.9999961009753486, 0.9999976844681406, 0.9999962961608476, 60.00530257703952, 60.00672617407316, 60.00617152745006, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.5814, 3.519674, 2736.884, 600.1553, 4.578984, 2748.104, 828.6893, 3.290772, 2726.453, 605.2118, 4.543181, 2747.37, 603.4915, 4.552803, 2747.439, 803.9544, 6.839019, 5495.493, 99.60017, 100.0, 99.21244, 99.9771, 99.9862, 99.99883
214691.86904000002, 284.08814126292845, 284.2848714006776, 284.63141046876655, 22.0586764693968, 22.17485852158753, 22.159272788041637, 6230.968004102197, 6271.43228125453, 6271.738769142836, 111.93889235486995, 15.023486879176062, -17.174795062943986, 6232.8114080719915, 6272.617141005405, 6279.4580725361675, 0.9999965135883605, 0.9999986794821822, 0.9999972041144493, 60.003619318697346, 60.00470154590887, 60.00347150155629, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 772.5148, 3.534308, 2732.286, 604.3188, 4.549513, 2747.716, 826.2046, 3.301633, 2727.752, 605.5613, 4.531781, 2746.073, 600.3442, 4.577275, 2747.941, 808.0698, 6.797085, 5492.579, 99.43199, 99.99658, 99.27393, 99.94072, 100.0, 99.95588
214694.225, 284.18454731669306, 284.43460377254064, 284.7672493845131, 22.026165801683423, 22.195498408311387, 22.150160909137135, 6237.242596138569, 6273.256608492284, 6279.170863805868, 110.1365430375231, 13.142730806678173, -13.16375223021214, 6233.926379420074, 6270.399615383388, 6275.87746010172, 0.9999992120855024, 0.9999973754522131, 0.9999983324976621, 60.00534422708789, 60.004690210198284, 60.00640504488062, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.5814, 3.519852, 2736.884, 600.1359, 4.579169, 2748.1, 829.2717, 3.285618, 2725.24, 606.7458, 4.525898, 2746.073, 600.3633, 4.577093, 2747.943, 808.1096, 6.797085, 5492.93, 99.60627, 100.0, 99.15505, 99.94084, 100.0, 99.94766
214696.59896000003, 284.0925369748726, 284.3468652913645, 284.6642397643841, 22.01073068399889, 22.14563588179674, 22.107550164929023, 6226.35505669743, 6269.451432582515, 6257.087987740749, 105.38206873298259, 15.244326172216915, -11.793924871020693, 6224.229677337099, 6269.75833123809, 6262.74585700439, 0.9999970382769615, 0.9999953298508368, 0.9999971056646461, 60.00140251680874, 60.00288319563162, 60.00904248061583, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8113, 3.498079, 2742.006, 593.8517, 4.624481, 2746.454, 835.1923, 3.248804, 2713.134, 612.7073, 4.472394, 2740.504, 594.164, 4.622384, 2746.457, 814.3523, 6.735923, 5485.067, 99.80283, 99.95457, 98.7422, 99.74, 99.96244, 99.81191
214698.96236, 284.05093813490964, 284.2528727444142, 284.5980100035375, 22.031348086199642, 22.183994271460776, 22.16816942569463, 6228.858885554563, 6278.826203532251, 6278.253557315993, 110.23029542471977, 9.689460365220839, -10.71861131383838, 6234.068708995816, 6279.044284539606, 6279.439391979006, 0.9999984475858307, 0.9999979661051216, 0.9999978228886395, 60.00058391221031, 60.004719059586535, 60.0064726469688, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.542, 3.519674, 2736.878, 600.1553, 4.578984, 2747.935, 828.767, 3.288195, 2725.26, 606.7264, 4.526082, 2746.187, 600.3823, 4.577093, 2748.156, 808.0698, 6.797268, 5492.869, 99.60609, 100.0, 99.19071, 99.93884, 100.0, 99.95387
214701.34500000003, 284.00833671046513, 284.2643036074349, 284.66070437236243, 22.050156901248968, 22.18899032799157, 22.157417051411187, 6234.487319348061, 6278.7710917941295, 6279.880778578125, 108.61760510700174, 14.42835128706929, -15.053606058062542, 6236.544764488338, 6278.2376150532455, 6279.504233451402, 0.999996692325969, 0.9999969878038006, 0.9999974446858944, 60.00541193517853, 60.00686417713549, 60.005311174893464, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8705, 3.498257, 2742.117, 593.8712, 4.624849, 2746.338, 828.8058, 3.288932, 2725.156, 606.707, 4.526266, 2746.24, 594.164, 4.622566, 2746.283, 807.5927, 6.807157, 5493.805, 99.79674, 99.95666, 99.20546, 99.93459, 99.95459, 99.9709
214703.67508000002, 284.05679406204604, 284.25122770582806, 284.6269048694904, 22.040847270628532, 22.198036042860146, 22.149287575853, 6231.574069592945, 6276.497581070559, 6276.166880581856, 107.56682624889027, 15.237680318370167, -12.859405854428815, 6229.045123855544, 6276.744068643029, 6281.623166757106, 0.9999973429324714, 0.9999971897012089, 0.9999973038854768, 60.00866299412995, 60.00909089115655, 60.01331445642712, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 790.1792, 3.474878, 2745.904, 587.4703, 4.66611, 2741.761, 822.6134, 3.324274, 2733.344, 601.9883, 4.564325, 2747.96, 590.597, 4.64503, 2745.116, 806.0022, 6.816679, 5493.706, 99.93458, 99.77974, 99.50471, 100.0, 99.9059, 99.97293
214706.05552000002, 283.9916807218801, 284.3401399478218, 284.6337344069588, 22.03195554536914, 22.207289681654558, 22.166688695576365, 6233.9923949701915, 6283.475404492723, 6280.764555834785, 109.4469885609757, 16.396441291510655, -13.244808289084176, 6232.463508094413, 6277.295056914652, 6274.837302620998, 0.9999976337776617, 0.9999965315679628, 0.9999980316230415, 60.006218542950094, 60.006655912523875, 60.0075261074702, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498436, 2742.169, 593.8712, 4.624481, 2746.456, 828.7281, 3.288195, 2725.586, 606.6876, 4.525898, 2745.911, 594.1449, 4.622749, 2746.726, 808.0499, 6.797451, 5492.346, 99.80283, 99.95649, 99.17915, 99.93467, 99.9566, 99.94436
214708.42004000003, 284.0414753299975, 284.2446853020062, 284.62184473030294, 22.015699376995215, 22.158082224489576, 22.114484648110746, 6222.86755482228, 6271.179369979998, 6258.994594091028, 98.77814561894877, 14.502214985061983, -12.77729102917283, 6224.109713313883, 6268.592058052147, 6265.0199919688, 0.9999991827926475, 0.9999958586815918, 0.9999987180440224, 60.0082255260949, 60.005155250404755, 60.00737209489742, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 779.9866, 3.512535, 2738.063, 598.9491, 4.585432, 2748.269, 834.9788, 3.248988, 2713.088, 612.6879, 4.472394, 2740.281, 600.4205, 4.576727, 2748.209, 814.3324, 6.735923, 5485.183, 99.64918, 100.0, 98.74855, 99.73612, 100.0, 99.82033
214710.77076, 283.9859858534093, 284.23848537987413, 284.61329274985053, 22.060918999885796, 22.201324333499045, 22.156849711793438, 6232.680389463318, 6276.835284566399, 6277.788540666028, 106.93980127310624, 18.265644761632984, -13.310529612948358, 6231.36946664154, 6276.414680368537, 6275.797649853137, 0.9999963672537916, 0.9999970374895429, 0.9999965213476224, 59.998460880703924, 59.99822815458603, 59.997719037345384, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498436, 2742.174, 593.8712, 4.624665, 2746.283, 828.7864, 3.288379, 2725.255, 606.707, 4.526082, 2746.128, 594.183, 4.622931, 2746.566, 808.0499, 6.797634, 5492.812, 99.79272, 99.94837, 99.18306, 99.9348, 99.95867, 99.94654
214713.10108000002, 284.04175816715826, 284.2056999209441, 284.5872850120457, 22.057730729298147, 22.173777016801147, 22.153338298828142, 6227.82385072095, 6278.281876463504, 6279.194518307515, 104.75980851457462, 15.947968605289589, -14.626487481493768, 6238.3876434306285, 6274.00372902468, 6274.54706422852, 0.9999959496831984, 0.9999976551628244, 0.9999969195344425, 59.99301800490188, 59.99009631284622, 59.997911248274384, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.542, 3.519852, 2737.161, 600.1553, 4.5788, 2748.158, 828.7864, 3.288379, 2725.193, 606.707, 4.526082, 2746.075, 600.3823, 4.577458, 2747.993, 808.0698, 6.796902, 5492.813, 99.60991, 100.0, 99.18079, 99.9348, 100.0, 99.95284
214715.47240000003, 283.97746791914074, 284.3158621867004, 284.6105412164293, 22.02823784710394, 22.1897845771075, 22.178341855959843, 6225.84226771772, 6285.10286184715, 6274.981220013089, 108.33833064645785, 14.874749179798982, -16.316560505853886, 6231.433616593823, 6275.496192437438, 6274.231756306788, 0.9999956290161917, 0.9999974128477713, 0.9999966897606172, 59.994822340885094, 59.996225038232375, 59.996531407773524, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 771.3121, 3.53984, 2729.543, 606.4395, 4.527778, 2746.154, 822.4775, 3.324826, 2734.528, 600.2989, 4.576828, 2747.786, 606.8296, 4.52614, 2745.989, 801.8868, 6.853852, 5495.723, 99.33914, 99.94367, 99.52686, 100.0, 99.94367, 100.0
214717.77572, 284.0976593114507, 284.3239972667677, 284.68640873487334, 22.041869505710324, 22.177158645554563, 22.148487595597384, 6234.6199601074295, 6280.650065822338, 6274.617094377256, 107.46377593726675, 16.084250103182967, -12.619504823574061, 6229.516338666701, 6279.631553301434, 6279.502873780504, 0.9999986475635874, 0.9999987674103882, 0.9999967961771429, 59.993943775926205, 59.99277778317701, 59.99333609431433, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.6011, 3.519674, 2736.984, 600.1553, 4.579169, 2748.044, 828.8058, 3.288011, 2725.622, 606.7264, 4.525714, 2745.91, 600.4014, 4.577275, 2747.939, 808.1096, 6.797085, 5492.873, 99.60245, 100.0, 99.18293, 99.9348, 100.0, 99.94752
214720.12092000002, 284.0316975325942, 284.3601963759327, 284.7048136264991, 22.02129999662974, 22.15833436768199, 22.117431412904505, 6225.302486455933, 6268.354312469484, 6260.676825756708, 103.45430722312085, 21.740538267113607, -14.54660722847575, 6228.490253517485, 6268.48234053167, 6263.381820555375, 0.9999973728790658, 0.9999954006218158, 0.9999976111086835, 59.99192378072822, 59.992658769156535, 59.99249433138943, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.5617, 3.519852, 2736.826, 600.1553, 4.580458, 2748.044, 829.8928, 3.279176, 2721.858, 608.9013, 4.501628, 2743.539, 596.1859, 4.608322, 2747.172, 813.1793, 6.742698, 5485.067, 99.60608, 100.0, 99.05943, 99.84849, 99.97713, 99.82658
214722.75600000002, 284.032215682109, 284.2414925542672, 284.56178765864433, 22.036143997091493, 22.193347751299154, 22.14344162076202, 6229.591976160852, 6271.147532205331, 6272.174090929817, 104.25272239470846, 16.634971755060633, -11.510326569217796, 6235.093384761256, 6272.0278375088665, 6272.531129251297, 0.9999969979644261, 0.9999972334889894, 0.9999980958471267, 59.98805427128055, 59.98645297024935, 59.98756365813594, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 781.9581, 3.507181, 2739.808, 597.5872, 4.598141, 2748.041, 830.5529, 3.2812, 2723.764, 606.9012, 4.524427, 2746.07, 600.4014, 4.57691, 2748.154, 808.0897, 6.797085, 5492.813, 99.71272, 100.0, 99.12881, 99.93272, 100.0, 99.94969
214725.06864, 283.9562902528661, 284.29492629626344, 284.63700879562913, 22.054806716061623, 22.19671862457329, 22.167541822448012, 6233.909996889427, 6279.695202350509, 6279.334889303262, 106.70364113932806, 14.434123117092895, -10.679996700118409, 6230.869250642319, 6281.571547760341, 6279.049436368553, 0.9999977593148558, 0.9999962991093756, 0.999998331080799, 59.98955125704328, 59.98807301216115, 59.987054938690854, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8705, 3.498257, 2742.064, 593.8712, 4.624297, 2746.56, 828.7864, 3.287643, 2725.754, 606.6876, 4.526633, 2745.853, 594.1068, 4.622384, 2746.565, 808.1494, 6.797451, 5492.808, 99.79883, 99.95845, 99.17289, 99.94481, 99.95862, 99.95383
214727.43176, 283.9803009454586, 284.2661397976791, 284.5761305277765, 22.052447490060942, 22.1911684012429, 22.172795218148515, 6240.518980326331, 6279.733036760921, 6275.241036823959, 105.43886438406503, 11.887219609973727, -12.017671165063575, 6239.407282778619, 6276.294668729028, 6275.781856457105, 0.9999971074078484, 0.9999980383163363, 0.9999972662693136, 59.990058992160506, 59.99082269625466, 59.99320751949315, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 790.1398, 3.47577, 2745.731, 587.6065, 4.66611, 2741.705, 822.4969, 3.324826, 2734.473, 600.4542, 4.576644, 2748.063, 587.9075, 4.66384, 2741.911, 801.7874, 6.854035, 5495.809, 99.92829, 99.7779, 99.52277, 100.0, 99.79531, 100.0
214729.75884000002, 284.0854462776, 284.34218292357906, 284.72242591251023, 22.022765494084496, 22.18813343218464, 22.15699308141986, 6231.279808354562, 6280.060600147644, 6274.4539925543, 107.29664587591537, 9.05290263631423, -6.761654981334004, 6232.134684737566, 6276.051078593858, 6279.035671760297, 0.9999991220412908, 0.9999983432488124, 0.9999989724356299, 59.99766846762205, 59.99682417340471, 59.99536265541778, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498436, 2742.394, 593.8323, 4.624481, 2746.452, 828.5728, 3.288932, 2725.771, 606.7264, 4.526633, 2746.13, 594.1449, 4.622384, 2746.619, 808.0897, 6.796719, 5492.927, 99.80683, 99.95461, 99.19172, 99.94278, 99.95469, 99.95493
214732.20944, 284.1493862711333, 284.30453845684247, 284.66471455043916, 22.02026933587181, 22.142931299151343, 22.09677662817414, 6224.21014628393, 6262.975918369855, 6266.359468458481, 108.71379737964708, 18.33109798051555, -12.937352765335845, 6221.050373003201, 6267.6232838856295, 6263.624041277475, 0.9999973549418829, 0.9999966282188298, 0.9999960812832056, 59.998747076355286, 59.996627977965794, 59.99694539443121, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498079, 2742.342, 593.8712, 4.624665, 2746.396, 829.2911, 3.281937, 2722.719, 607.9498, 4.510637, 2744.626, 597.0443, 4.597181, 2747.865, 812.6028, 6.753869, 5486.833, 99.79674, 99.95247, 99.12509, 99.88806, 100.0, 99.84605
214734.51692000002, 284.04897525429936, 284.28216459326984, 284.66021189045813, 22.027614131160338, 22.19162926732215, 22.163491396022184, 6230.95552715054, 6276.318098716256, 6274.568704224639, 106.83834950650589, 11.893694958231208, -11.979823641396138, 6233.449676306827, 6280.2463582063765, 6276.891922589765, 0.9999991154352097, 0.9999978244204225, 0.9999962548804996, 59.9971710933748, 59.99359564793576, 59.99601948840166, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 778.9812, 3.515569, 2739.055, 598.2292, 4.596483, 2747.641, 831.504, 3.271629, 2722.182, 608.3187, 4.516888, 2745.672, 594.3929, 4.620557, 2746.452, 808.1096, 6.797634, 5492.98, 99.66862, 99.99778, 99.04864, 99.92613, 99.9626, 99.94962
214736.88564000002, 284.0323627461459, 284.2361545864577, 284.5980522255316, 22.048463549249494, 22.188126461157626, 22.150593324727243, 6231.97275268196, 6275.054905636809, 6276.09025452019, 107.80924502117023, 12.91282723857148, -11.305626804728831, 6229.866925271272, 6273.488603588585, 6273.389782731479, 0.9999970914597202, 0.9999981677917981, 0.9999977473539289, 59.99494419430486, 59.99633829755283, 59.99689813889194, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 779.5923, 3.515033, 2737.641, 599.5133, 4.583774, 2748.046, 828.767, 3.288379, 2725.416, 606.7264, 4.526449, 2746.245, 600.4205, 4.57691, 2748.101, 808.1096, 6.796719, 5492.527, 99.65055, 100.0, 99.18745, 99.94276, 100.0, 99.95493
214739.22388, 284.05610916452144, 284.30227985574925, 284.6648206837081, 22.05592032218868, 22.18587551080074, 22.161037958075195, 6237.948609555586, 6273.608870989682, 6277.570504264444, 102.05971475235583, 13.31685790104666, -17.46862984891186, 6233.395923752429, 6273.456563137984, 6277.632648011925, 0.9999972536926507, 0.9999980856776481, 0.9999972885879292, 59.99558814442836, 59.998914493087135, 59.99683643630483, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 771.2333, 3.540019, 2729.769, 606.5173, 4.52741, 2746.268, 822.4775, 3.324826, 2734.589, 600.4736, 4.576276, 2748.173, 606.6389, 4.525957, 2745.827, 801.7675, 6.854402, 5495.81, 99.35779, 99.94782, 99.5226, 100.0, 99.94562, 100.0
214741.56708, 284.1048141538877, 284.3327346413836, 284.76412920774845, 22.02860986839167, 22.19109870040818, 22.141852838125743, 6233.580395149182, 6276.264530242018, 6273.642864501946, 103.43237339953521, 16.356186031717243, -14.777620782400845, 6232.276814130277, 6276.176754455019, 6271.4182934774535, 0.9999966147125173, 0.9999954359063669, 0.9999982239862654, 59.99878200682973, 59.999279798506954, 59.99864127396234, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.5814, 3.519852, 2736.543, 600.1943, 4.578616, 2747.987, 828.5146, 3.290036, 2725.549, 606.6876, 4.526633, 2746.24, 600.4014, 4.57691, 2748.051, 808.1096, 6.796902, 5492.581, 99.59389, 100.0, 99.20224, 99.93871, 100.0, 99.95284
214743.93396000002, 284.0573375472007, 284.37212113820095, 284.6564235705572, 22.013644590302516, 22.166709144869476, 22.115771915001172, 6225.465540208069, 6270.54642421539, 6265.766598310823, 104.57798596575208, 15.005895027539736, -10.959042665075003, 6220.331926885792, 6269.596645155172, 6260.620519420006, 0.9999975737721175, 0.9999973505427904, 0.9999967672357942, 60.00600635097334, 60.002692391139036, 60.00314290555929, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.6011, 3.519852, 2736.821, 600.1748, 4.5788, 2748.155, 828.8058, 3.288563, 2725.371, 606.6876, 4.525898, 2746.24, 600.3633, 4.577093, 2747.888, 808.0897, 6.796352, 5492.475, 99.60608, 100.0, 99.18506, 99.93889, 100.0, 99.94859
214746.3054, 284.0693475382647, 284.3116482436595, 284.6614095245609, 22.02856461411944, 22.17547777353616, 22.153960371955232, 6229.740448764973, 6280.315304078027, 6274.633862907839, 104.36566644328718, 17.173712201007675, -12.521169619691136, 6228.653731464493, 6279.540899770465, 6278.552024177124, 0.999998724920764, 0.9999987227504058, 0.9999969540699848, 60.00405183945284, 60.004009502032474, 60.00576257343451, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498257, 2742.064, 593.8517, 4.624481, 2746.396, 835.1923, 3.24862, 2713.782, 612.3578, 4.476254, 2741.53, 595.9379, 4.607043, 2747.684, 811.3502, 6.770166, 5490.559, 99.79883, 99.95247, 98.74011, 99.77539, 99.98332, 99.90486
214748.70592, 284.11669847987207, 284.35650346568906, 284.7141000357293, 22.039061602105978, 22.18051242940292, 22.15411445484056, 6232.671226101997, 6280.063077191997, 6277.4137618708655, 108.46296993792907, 15.877884546477617, -10.346549554097237, 6231.679634350159, 6278.7476527655235, 6280.589160615973, 0.9999979104475545, 0.99999796276784, 0.9999988604430096, 60.010613333286145, 60.008597900631976, 60.009231811228624, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.6208, 3.51771, 2737.699, 599.1242, 4.589668, 2747.704, 828.864, 3.288379, 2725.764, 606.6682, 4.526449, 2746.133, 594.2784, 4.622384, 2746.51, 808.0897, 6.797451, 5492.695, 99.62744, 100.0, 99.18111, 99.94289, 99.96249, 99.95071
214751.07840000003, 284.07718028794847, 284.3860486242242, 284.6596574955235, 22.022036594140644, 22.188936415368406, 22.17038595994096, 6242.278780320466, 6282.279838077749, 6277.01138617334, 108.26506201605841, 20.31347782194962, -14.482787909019862, 6233.715104169583, 6268.41840157357, 6282.199044447798, 0.9999978671120349, 0.9999956185932917, 0.9999977595671875, 60.00634792868004, 60.006377252457746, 60.0088590955935, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 786.808, 3.484159, 2745.474, 589.7856, 4.655058, 2742.386, 823.2346, 3.323169, 2734.289, 600.4154, 4.576828, 2748.062, 587.8884, 4.664022, 2741.965, 801.7476, 6.854035, 5495.814, 99.87681, 99.8169, 99.51537, 100.0, 99.79143, 100.0
214753.39852000002, 284.0632682764724, 284.3500250612251, 284.73046095261236, 22.02674478770843, 22.19372751927184, 22.165943836375227, 6229.936386324242, 6276.35625926737, 6280.784639413465, 108.71863983568642, 15.665499261976265, -17.3855701495022, 6237.808025063428, 6281.297613497546, 6278.468112249842, 0.9999972911053129, 0.999997477151615, 0.999997722642181, 60.00670674001432, 60.00868858098256, 60.00716190111112, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8311, 3.498079, 2742.174, 593.9101, 4.624665, 2746.335, 828.4952, 3.293165, 2726.057, 606.6876, 4.525898, 2745.91, 594.183, 4.622384, 2746.618, 808.0499, 6.797451, 5492.755, 99.79693, 99.95025, 99.24137, 99.93477, 99.9566, 99.9518
214755.76256000003, 283.9859157347303, 284.30307364880395, 284.6847569556465, 22.032805327036982, 22.196172872784103, 22.17036220720523, 6228.593135130106, 6276.361392395501, 6274.857117884293, 107.32479969290489, 13.274211335821747, -13.091415843603954, 6228.968340564895, 6271.999959562295, 6265.6161883207005, 0.9999955364712073, 0.9999956861158534, 0.9999975631684271, 60.00765101341873, 60.00993567773409, 60.00849065812205, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498257, 2742.127, 593.8907, 4.624481, 2746.565, 828.5728, 3.289668, 2725.437, 606.6682, 4.52553, 2746.24, 594.2021, 4.622566, 2746.454, 808.0897, 6.797268, 5492.814, 99.79463, 99.95247, 99.18967, 99.94678, 99.96452, 99.94859
214758.12672000003, 284.0522724992055, 284.3059674324051, 284.7148211336546, 22.01584492472714, 22.195909518275897, 22.131336048457726, 6233.006474569569, 6279.417914974005, 6271.357522962355, 101.66039088075604, 16.20539448021222, -13.70408688015641, 6235.781945033847, 6282.175071553717, 6273.580022630839, 0.9999979044059605, 0.9999957588313371, 0.9999964741809334, 60.0093519259518, 60.00791454666987, 60.00854678577246, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.4631, 3.519674, 2735.956, 600.1748, 4.579169, 2748.1, 835.1146, 3.248988, 2712.964, 612.7462, 4.472394, 2740.34, 600.3633, 4.576727, 2748.214, 814.3324, 6.735557, 5485.521, 99.5725, 100.0, 98.73576, 99.73398, 100.0, 99.82136
214760.42044000002, 284.1513404031902, 284.38942525977467, 284.7166532125881, 22.047490850075363, 22.19045014983358, 22.155017823901073, 6232.306093994536, 6284.28972263207, 6276.96786377595, 111.41842147693478, 14.553881682720657, -16.658810245684435, 6241.991757408047, 6268.019876568335, 6276.873793898468, 0.9999975825382033, 0.999997981264622, 0.9999968724113233, 60.008996318268586, 60.00757447429391, 60.00849823062804, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8311, 3.498614, 2741.787, 593.8129, 4.624297, 2746.338, 829.1552, 3.285986, 2725.405, 606.6293, 4.525714, 2745.905, 595.1749, 4.610331, 2747.629, 808.0499, 6.797817, 5492.405, 99.78472, 99.95858, 99.18853, 99.93873, 99.99103, 99.95596
214762.80620000002, 284.10848616722353, 284.34858946513265, 284.72043510393047, 22.019701507868373, 22.197035258382055, 22.16895615315415, 6238.642872601358, 6271.546792950846, 6279.39492851428, 109.62936316749165, 10.114990947232855, -18.400277909611987, 6230.4954597647375, 6279.279769685468, 6279.959689426442, 0.9999975488648281, 0.9999989754706403, 0.9999977774833482, 60.00962583550683, 60.01037503054458, 60.007897062715244, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.6208, 3.52003, 2736.821, 600.1359, 4.578984, 2747.934, 828.8446, 3.287827, 2725.074, 604.1049, 4.55311, 2747.554, 604.636, 4.538558, 2746.581, 802.4037, 6.848542, 5495.588, 99.61218, 100.0, 99.19315, 99.99462, 99.97275, 100.0
214765.22808000003, 284.2061770836962, 284.3630139182879, 284.7165278051914, 22.045758563133408, 22.17439976646438, 22.149631003864794, 6227.497298799107, 6279.319623597763, 6281.0497279611245, 111.54984227311888, 9.940387103791181, -16.455608269563452, 6229.009731546436, 6278.658124249511, 6275.048235812574, 0.9999976433724288, 0.9999987998308361, 0.9999978703389845, 60.01437526390282, 60.0111296500339, 60.01186347304035, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 773.3428, 3.53056, 2733.762, 602.7624, 4.562775, 2747.717, 827.8934, 3.292061, 2726.446, 606.6487, 4.526266, 2745.902, 600.3442, 4.57691, 2747.779, 808.0698, 6.797268, 5492.754, 99.49266, 100.0, 99.22866, 99.93475, 100.0, 99.94652
214767.53716, 284.15124535503344, 284.4367643584443, 284.74627232979344, 22.03682167536875, 22.178928237286566, 22.144885348511785, 6230.512973668273, 6281.968066941348, 6273.7907165075985, 109.86324654958207, 13.021788200956507, -14.014693018337994, 6235.5046356216735, 6279.778214557323, 6275.05615384006, 0.9999979758140921, 0.9999973978772236, 0.9999973316169483, 60.01714620338072, 60.01598286885483, 60.01463562374589, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.5617, 3.519852, 2736.984, 600.1359, 4.578984, 2747.933, 828.7281, 3.288011, 2725.476, 606.6487, 4.525714, 2745.907, 600.3633, 4.57691, 2747.888, 808.0301, 6.797268, 5492.64, 99.61029, 100.0, 99.17919, 99.93468, 100.0, 99.94971
214769.90188000002, 284.1994697528271, 284.4331995840759, 284.78558756868443, 22.014649488009695, 22.140841316776296, 22.105287652589197, 6224.013275701536, 6267.563860223986, 6262.2349882390945, 104.41715343144922, 14.664158599058283, -13.256890869070048, 6229.729484288684, 6271.665498697839, 6268.0314369440375, 0.9999971135497265, 0.9999974833188758, 0.9999975220278109, 60.01509770634185, 60.01841013030119, 60.01518839061109, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498257, 2742.227, 593.8517, 4.624297, 2746.283, 835.134, 3.248435, 2712.909, 612.7656, 4.472577, 2740.336, 594.1449, 4.622201, 2746.508, 814.3523, 6.735373, 5485.011, 99.80075, 99.94837, 98.7422, 99.73193, 99.94886, 99.81088
214772.28988000003, 284.135358172678, 284.42704601854575, 284.7163766731272, 22.058071448464013, 22.17634995446746, 22.14743326322407, 6238.786655313614, 6277.188620980318, 6278.365923688143, 107.97852451183007, 12.849939999037815, -12.62745711733487, 6237.765600848947, 6274.809729163775, 6279.530988445562, 0.9999965072527797, 0.9999966167980168, 0.999997866120538, 60.01379854063222, 60.014993396535225, 60.01453279439385, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 777.6208, 3.519852, 2736.989, 600.1359, 4.578984, 2747.933, 828.9805, 3.287827, 2725.155, 606.6487, 4.525898, 2746.19, 600.306, 4.577275, 2747.838, 808.1096, 6.796719, 5492.869, 99.6101, 100.0, 99.18671, 99.93676, 100.0, 99.94547
214774.63436000003, 284.1722329080247, 284.42390842944144, 284.84026920035353, 22.05896302473616, 22.18503852407581, 22.16080924554229, 6234.504689509894, 6275.591036714293, 6281.532463632235, 109.46533995582195, 15.913583755872516, -16.641174515620605, 6235.4411035641015, 6280.274000835237, 6280.24171213132, 0.9999969581008407, 0.9999984566813266, 0.9999960585621854, 60.0141476654582, 60.018818920964286, 60.018681338824045, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 600 800], 5500.0, [], 783.8902, 3.498257, 2742.227, 593.8129, 4.624665, 2746.338, 828.6116, 3.288195, 2725.56, 606.707, 4.526449, 2746.136, 593.4582, 4.627315, 2745.567, 806.4992, 6.817228, 5494.3, 99.80073, 99.95457, 99.19416, 99.94484, 99.92833, 99.97991
