TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
216609.14432000002, 285.61842228433613, 285.8233907173315, 286.1789663874903, 21.905376161133187, 22.042634254687904, 22.013008804224736, 6231.540273454795, 6272.500371864994, 6269.186816442252, 102.81560664925348, 13.96317722635331, -17.303300720917832, 6232.345757545449, 6276.660878467606, 6280.012111292611, 0.9999954046805997, 0.9999951784101432, 0.9999954441602784, 59.97760971069552, 59.9774710873814, 59.97568346764156, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 774.5453, 3.528418, 2734.43, 588.0929, 4.66261, 2742.103, 821.4099, 3.330348, 2735.753, 775.8621, 3.524945, 2735.947, 590.082, 4.650143, 2744.283, 590.609, 9.284771, 5489.969, 99.53021, 99.79622, 99.56582, 99.53954, 99.87556, 99.90111
216611.54052, 285.5631222132656, 285.8016707193328, 286.1508957329754, 21.93096883663694, 22.022667450854463, 22.031800161756564, 6235.512780334685, 6273.911703669273, 6272.04991600222, 104.94177201630293, 15.258137260921103, -17.226942310588583, 6229.908573743575, 6279.4563593962475, 6278.573119091464, 0.9999970538064832, 0.9999971920806086, 0.9999955001628847, 59.976253905728086, 59.97994684060722, 59.97517710734261, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1893, 3.507359, 2739.947, 594.2993, 4.62135, 2746.454, 827.7187, 3.294638, 2727.009, 780.9497, 3.507662, 2739.691, 593.8206, 4.62494, 2746.449, 593.5117, 9.254007, 5492.106, 99.73205, 99.9607, 99.24055, 99.70845, 99.95441, 99.94195
216613.87184, 285.5663594957557, 285.8054754919279, 286.16590319001943, 21.93943533552412, 22.07064174980401, 22.02019994673524, 6234.131965542715, 6283.699400014394, 6272.224001178806, 101.49887208020164, 16.13228419807956, -16.277980727049282, 6242.219273424764, 6281.519043819806, 6275.76574052357, 0.9999970155534776, 0.9999980398815246, 0.9999965400616028, 59.97818898508764, 59.97620407942497, 59.9775904423245, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 785.0731, 3.494153, 2743.528, 598.8907, 4.584142, 2747.989, 831.8729, 3.269052, 2719.13, 786.6782, 3.487437, 2744.321, 599.9055, 4.580015, 2748.049, 599.6749, 9.164461, 5495.842, 99.82254, 100.0, 98.97489, 99.87695, 100.0, 100.0
216616.32704, 285.5112685937607, 285.80779588983614, 286.09825703244326, 21.912494582933366, 22.031910379130377, 22.031713562004615, 6228.434919977003, 6275.610386904805, 6271.991238840614, 106.77217163994828, 16.745870776894435, -15.405186368815066, 6228.982286644452, 6275.267196465028, 6277.023790089886, 0.999994560528135, 0.999997368389362, 0.9999955282121005, 59.98146252903841, 59.980165867503736, 59.979236501796535, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.209, 3.507716, 2740.272, 594.3187, 4.62135, 2746.451, 827.7381, 3.29427, 2726.952, 781.008, 3.508214, 2739.695, 593.7825, 4.624758, 2746.447, 593.5117, 9.253641, 5492.16, 99.72367, 99.95664, 99.24264, 99.72045, 99.94862, 99.94096
216618.63868, 285.60213146856876, 285.92551524576237, 286.13893551469096, 21.93634157301118, 22.07862233049262, 22.026825277900542, 6236.469253203428, 6279.7543970117285, 6276.923247904375, 105.91738267830851, 11.278994067359498, -18.559081974702167, 6235.529912626678, 6277.904586845262, 6279.9504399861935, 0.9999959582610852, 0.9999985414972975, 0.9999963348234523, 59.977246568680975, 59.97761833653314, 59.9795436183616, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.3994, 3.485229, 2744.462, 600.6028, 4.575485, 2748.048, 827.7187, 3.29427, 2727.12, 787.1637, 3.485782, 2743.887, 600.0962, 4.579832, 2748.104, 593.4918, 9.253824, 5492.16, 99.88362, 100.0, 99.23877, 99.90223, 100.0, 99.94085
216620.98532, 285.6105268221327, 285.90618264717347, 286.14464112709146, 21.94868585904029, 22.051357143507897, 22.055630687040622, 6240.713925277787, 6283.578431007416, 6277.031659091494, 105.6868636731349, 12.315683079220435, -16.586846628982585, 6242.558298317786, 6279.308805087992, 6281.121715204491, 0.9999967134285052, 0.9999975710850425, 0.9999969194444764, 59.98012597557205, 59.981530966176145, 59.981062541462556, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 793.8067, 3.460601, 2746.98, 606.9648, 4.524462, 2745.82, 821.371, 3.331084, 2736.235, 793.6495, 3.4628, 2746.646, 606.2383, 4.529975, 2746.314, 587.2094, 9.336045, 5484.025, 99.97859, 99.93365, 99.57405, 99.98429, 99.94534, 99.77493
216623.39144, 285.61009407798144, 285.83596469865364, 286.14931759670435, 21.931261259604973, 22.04952857460754, 22.05318462833507, 6233.874515326738, 6284.3879380561, 6275.819095037972, 103.23515481455186, 12.461364042126206, -15.142798489600864, 6233.369332533679, 6279.571155849824, 6280.557666413366, 0.9999968133746929, 0.9999973780858605, 0.9999962965718484, 59.982570386591306, 59.98317090758094, 59.98211491848925, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.3008, 3.485229, 2744.356, 600.6807, 4.574932, 2747.88, 827.7575, 3.294454, 2727.004, 787.3967, 3.485599, 2744.214, 600.1153, 4.579832, 2748.367, 593.4918, 9.253824, 5492.161, 99.87024, 100.0, 99.24672, 99.88537, 100.0, 99.94316
216625.75460000001, 285.65845478885865, 285.8807949184384, 286.14460793200277, 21.91628641685872, 22.06231208213334, 22.014099912972426, 6233.512902822443, 6274.03231695043, 6268.644747677222, 102.83853751137417, 14.320364051620345, -15.62339123497759, 6234.245960826257, 6274.759689852754, 6268.322750110887, 0.9999973809367468, 0.9999981404915894, 0.9999972844008239, 59.98413046593292, 59.98610091798482, 59.98893892741517, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.36, 3.487549, 2743.967, 599.6495, 4.5858, 2747.815, 830.1452, 3.274758, 2720.29, 783.0663, 3.500491, 2740.623, 595.0605, 4.62074, 2746.564, 598.4422, 9.175632, 5495.761, 99.87447, 100.0, 99.04442, 99.76835, 99.95858, 100.0
216628.09348, 285.5872634900741, 285.8412483683886, 286.1300473149236, 21.93778328019828, 22.0422615371816, 22.044591800330615, 6233.5720262295, 6280.14096798032, 6283.418827160438, 106.14597902620608, 13.783866333929382, -14.816622249073134, 6237.066089256422, 6278.235672879522, 6278.839843040958, 0.9999973787009456, 0.9999944953108991, 0.9999966589256476, 59.98460589895606, 59.98266774673862, 59.98341033658814, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 785.1519, 3.493082, 2743.25, 598.8129, 4.584326, 2748.045, 827.9128, 3.294086, 2726.95, 787.3384, 3.485966, 2744.231, 600.0962, 4.579649, 2748.047, 593.4719, 9.253824, 5492.041, 99.85008, 100.0, 99.24255, 99.87369, 100.0, 99.94096
216630.40428000002, 285.69734367548386, 285.9175662237159, 286.1307176491148, 21.941988119104938, 22.027226628538248, 22.035976227623024, 6234.994257964111, 6270.935926709088, 6271.964861681363, 103.09589174963367, 14.059042584826784, -12.6448848417905, 6236.153287312276, 6270.425219998857, 6276.01570954798, 0.9999965401047871, 0.9999978832701564, 0.999997487133345, 59.98206747324847, 59.983296651039026, 59.98578608880134, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1893, 3.507716, 2739.889, 594.2993, 4.621534, 2746.566, 827.7381, 3.294454, 2726.95, 781.0468, 3.50803, 2739.846, 593.8206, 4.62494, 2746.289, 593.4719, 9.253458, 5492.106, 99.72575, 99.96049, 99.24477, 99.71214, 99.94856, 99.93999
216632.78884000002, 285.68912873005183, 285.94616525996616, 286.1513768508424, 21.871766995892177, 22.02416379068631, 22.005828231717707, 6224.867457310225, 6266.61078607703, 6267.17987308192, 104.03011919095252, 15.776581060023545, -17.143877225024653, 6229.491202053306, 6269.517683658592, 6268.7825319400345, 0.9999954408289782, 0.9999967087405353, 0.9999968735917412, 59.986051264539334, 59.98507763469323, 59.98351678134035, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 774.9791, 3.528418, 2734.731, 588.054, 4.66261, 2742.159, 821.371, 3.330716, 2735.768, 774.5999, 3.529174, 2734.172, 587.5259, 4.666397, 2741.633, 587.1298, 9.337144, 5482.208, 99.49314, 99.79828, 99.56569, 99.48757, 99.77324, 99.75769
216635.12452, 285.61612158400897, 285.933279938121, 286.2048934646136, 21.914711478512316, 22.059818129135632, 22.023643194985702, 6232.589818599505, 6274.771397579045, 6271.293493612441, 109.36282936341104, 11.229693037306674, -14.410702960778508, 6232.756205485069, 6282.550910337963, 6272.199426038026, 0.9999930791144398, 0.9999982932400535, 0.9999963120616291, 59.989974776120896, 59.98572591394887, 59.98937426775674, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1498, 3.507538, 2740.114, 594.3187, 4.620981, 2746.565, 827.7575, 3.29427, 2726.898, 781.008, 3.507846, 2739.74, 593.8779, 4.62494, 2746.34, 593.4918, 9.253824, 5492.16, 99.72385, 99.95459, 99.24285, 99.71023, 99.95238, 99.93673
216637.46348, 285.5304988731382, 285.88628231414896, 286.2063137517621, 21.931180581749118, 22.038853895517903, 22.025260638730995, 6230.562065595829, 6285.056102809729, 6280.750210369489, 110.69584332711293, 11.483403531340286, -17.63112701525779, 6234.096886747759, 6281.667267361205, 6274.994018884237, 0.9999960930284079, 0.9999969125987459, 0.9999961162935432, 59.982580536458364, 59.98352037365543, 59.981382435372254, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1893, 3.507538, 2740.161, 594.3187, 4.621166, 2746.457, 827.7187, 3.294454, 2726.95, 780.9497, 3.50803, 2740.011, 594.2403, 4.618731, 2746.906, 595.301, 9.228737, 5494.142, 99.72194, 99.95467, 99.2469, 99.7201, 99.96479, 99.97704
216639.85016000003, 285.6946834978822, 285.8945980718507, 286.0934089229432, 21.912204480068944, 22.072939002466956, 22.022597176121653, 6231.112300536774, 6275.152189940714, 6272.105445827359, 106.29303242357719, 16.641883626149365, -16.061409714343426, 6232.107953812395, 6274.104050377271, 6276.425486932073, 0.999994507960781, 0.9999978681412726, 0.9999956638745897, 59.98387591795408, 59.98454174122213, 59.98481646548221, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.4191, 3.485408, 2744.457, 600.5444, 4.577143, 2747.769, 832.7658, 3.264634, 2718.602, 784.0955, 3.498837, 2741.68, 595.5755, 4.612157, 2746.514, 594.4461, 9.249063, 5492.189, 99.8819, 100.0, 98.92717, 99.79885, 99.96883, 99.9415
216642.14088000002, 285.69261093758786, 285.88808446913396, 286.21124591605127, 21.903043332670844, 22.058336935005812, 22.00375891131131, 6231.779657625253, 6276.138185257808, 6269.2496521344, 101.20286582264185, 17.11700967354318, -14.994446442979552, 6233.114671923895, 6282.996772452525, 6271.590601876606, 0.999997480800997, 0.9999964891633676, 0.9999975181284968, 59.982602377924024, 59.98367829657663, 59.98588626028889, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 783.1607, 3.498257, 2743.205, 597.704, 4.592062, 2747.878, 832.6493, 3.26445, 2718.451, 787.2219, 3.485599, 2743.446, 599.9818, 4.579832, 2747.881, 593.4719, 9.25419, 5492.032, 99.81827, 100.0, 98.9172, 99.88127, 100.0, 99.93985
216644.44416, 285.8567548966936, 286.04519696336547, 286.3181252517141, 21.887776077115372, 22.019442133294294, 21.980854142903215, 6228.624601132893, 6263.3266281256165, 6263.558131776219, 99.70206062863952, 8.391686941891294, -14.723057947758662, 6224.528606330763, 6268.88089696348, 6263.8904373751075, 0.9999972059394151, 0.9999965496889697, 0.9999959517403421, 59.987188313745825, 59.9887842590986, 59.98681503171105, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 791.4015, 3.468632, 2746.51, 605.5251, 4.532014, 2746.152, 840.0646, 3.21475, 2701.277, 793.6495, 3.46188, 2746.618, 606.3146, 4.52961, 2746.154, 587.09, 9.337327, 5481.967, 99.97496, 99.9436, 98.30817, 99.96057, 99.94367, 99.7566
216646.75336000003, 285.79454234032977, 286.01946667131136, 286.3432543911715, 21.91826895258539, 22.046381968521608, 22.012651019252566, 6230.390433562728, 6275.223669204646, 6272.839992446523, 99.86575002893733, 18.316891108373966, -12.469801809922274, 6234.089884146864, 6276.330265530966, 6271.52629746226, 0.9999964118026352, 0.9999970880116422, 0.9999972781882885, 59.98549804300846, 59.986468458502024, 59.98554485785127, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 3.484694, 2744.232, 600.6417, 4.575301, 2747.934, 834.0081, 3.255246, 2715.413, 787.1442, 3.485599, 2743.95, 600.0009, 4.580563, 2747.993, 593.4719, 9.253824, 5492.213, 99.89409, 100.0, 98.81843, 99.86344, 100.0, 99.93988
216649.09772000002, 285.9161753222666, 286.03980503648023, 286.3082853055761, 21.895606689175423, 22.041739746422095, 22.009002937726265, 6234.279527824369, 6277.36959588761, 6272.638928521517, 102.11757488334115, 10.458778444889504, -14.436594967038815, 6227.216820136018, 6271.543149976648, 6267.433324628411, 0.9999972249597705, 0.9999974436616769, 0.999996963935646, 59.98415477139418, 59.983728737034745, 59.985096345568984, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 793.7476, 3.461315, 2747.884, 606.9258, 4.524462, 2745.929, 834.0858, 3.255062, 2715.578, 793.5912, 3.461329, 2746.677, 606.3337, 4.529244, 2746.365, 587.1099, 9.337327, 5482.147, 100.0, 99.93742, 98.83087, 99.9731, 99.95153, 99.75767
216651.58576000002, 285.703744263326, 286.04401552514435, 286.3111328412124, 21.892231149175945, 22.019733218920884, 22.028237278879843, 6229.422119737177, 6277.463148690392, 6269.9319696164475, 107.21179527481172, 14.062481505217193, -20.323282052824425, 6232.8426860874215, 6263.683668648289, 6280.604552661998, 0.9999978059085495, 0.999997341510669, 0.9999944783370392, 59.9843722531694, 59.984087590908786, 59.98586752249603, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 800.0957, 3.434901, 2748.324, 613.1711, 4.467177, 2740.096, 827.7575, 3.294638, 2727.063, 799.9216, 3.435404, 2748.046, 612.5711, 4.474092, 2741.304, 581.7817, 9.396658, 5472.199, 100.0, 99.71312, 99.24055, 100.0, 99.76715, 99.54386
216653.99948000003, 285.72722961533145, 285.9617017165635, 286.22135428809764, 21.90905316875086, 22.043968060406996, 21.992341076600933, 6232.845537676925, 6277.672463762507, 6271.046563701216, 101.34651077314084, 12.986856461621073, -14.462557748407562, 6233.993421822481, 6275.591884870913, 6270.544880341661, 0.9999981788290452, 0.9999957670290642, 0.9999950194375388, 59.98432078995476, 59.9828137286021, 59.983061510303806, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 793.6884, 3.460601, 2747.501, 606.9648, 4.524278, 2745.819, 834.0664, 3.255614, 2715.127, 793.5718, 3.461145, 2746.967, 606.3527, 4.529427, 2746.26, 587.1298, 9.33751, 5482.263, 99.95857, 99.93148, 98.81447, 99.96905, 99.95742, 99.76088
216656.29008, 285.8329218499101, 286.0221878461663, 286.3169557315883, 21.881676309023497, 22.040445478414863, 21.985411865574605, 6232.131255033911, 6265.701403635745, 6262.040384810612, 98.31870781390762, 15.851012298037574, -10.334438098431747, 6224.172846751946, 6270.50990135845, 6262.145168498224, 0.9999976989447411, 0.999997060273182, 0.9999972002053832, 59.98024516018476, 59.982662817463904, 59.982860886808744, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 792.8407, 3.465241, 2746.544, 604.8636, 4.541224, 2746.998, 837.0364, 3.23371, 2706.825, 788.9113, 3.479347, 2744.949, 600.6685, 4.579102, 2748.047, 593.452, 9.254557, 5492.22, 99.96966, 99.97437, 98.5519, 99.89983, 100.0, 99.93977
216658.66956, 285.7762020242984, 286.01724241873154, 286.36475307692734, 21.89675734107123, 22.066594200529103, 21.99042364334308, 6233.539542805562, 6275.680200070072, 6265.891572103225, 100.03942961889857, 14.786113019340064, -14.973867228109157, 6229.58446774066, 6276.998049549811, 6266.944947434917, 0.999996196572107, 0.9999975281911387, 0.9999967771790764, 59.977995309053, 59.979930817846366, 59.9840463743761, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 791.3029, 3.469346, 2746.937, 605.8558, 4.527594, 2745.762, 834.2023, 3.25451, 2715.455, 793.6107, 3.461696, 2747.074, 606.3527, 4.529427, 2746.368, 587.1298, 9.337144, 5482.262, 99.97216, 99.93763, 98.81382, 99.97308, 99.94159, 99.76086
216660.97852, 285.8157727896447, 286.1024578608911, 286.4133307897472, 21.936823117173535, 22.059546743065656, 22.019596548425188, 6235.077302435078, 6280.632105377172, 6277.509173765481, 101.78432075436822, 16.310832266020952, -14.15810421684364, 6234.611584294689, 6281.582114805971, 6275.991200170557, 0.9999974902230497, 0.9999976036643963, 0.9999975713825571, 59.97628956456623, 59.97820067955256, 59.978524688602356, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.36, 3.485586, 2744.016, 600.6417, 4.575116, 2747.931, 834.1052, 3.255798, 2715.178, 787.2413, 3.486334, 2744.86, 600.039, 4.580015, 2747.933, 593.4719, 9.254007, 5492.214, 99.86587, 100.0, 98.81634, 99.89137, 100.0, 99.93779
216663.34652000002, 285.8779110712336, 286.05870053962514, 286.42697602994076, 21.9234386519945, 22.043502038632376, 22.03629622598515, 6227.305261742256, 6279.354586978274, 6278.377077687174, 104.22465777029811, 15.953725807059527, -16.566901055919516, 6238.282747398831, 6282.125753033901, 6279.197350427263, 0.9999945806009368, 0.9999970408783387, 0.9999967088713452, 59.97673007284656, 59.97779340322036, 59.9776651950408, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1498, 3.507895, 2740.061, 594.2798, 4.621718, 2746.623, 827.7575, 3.294086, 2726.839, 781.0468, 3.508214, 2739.837, 593.8588, 4.624575, 2746.506, 599.7743, 9.163179, 5495.791, 99.72193, 99.96074, 99.24481, 99.72221, 99.95648, 100.0
216665.6374, 285.88236492963114, 286.1040130557785, 286.3732779295823, 21.915717444938135, 22.03851900508984, 21.990518008567197, 6230.500546809665, 6282.1580895015595, 6271.328214600602, 99.19088548571744, 15.998517967982934, -12.008220712732737, 6230.017925056074, 6276.924673270208, 6270.771023391495, 0.999997907107661, 0.9999961669372186, 0.9999980176832987, 59.98223531287207, 59.98089469542827, 59.98257854628463, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.3206, 3.486122, 2744.472, 600.5834, 4.575669, 2748.105, 834.0276, 3.255982, 2715.132, 787.319, 3.485599, 2744.606, 600.039, 4.579832, 2748.154, 593.4719, 9.254007, 5492.099, 99.88244, 100.0, 98.81465, 99.85796, 100.0, 99.94195
216667.94216, 285.9357998156421, 286.07679752477526, 286.37682574725426, 21.841683834410723, 21.991445457718704, 21.919568925477034, 6212.926356299261, 6256.837734308367, 6249.746400490838, 98.2985618252842, 18.770357440429734, -17.110541363890206, 6212.034789597456, 6256.733806127863, 6253.108404549972, 0.9999977987494466, 0.9999954606104902, 0.9999968731419538, 59.98085353267809, 59.98135723498298, 59.98319094956897, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1498, 3.507716, 2740.114, 594.2798, 4.621534, 2746.563, 834.0858, 3.255246, 2715.468, 781.0274, 3.507662, 2739.686, 600.0771, 4.577458, 2747.836, 592.2791, 9.278728, 5489.201, 99.73186, 99.95857, 98.81843, 99.6922, 100.0, 99.89597
216670.28236, 285.87798152648145, 286.10668782721245, 286.49086479282585, 21.889171887021718, 22.04507175048863, 21.991613485593145, 6233.979521075058, 6272.078469341381, 6265.9666367963955, 99.8162133744454, 18.734157385122465, -14.067165783422297, 6232.088175443792, 6275.821833122641, 6269.587199251219, 0.9999971081790353, 0.999996422124663, 0.9999963088981694, 59.98087667592631, 59.97623363891959, 59.97940888003316, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 774.8214, 3.528418, 2734.43, 588.054, 4.662978, 2742.105, 839.9094, 3.219904, 2704.123, 776.9106, 3.52182, 2736.96, 603.3961, 4.555725, 2747.637, 591.4838, 9.273051, 5491.787, 99.51282, 99.79631, 98.41398, 99.59137, 99.99763, 99.9203
216672.64684000003, 285.86768326697194, 286.17151668691736, 286.50068209102585, 21.865490658456277, 22.02497701416375, 21.990662503261333, 6224.7283352204395, 6267.757581505775, 6267.935617845926, 110.51295505035478, 14.762259502929282, -11.04384680344765, 6227.754439870045, 6271.016849955722, 6266.62171384086, 0.9999972015454555, 0.9999978261846408, 0.9999979754737283, 59.976551176573636, 59.973822219165655, 59.977992068497315, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.2287, 3.507895, 2740.156, 594.2993, 4.621534, 2746.51, 834.047, 3.254878, 2715.182, 780.9303, 3.50803, 2739.352, 606.3146, 4.529244, 2746.262, 587.1298, 9.33751, 5482.203, 99.72539, 99.95857, 98.81647, 99.6961, 99.94945, 99.75976
216675.01788000003, 285.91462991274955, 286.0407024310799, 286.3377737545484, 21.877699726266716, 22.012460609803707, 21.987985334846535, 6224.786526206592, 6269.7421445643195, 6267.75166167356, 104.83798003602547, 17.05166874823817, -16.148120571649997, 6223.702776207009, 6270.773848721416, 6268.567045491743, 0.9999969602082919, 0.9999980290836549, 0.9999961125970419, 59.979581117633536, 59.97793409845535, 59.979800373856506, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 785.7433, 3.491832, 2744.253, 599.9413, 4.577511, 2747.876, 827.7769, 3.294822, 2727.009, 787.455, 3.486702, 2744.338, 612.533, 4.474092, 2740.755, 580.8871, 9.411124, 5466.906, 99.835, 100.0, 99.2469, 99.87758, 99.7435, 99.48143
216677.41748, 285.81405866787264, 286.10804180321924, 286.3921378447088, 21.858559070380903, 22.035793647548125, 21.990442792889212, 6230.725567459858, 6270.909698297871, 6270.375925226856, 104.14171405359457, 9.863352499033681, -10.610447667613926, 6222.432066643163, 6270.857636363466, 6267.3359277964055, 0.9999985566088779, 0.9999979455742333, 0.9999983830625941, 59.972543108536556, 59.97504457940788, 59.973835167847156, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1696, 3.507359, 2739.999, 594.3187, 4.62135, 2746.454, 833.7752, 3.257271, 2715.919, 781.008, 3.508214, 2740.016, 606.3337, 4.528879, 2746.256, 587.1298, 9.336961, 5482.148, 99.71966, 99.95664, 98.85009, 99.71053, 99.94737, 99.75879
216679.72764000003, 285.84900654194274, 286.156838661714, 286.5221198365663, 21.858055023084837, 22.02060909181126, 21.955419753068536, 6226.301313280482, 6263.97765501092, 6254.547294449243, 95.23409533157928, 13.504040675514261, -16.501090044699367, 6224.373040418771, 6267.097057900394, 6254.907952683637, 0.9999975279223512, 0.999996810742362, 0.9999977254778368, 59.97503947436627, 59.97147120701187, 59.97464618208479, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1498, 3.507359, 2739.947, 600.6223, 4.575301, 2747.934, 834.1246, 3.255062, 2715.174, 781.008, 3.507662, 2740.245, 606.3146, 4.529244, 2746.37, 587.1099, 9.337144, 5482.208, 99.71757, 100.0, 98.83104, 99.70035, 99.94551, 99.75769
216682.06676000002, 285.76078123244304, 286.03990905918175, 286.2670484238549, 21.898233051413992, 22.022150920245288, 21.985589740110136, 6231.259932319069, 6278.193856027309, 6267.336428270637, 94.23680547989716, 18.714541763937433, -11.174316420699142, 6237.261642280237, 6275.613211007118, 6262.187039844859, 0.9999962537118435, 0.999997828824974, 0.9999971947955775, 59.968339325572835, 59.96909566865702, 59.96995877901143, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 774.7425, 3.528597, 2733.66, 606.9453, 4.524094, 2745.931, 840.3364, 3.214566, 2700.918, 774.7164, 3.528806, 2734.118, 600.0199, 4.580197, 2748.152, 593.1339, 9.263896, 5490.82, 99.51281, 99.94165, 98.29734, 99.50724, 100.0, 99.91659
216684.38900000002, 286.0646497842772, 286.187248048257, 286.42277636507663, 21.869805632082052, 22.024059177269987, 21.988146314073095, 6231.312725265874, 6274.461547781139, 6268.976815156801, 100.2848015473694, 12.591072315514339, -17.28276114333039, 6231.675906256727, 6274.5715690052575, 6264.779398410882, 0.9999984559204014, 0.999995629214931, 0.9999981068136476, 59.97059240810686, 59.96914610953819, 59.96681263621024, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1893, 3.508073, 2740.161, 600.6223, 4.575116, 2748.052, 834.1246, 3.255798, 2715.011, 781.0468, 3.50803, 2739.962, 603.3389, 4.553716, 2747.803, 591.0266, 9.279095, 5490.402, 99.72557, 100.0, 98.81025, 99.71446, 100.0, 99.90111
216686.75668000002, 285.97522764359445, 286.1306152592684, 286.41494702808984, 21.93364318135535, 22.040184806474702, 22.038362694102673, 6241.350750912128, 6278.432849866642, 6274.685875380723, 105.10485399397089, 12.435248568337556, -19.64567625161567, 6243.106367358121, 6278.128368977625, 6275.404863976937, 0.999996973444072, 0.9999994122438953, 0.999995405165661, 59.96939030836833, 59.9719463961077, 59.966987402693505, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.209, 3.507716, 2740.844, 608.3461, 4.508069, 2744.195, 832.9599, 3.261689, 2717.791, 785.5519, 3.49185, 2743.865, 594.6218, 4.623479, 2746.343, 598.4422, 9.177646, 5495.796, 99.73809, 99.88458, 98.87565, 99.86036, 99.95836, 100.0
216689.11736, 285.9669990706884, 286.082783195603, 286.33715826047376, 21.899608231005853, 22.028792386248263, 22.012357240503142, 6228.135603645251, 6283.871181906887, 6262.732351692835, 102.06154153128546, 14.072433225632722, -14.86576033175379, 6226.676512368318, 6275.0059344569045, 6269.178259164104, 0.9999969013267731, 0.9999977690388522, 0.9999965285463013, 59.96953849116342, 59.96608840019377, 59.96565803047102, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 783.8113, 3.498079, 2741.936, 608.6964, 4.512674, 2745.265, 833.6393, 3.258191, 2716.188, 781.0662, 3.507478, 2739.677, 600.0771, 4.579467, 2748.155, 593.4918, 9.253824, 5492.1, 99.79016, 99.91131, 98.8532, 99.72242, 100.0, 99.94305
216691.56368000002, 285.94779934704167, 286.0162305161236, 286.2879052531103, 21.88559669234178, 22.040192351644215, 21.98890215657294, 6225.763042792215, 6282.70214104754, 6269.768226713633, 100.02587871245669, 12.179216397930361, -13.066266297405946, 6234.86991146195, 6277.554235193971, 6269.374289565141, 0.9999984342355538, 0.9999979937915043, 0.9999971319127263, 59.96962698382637, 59.971210020223644, 59.96826243557654, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.5177, 3.485229, 2744.609, 606.9648, 4.52391, 2746.042, 834.0276, 3.254878, 2715.008, 780.9109, 3.507294, 2739.128, 600.058, 4.579467, 2748.1, 593.5117, 9.253641, 5492.221, 99.87999, 99.93357, 98.81016, 99.72064, 100.0, 99.94208
216693.92364000002, 285.87226859031745, 286.09996425144436, 286.35094780822527, 21.86515286742638, 22.0177892591738, 21.97531864566679, 6229.921257453897, 6271.645936962671, 6265.950728121959, 98.17165660678461, 15.612521281949284, -15.323746610544731, 6234.172193109625, 6272.5542323839945, 6269.901442801873, 0.9999976443734151, 0.999996524446979, 0.9999969759295292, 59.968752274141494, 59.96362461375278, 59.965520866414344, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 793.7476, 3.461493, 2747.784, 600.6417, 4.575301, 2748.048, 840.2782, 3.214382, 2700.975, 774.5222, 3.528255, 2734.109, 606.3718, 4.529427, 2746.26, 587.1099, 9.33751, 5482.261, 99.97668, 100.0, 98.29778, 99.46782, 99.95343, 99.75879
216696.23488, 286.0009327052987, 286.2050953921295, 286.48663290906137, 21.889204889994776, 22.0426309692526, 21.987730790901036, 6228.0505504527155, 6273.25472395358, 6273.426303298005, 98.54412182404758, 14.462539584470505, -15.244719555420374, 6228.7359466680855, 6275.89106987822, 6273.243150588537, 0.9999992823656878, 0.9999985265114364, 0.9999975024645799, 59.9725894881506, 59.97151642686942, 59.969163359044764, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.4783, 3.484515, 2744.567, 606.9453, 4.52391, 2745.818, 834.1052, 3.254878, 2714.839, 780.9109, 3.508214, 2739.24, 600.0771, 4.579467, 2748.051, 593.1737, 9.26298, 5490.384, 99.85978, 99.93345, 98.82861, 99.71869, 100.0, 99.92789
216698.61364000003, 286.02805342836996, 286.3010891961935, 286.39134704475515, 21.86029797092231, 22.01441775193777, 21.982090747971146, 6227.116727602503, 6265.481668532603, 6262.732752677892, 106.73859776513473, 12.77086975426164, -14.789194742835434, 6221.060012121139, 6269.82569261127, 6265.664864561034, 0.999996348589345, 0.9999986555286091, 0.9999965545936422, 59.97624738295748, 59.972732026496395, 59.97396769311958, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 793.8067, 3.460601, 2746.674, 600.6223, 4.574932, 2747.995, 834.1052, 3.255062, 2715.521, 781.2993, 3.504904, 2740.725, 608.0313, 4.510982, 2744.375, 583.8494, 9.376881, 5473.658, 99.96257, 100.0, 98.81225, 99.74608, 99.89859, 99.60428
216700.9892, 286.02614452665546, 286.27466953369446, 286.4746056132286, 21.909919306303088, 22.005470614403244, 21.99971287442455, 6227.406474575309, 6269.065975865123, 6270.930240642151, 105.55055549765893, 14.856056383446287, -15.819460510320368, 6240.815096204403, 6270.784398574374, 6275.9322088804, 0.9999973986430946, 0.9999982628277245, 0.9999953471772587, 59.97832703880842, 59.97896753590206, 59.97797600958827, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 800.0957, 3.435794, 2748.303, 595.0775, 4.612324, 2747.414, 829.9316, 3.277151, 2720.983, 783.3965, 3.500859, 2741.096, 607.1157, 4.527783, 2746.31, 587.1099, 9.337327, 5482.209, 100.0, 99.98965, 99.02759, 99.77305, 99.93954, 99.7578
216703.34096000003, 286.03422016213335, 286.1594121595173, 286.3818580742034, 21.872523222080453, 22.033491588753755, 21.99121868106813, 6231.49706295749, 6278.429320280945, 6268.861276172356, 99.25613045429168, 14.500493351360547, -11.38867917269772, 6236.0510829160185, 6273.694174387544, 6274.261422552165, 0.9999989910429876, 0.9999979988471925, 0.9999971521638722, 59.97734272123874, 59.9761283408756, 59.979220173157756, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 793.649, 3.460958, 2746.803, 600.6417, 4.575669, 2747.937, 834.1052, 3.25543, 2715.406, 780.9886, 3.507846, 2740.19, 606.3146, 4.528697, 2746.205, 587.1298, 9.336961, 5482.154, 99.9713, 100.0, 98.81617, 99.70986, 99.94742, 99.75989
216705.70452000003, 285.84790116120604, 286.1471403462644, 286.38641238773425, 21.841482437709896, 22.010514870379556, 21.95320525782566, 6216.355113348827, 6267.669904125481, 6257.461498628103, 91.87069522453487, 14.624246863026656, -21.639089678822074, 6221.7015604013195, 6268.803917983059, 6256.235084375713, 0.9999982652161588, 0.9999982938312143, 0.9999970226772952, 59.98373584822868, 59.98646969598698, 59.987221814388285, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.3797, 3.485408, 2744.294, 606.9258, 4.524278, 2745.982, 840.3558, 3.214198, 2701.2, 774.561, 3.528623, 2732.78, 600.0199, 4.580015, 2748.205, 593.4918, 9.253641, 5492.161, 99.87597, 99.93549, 98.28316, 99.45692, 100.0, 99.94098
216707.98984000002, 285.93965403261404, 286.140259742035, 286.2899735038463, 21.903286288551037, 22.03314010141748, 21.978699242260376, 6232.325315582017, 6274.110897486547, 6268.579803794313, 98.77347623322407, 13.660544988717902, -13.118746338812798, 6233.188079721567, 6275.755014541464, 6263.869589337858, 0.9999952286701114, 0.9999979968039466, 0.999997125743046, 59.98664561389253, 59.98834433126988, 59.98799518488227, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 793.7673, 3.461493, 2748.066, 600.6612, 4.575116, 2748.16, 834.0664, 3.254878, 2715.012, 780.9886, 3.508214, 2739.235, 606.3337, 4.529427, 2746.311, 587.1298, 9.337144, 5482.268, 100.0, 100.0, 98.83452, 99.72008, 99.94939, 99.75987
216710.28072, 286.04132136365513, 286.193185823521, 286.32454233881566, 21.908830844388067, 22.00900647191886, 22.02312542875911, 6233.348533037621, 6278.671071040973, 6274.2880679922755, 101.60095842595729, 13.253955846129884, -15.375923905129639, 6238.246058955725, 6274.473636593629, 6278.280394467591, 0.9999981058124728, 0.9999981329538126, 0.9999963502843657, 59.98634083244581, 59.99024261636924, 59.98997969447699, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.5177, 3.485586, 2744.629, 606.9453, 4.524278, 2745.819, 834.1246, 3.25543, 2715.512, 781.0468, 3.507662, 2739.298, 600.039, 4.579649, 2748.155, 593.5117, 9.253641, 5492.161, 99.88818, 99.93148, 98.81613, 99.71462, 100.0, 99.94107
216712.62808000002, 285.93915174663806, 286.1312587948431, 286.4027061430453, 21.88432101164459, 22.029218498879946, 22.01453029003692, 6231.192599760895, 6280.23635288932, 6271.755060195222, 107.4679045952812, 12.548893597032475, -11.729315192820309, 6228.367948396203, 6277.041258219718, 6277.161410071953, 0.9999976257682129, 0.9999982461065927, 0.9999963917389156, 59.988540111421734, 59.99048707180981, 59.99159100035551, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1893, 3.507895, 2740.277, 613.1711, 4.468651, 2739.824, 827.7381, 3.294454, 2726.946, 787.2025, 3.485966, 2744.074, 594.0686, 4.623479, 2746.841, 598.9393, 9.180393, 5495.426, 99.73377, 99.72123, 99.24459, 99.868, 99.96866, 100.0
216714.95260000002, 286.00051575727576, 286.05399538399473, 286.31952579174435, 21.88546040975589, 22.026124642114286, 22.02701418312663, 6229.121972529414, 6272.848750893312, 6274.61281006418, 106.27819527481142, 11.995314744153802, -12.370272684421707, 6223.986757217314, 6276.128082206996, 6267.3827368683615, 0.9999982092952182, 0.9999986267482085, 0.9999994594061008, 59.99438855859897, 59.99382503906749, 59.98971093381169, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.3994, 3.485765, 2744.892, 606.9453, 4.524094, 2745.925, 833.8528, 3.256166, 2716.18, 781.008, 3.507662, 2739.513, 599.9818, 4.579832, 2747.936, 593.4918, 9.253641, 5492.108, 99.88051, 99.93161, 98.82548, 99.71425, 100.0, 99.94002
216717.25284000003, 285.93743916495254, 286.16503818102666, 286.31603522076114, 21.843559886448876, 21.992835379182544, 21.934499910409006, 6220.024880072299, 6261.058804273314, 6252.821146295843, 99.25544150900532, 15.391455585449421, -18.832695716884018, 6219.554462469392, 6260.789783446578, 6251.054448536227, 0.9999958001443068, 0.9999968759938267, 0.999997719646355, 59.99175654529567, 59.98888289209483, 59.98766613017149, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 780.8738, 3.508609, 2738.85, 605.3889, 4.540487, 2747.104, 836.8423, 3.234814, 2706.167, 777.0078, 3.522923, 2734.774, 605.3799, 4.531984, 2746.313, 587.2094, 9.336961, 5482.147, 99.69919, 99.97826, 98.5733, 99.52951, 99.94939, 99.75877
216719.51956000002, 285.89030892598123, 286.12712998303584, 286.3398076732853, 21.887058980497425, 22.039403908028014, 22.001494990835084, 6237.398822985813, 6275.764497935747, 6265.556880065232, 99.81752203274118, 13.27009084604424, -13.001071415756996, 6232.611527785557, 6277.363797004681, 6265.671647237331, 0.9999977202913357, 0.9999964193692497, 0.9999955981721453, 59.98847052697802, 59.989519694516936, 59.99061527019618, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 777.7589, 3.516639, 2738.2, 605.2332, 4.538277, 2746.263, 835.1146, 3.252669, 2714.704, 780.9497, 3.507846, 2739.624, 600.039, 4.579467, 2747.99, 593.4918, 9.253458, 5491.992, 99.65617, 99.96004, 98.78193, 99.69594, 100.0, 99.94107
216721.84884000002, 286.03307548748126, 286.1233458864888, 286.2719791419868, 21.86090527536813, 22.0326566855814, 21.992295707043446, 6227.88021007393, 6272.362030495666, 6263.372820055305, 97.43428339986713, 11.059479887413318, -7.007131743702303, 6226.936929304541, 6269.176356274138, 6267.8809666978, 0.9999989552135256, 0.9999983105785167, 0.9999990152793968, 59.9844042151116, 59.98424301422727, 59.98857183295817, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 781.1893, 3.507538, 2740.109, 600.6417, 4.574932, 2747.994, 834.1052, 3.25543, 2715.07, 781.0274, 3.507846, 2739.793, 606.3337, 4.529062, 2746.149, 587.1298, 9.337144, 5482.148, 99.72977, 100.0, 98.81447, 99.69822, 99.95546, 99.75987
216724.21164000002, 285.9799685098871, 286.11877978601865, 286.30892364526665, 21.8663377504742, 21.99687573074836, 21.99269752520846, 6228.065302021699, 6269.421132082198, 6266.271236310664, 103.19310694901787, 11.488115355857474, -14.564751015920592, 6229.525950439091, 6266.111646426274, 6261.099401756921, 0.9999963513784, 0.9999987409369143, 0.9999967648868714, 59.98646977353201, 59.98562300865785, 59.982357039840466, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 600], 5500.0, [], 787.4783, 3.485408, 2744.82, 594.3381, 4.621166, 2746.51, 827.7575, 3.29427, 2726.836, 787.1637, 3.485782, 2744.463, 612.533, 4.474092, 2740.814, 580.8871, 9.410941, 5466.906, 99.86516, 99.95664, 99.24042, 99.89155, 99.74934, 99.48143
