TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
219428.51220000003, 285.0072996308963, 285.3352624643776, 285.55618826189544, 21.94474386780178, 22.079421481154498, 22.043684595420377, 6230.477355197352, 6267.737860304758, 6275.136952158789, 112.92468921054109, 7.156034611113682, -12.089087178879254, 6230.959539377382, 6270.5266184789025, 6273.510639990927, 0.9999983251991531, 0.9999986955666185, 0.9999987577669459, 59.99470837312928, 59.994448628252776, 59.99720468919788, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.6033, 3.505039, 2741.058, 796.5588, 3.449674, 2747.991, 584.7792, 4.683101, 2737.323, 608.1052, 4.513947, 2745.567, 594.7553, 4.62074, 2746.728, 827.0962, 6.595836, 5455.643, 99.7525, 100.0, 99.6487, 99.91144, 99.96455, 99.27748
219430.85888, 285.06544184991094, 285.30300255768884, 285.5931660547787, 21.968957940714205, 22.094465060715102, 22.08007045848634, 6234.568002073601, 6278.854775379991, 6278.407840018002, 114.17358932153968, 14.86152449769952, -15.972945553914087, 6233.724318441596, 6277.394956288897, 6278.810681565985, 0.9999980015182102, 0.9999988614812407, 0.9999976442473071, 59.994505052072675, 59.99407730598236, 59.993598224497916, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 783.3381, 3.50147, 2741.073, 795.6833, 3.453174, 2747.672, 587.5745, 4.665982, 2741.689, 612.8044, 4.471842, 2740.397, 600.5159, 4.57618, 2747.782, 820.8137, 6.667802, 5472.989, 99.75874, 99.99259, 99.78116, 99.72998, 100.0, 99.59113
219433.20228000003, 285.1203612101158, 285.27146471123115, 285.50578601539166, 21.996992585683117, 22.130930485609895, 22.094805253874025, 6238.130626300104, 6276.285828554628, 6281.519606362763, 108.03706905023057, 12.841223038888984, -13.82403695653602, 6242.3782583576085, 6283.738130638794, 6277.33088955687, 0.9999976921426722, 0.9999974059353369, 0.9999973310518121, 59.991256408550896, 59.99585801228149, 59.99338969346721, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.7346, 3.48398, 2744.417, 795.0802, 3.455937, 2747.625, 587.6328, 4.665246, 2741.749, 606.6876, 4.526082, 2745.959, 600.4396, 4.575997, 2748.052, 820.7938, 6.667619, 5472.985, 99.89338, 99.9951, 99.78125, 99.93656, 100.0, 99.59525
219435.52168, 285.07235682666425, 285.3274337687485, 285.5824303487975, 21.97005624265595, 22.10922528273503, 22.07803773964, 6237.802941415702, 6284.3890032333975, 6279.815905849043, 112.6009483820169, 1.191813823098073, -16.173872569907417, 6231.048636449675, 6285.913915356708, 6281.720908299025, 0.9999952871377946, 0.9999995571069906, 0.9999972820896851, 59.99481194192525, 59.99218449124657, 59.996344988291774, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 793.925, 3.460779, 2747.247, 788.6988, 3.480435, 2744.96, 593.9805, 4.623829, 2746.509, 600.4348, 4.576276, 2747.782, 606.7343, 4.525774, 2746.103, 814.4119, 6.733908, 5485.53, 100.0, 99.90628, 99.95461, 100.0, 99.9418, 99.81201
219437.92308, 285.0800371720092, 285.3078167667818, 285.5704282886088, 21.99646167315317, 22.1407038593705, 22.086558292436607, 6239.745834761035, 6279.044549907405, 6282.208257098443, 107.1315631268726, -0.11305515256617582, -14.913221087109378, 6240.672960625646, 6285.308331383954, 6283.167503839002, 0.9999977966776968, 0.999998740865157, 0.9999966716057589, 59.99673544385877, 59.99238562545947, 59.99561159213064, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.6754, 3.484872, 2745.212, 795.0219, 3.455937, 2747.177, 587.6328, 4.66543, 2741.689, 606.7264, 4.52553, 2745.964, 600.4968, 4.57618, 2748.049, 820.7342, 6.668717, 5472.985, 99.87892, 99.98091, 99.78121, 99.92867, 100.0, 99.59204
219440.23264000003, 285.0239962464201, 285.2957429843036, 285.54114515241264, 21.944179300592314, 22.100510144387133, 22.05226265430895, 6222.769159353439, 6274.610360541021, 6272.875730535637, 111.29432598001631, 10.710992144719512, -14.162759953580917, 6232.049417709466, 6265.054300683929, 6273.326352030909, 0.9999986652808024, 0.9999995668589632, 0.9999980788195246, 59.990569043495974, 59.989912443948, 59.98788536843569, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.4783, 3.484872, 2744.59, 794.944, 3.455753, 2747.171, 594.0193, 4.623461, 2746.453, 606.7458, 4.524978, 2745.503, 599.3714, 4.588415, 2747.804, 822.8416, 6.645278, 5466.985, 99.88675, 99.99711, 99.95653, 99.91998, 100.0, 99.48286
219442.58316, 285.02296234786377, 285.3409612860062, 285.5451898569462, 22.015135573503176, 22.122861475962043, 22.111482984790552, 6237.849108468819, 6274.953338864254, 6280.142734058122, 110.03716774756504, 8.793487371171068, -14.116097236353653, 6243.461928107583, 6286.934672293761, 6282.416575445183, 0.9999963705629045, 0.9999999973584611, 0.9999975071173011, 59.986008641701915, 59.98893130165932, 59.98786777298768, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4653, 3.507002, 2740.936, 800.7418, 3.431807, 2748.059, 598.7752, 4.59401, 2747.739, 609.7946, 4.499053, 2744.461, 598.8564, 4.588598, 2748.04, 821.8077, 6.660477, 5472.018, 99.75374, 100.0, 100.0, 99.86541, 100.0, 99.57444
219444.90592000002, 285.0290416175687, 285.31139588325175, 285.519979255528, 21.982167456437047, 22.124654363098404, 22.08911159931141, 6239.190398982913, 6280.264560270971, 6275.53888829731, 108.54558760489363, 8.583031690876396, -11.37960986162068, 6239.450905138064, 6277.103169120247, 6277.620046593514, 0.9999976382051817, 0.9999990971635206, 0.9999970929836796, 59.98225839847863, 59.983327426491314, 59.982683139331925, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 784.8956, 3.495045, 2742.241, 794.9635, 3.455937, 2747.51, 593.9999, 4.623645, 2746.454, 612.8044, 4.471658, 2740.11, 600.4968, 4.576545, 2747.941, 820.6944, 6.669084, 5473.162, 99.80751, 99.99117, 99.95879, 99.72369, 100.0, 99.59113
219447.28084000002, 284.9654736937613, 285.24864272681515, 285.49179049311533, 21.926949776237443, 22.087078862474197, 22.05488613091916, 6226.472401738494, 6273.1316251706985, 6263.823826996455, 108.90251901030842, 9.120992480545283, -14.698491126399176, 6224.922356234692, 6273.363756613754, 6268.959231902258, 0.9999970168144492, 0.9999993938124735, 0.9999967038237996, 59.9867880575486, 59.9862189067998, 59.98366201647585, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 776.0831, 3.523778, 2734.506, 788.7961, 3.480435, 2745.181, 587.7104, 4.66543, 2741.749, 619.1155, 4.40988, 2730.326, 606.7724, 4.525957, 2746.208, 814.4119, 6.732443, 5485.418, 99.52496, 99.90836, 99.78316, 99.37161, 99.94551, 99.81829
219449.67396000001, 285.0375502092608, 285.2353010076382, 285.57594769599524, 21.966043438509786, 22.116404180962224, 22.089252899119995, 6237.83312305353, 6278.890511191788, 6277.833953033851, 109.37811825444578, 10.34098305252627, -13.379830476443658, 6229.422130882598, 6278.7366463865455, 6280.057569649974, 0.9999966794495752, 0.9999987916877402, 0.9999974458363157, 59.975598470797934, 59.980231917896404, 59.983021296509555, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4061, 3.506645, 2740.195, 795.0219, 3.455937, 2747.509, 593.9417, 4.623829, 2746.394, 612.7267, 4.471474, 2740.448, 600.4777, 4.576362, 2748.104, 820.8336, 6.667253, 5472.873, 99.73252, 99.99314, 99.95231, 99.736, 100.0, 99.59
219451.98636, 284.9829967847571, 285.25631190679377, 285.5030478934425, 21.986631094661554, 22.10117375344453, 22.07387173740537, 6236.845044943936, 6279.835273616841, 6272.960178285443, 111.54341933131059, 8.748374835098048, -13.021911266455845, 6238.859372936851, 6278.241184772287, 6270.44851463538, 0.9999968820771864, 0.9999995652763146, 0.9999979860595424, 59.979264477236946, 59.97908450930742, 59.97941465536741, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.3864, 3.506645, 2740.085, 795.0024, 3.455016, 2747.681, 587.7104, 4.66543, 2741.75, 612.8627, 4.471107, 2740.278, 600.4586, 4.57618, 2748.107, 820.6547, 6.669084, 5472.812, 99.73497, 99.9725, 99.78139, 99.74215, 100.0, 99.59525
219454.35644000003, 284.80119055166966, 285.0697088820893, 285.3342264850696, 22.001431759931517, 22.116206579578094, 22.097043915508802, 6233.710480708225, 6278.5802069385445, 6280.516062436859, 113.20582965797695, 8.483746909450929, -16.089862622825876, 6236.488695633982, 6282.889605586603, 6277.274696971085, 0.999997219320968, 0.9999991973377056, 0.9999966990590354, 59.980365099149076, 59.982338683114754, 59.98177783778174, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.6754, 3.48398, 2744.532, 801.2671, 3.429597, 2748.247, 581.3239, 4.703717, 2734.07, 606.7653, 4.524795, 2745.958, 594.431, 4.618183, 2747.176, 825.6846, 6.616529, 5463.088, 99.88638, 100.0, 99.50387, 99.94081, 99.98086, 99.37559
219456.74912000002, 284.9362380327618, 285.12458969146894, 285.3893984797761, 21.999138419663264, 22.137873678537634, 22.080638920555746, 6238.988235251786, 6286.144042038722, 6281.626125112135, 109.39748143371298, 9.436443048994079, -13.376804138843, 6240.488178951029, 6277.080492342257, 6284.702420039798, 0.9999966950701706, 0.9999991936091183, 0.9999980237651142, 59.987565188585364, 59.986297300460656, 59.984151236261056, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4456, 3.506824, 2740.195, 794.9829, 3.455753, 2747.567, 587.691, 4.665798, 2741.58, 610.1052, 4.49648, 2744.229, 600.4777, 4.57618, 2747.888, 820.7342, 6.668168, 5472.644, 99.72679, 99.9951, 99.77704, 99.84647, 100.0, 99.59424
219459.1228, 284.8772226190839, 285.1628743611981, 285.3111375690533, 21.983723449812466, 22.116384938351835, 22.102538288537637, 6245.516454043318, 6276.047230728502, 6279.9145092503795, 111.54459192027889, 7.314004754786765, -15.430340732152104, 6237.961927052514, 6279.601958286998, 6279.9241280864835, 0.9999963481945879, 0.9999989638501247, 0.9999961190847453, 59.98673535650573, 59.985017945367936, 59.986479308169486, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 788.74, 3.478447, 2745.828, 792.2008, 3.467173, 2745.974, 590.991, 4.639476, 2745.895, 601.6193, 4.571864, 2747.949, 606.7533, 4.525592, 2745.933, 813.895, 6.739402, 5485.927, 99.93181, 99.92345, 99.91578, 100.0, 99.93563, 99.82434
219461.52808000002, 285.0329028762222, 285.18648049838833, 285.40528161575764, 21.95024161900984, 22.131009506108228, 22.10708520037917, 6235.435701824093, 6283.458751476748, 6279.009730318314, 113.55802166132435, 8.9345080768976, -13.165627900333106, 6235.5857237647015, 6277.73118777044, 6284.51611240549, 0.9999976468001286, 0.9999995008825437, 0.9999971257861002, 59.984078002507076, 59.9832891816362, 59.9839088475842, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 789.3512, 3.480589, 2744.962, 794.8857, 3.456305, 2747.567, 587.7104, 4.665062, 2741.69, 606.8041, 4.525162, 2745.964, 600.4396, 4.57618, 2747.943, 820.8336, 6.667985, 5472.873, 99.90028, 99.99318, 99.777, 99.94075, 100.0, 99.59312
219463.8324, 284.961032813555, 285.2054208997362, 285.4508032959356, 21.999550394860957, 22.13964624873089, 22.10289324317089, 6244.158718052008, 6287.3623312741, 6284.532438352601, 110.59623980371862, 10.724936432695358, -12.573503298619926, 6234.85116717968, 6288.367874461315, 6278.205067712014, 0.9999978452560023, 0.9999988085818495, 0.9999991004276197, 59.987258813799144, 59.9852846318078, 59.98385698655765, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.7148, 3.484694, 2744.877, 795.0024, 3.455753, 2747.567, 593.9805, 4.623461, 2746.34, 606.707, 4.525898, 2746.018, 600.4777, 4.57618, 2747.831, 820.754, 6.668717, 5473.104, 99.89075, 99.9951, 99.95666, 99.93871, 100.0, 99.59422
219466.19772000003, 285.0580790719917, 285.2998248624214, 285.49175281270783, 21.938299800280415, 22.102162131531824, 22.069152815066772, 6236.7222841509065, 6276.337259698667, 6276.960709270755, 115.22530026820914, 5.47278902795631, -15.393122018015674, 6231.153846073574, 6278.405205289805, 6279.490085917062, 0.9999979769201576, 0.9999995461393615, 0.9999961142694133, 59.988880704546816, 59.985939006099855, 59.98829935915314, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4456, 3.506824, 2740.463, 801.2476, 3.429781, 2748.198, 600.2311, 4.578179, 2747.962, 612.8044, 4.471658, 2740.167, 594.2212, 4.621836, 2746.458, 827.1359, 6.595653, 5455.471, 99.73653, 100.0, 100.0, 99.73584, 99.96647, 99.27441
219468.59756000002, 284.47122167506456, 284.7417854283008, 284.8602586776136, 22.038852678481344, 22.178801255157502, 22.12839792312505, 6233.973825243682, 6279.205840376305, 6272.908577763819, 110.90881716562535, 5.6819993353672835, -16.455949798281836, 6236.863768289752, 6272.335531452479, 6273.720726133369, 0.9999967773175692, 0.9999990759210198, 0.9999979598876839, 59.992049781241256, 59.99030224182094, 59.989055660900334, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.8726, 3.48398, 2744.532, 795.0219, 3.455753, 2747.46, 593.9028, 4.624013, 2746.509, 606.843, 4.525898, 2745.72, 600.5159, 4.577093, 2747.886, 820.8137, 6.667619, 5472.99, 99.89248, 99.99515, 99.95657, 99.93051, 100.0, 99.58898
219470.95544000002, 284.9529685314795, 285.2254858959231, 285.4825185577912, 21.931078174664812, 22.0744246846376, 22.062814461733687, 6220.419533397639, 6270.537626945243, 6267.552951086629, 108.08398592364938, 5.000024557672873, -13.179208475474752, 6224.003381939854, 6264.8987476543325, 6265.79201237732, 0.9999961635714174, 0.999998816723074, 0.9999977210941561, 59.988155321943665, 59.988903395341325, 59.99016813859338, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.2484, 3.506467, 2740.573, 795.0413, 3.456121, 2747.52, 593.8834, 4.626591, 2745.664, 614.4162, 4.452353, 2737.082, 603.6632, 4.548055, 2747.281, 816.9567, 6.708638, 5489.89, 99.73234, 99.99309, 99.93418, 99.6135, 99.98622, 99.89967
219473.25308000002, 284.9099974817294, 285.15334611642135, 285.3808827339009, 21.99241986329826, 22.132104129140046, 22.086310147035107, 6229.225322529431, 6282.090198259601, 6277.935691420039, 108.70076417738937, 8.373354598637661, -15.462185437281732, 6237.601486648062, 6282.753138296997, 6281.321107722749, 0.9999971518379848, 0.9999978031057749, 0.9999975109903073, 59.99058775575242, 59.99154541927594, 59.99168811398737, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 776.5168, 3.520923, 2737.328, 791.5977, 3.467541, 2747.538, 591.6899, 4.639476, 2745.443, 613.989, 4.46559, 2739.998, 600.4777, 4.57618, 2748.106, 820.754, 6.666886, 5472.929, 99.62246, 99.96458, 99.9178, 99.70491, 100.0, 99.59113
219475.5628, 284.96307655875535, 285.2011691397181, 285.46348348936647, 21.979634918781304, 22.113101685587896, 22.098562973541227, 6230.940109541853, 6282.534541655096, 6278.570360559883, 110.43635263523038, 8.654411325361252, -10.902790289460427, 6231.468643927143, 6277.697106232631, 6273.783083104857, 0.9999980366329007, 0.9999983300708499, 0.9999973817745655, 59.99646354710554, 59.990524839237054, 59.99340006052246, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4653, 3.506824, 2740.515, 795.0802, 3.455937, 2747.623, 587.8463, 4.664694, 2741.799, 612.785, 4.472026, 2740.334, 600.5349, 4.576545, 2747.939, 820.8137, 6.667069, 5472.993, 99.73115, 99.99711, 99.78742, 99.73184, 100.0, 99.58903
219477.94116000002, 284.937677897544, 285.20119080796496, 285.43930127314934, 21.966727715823712, 22.071518316496505, 22.08447070761595, 6226.004398706274, 6275.868847551777, 6270.8649789173505, 108.56211468922425, 10.270729582317017, -13.890554039263861, 6226.641704564102, 6271.383263557907, 6272.756292309925, 0.9999978029170107, 0.9999990914088741, 0.9999971251372497, 59.99570989970094, 59.99334452422028, 59.99496014753154, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.636, 3.484159, 2744.422, 801.2865, 3.429965, 2748.131, 581.4016, 4.702981, 2734.237, 606.6876, 4.525898, 2745.907, 594.3547, 4.621105, 2746.62, 827.116, 6.596019, 5455.643, 99.89649, 100.0, 99.50996, 99.94296, 99.96445, 99.27963
219480.29052, 284.9945750473094, 285.2822530367164, 285.4797485437685, 21.98011937871332, 22.09162324977634, 22.07820190934637, 6234.986596787679, 6282.220987081698, 6278.638234354241, 110.82629943008169, 10.26743670212727, -12.418445555150356, 6236.534116332032, 6276.780752856967, 6276.793745426433, 0.9999991009578298, 0.9999987909765071, 0.9999976259870876, 59.99729041727752, 59.995422137179915, 59.99429992883255, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.5047, 3.506645, 2740.635, 795.0024, 3.455937, 2747.679, 587.6328, 4.665614, 2741.632, 612.8627, 4.470922, 2740.496, 600.4777, 4.576545, 2748.104, 820.8734, 6.668717, 5473.336, 99.72488, 99.99498, 99.77908, 99.72585, 100.0, 99.59844
219482.63748, 285.00715306992805, 285.3017133530956, 285.5253577520455, 21.988051166099808, 22.120090853257047, 22.085299482329464, 6242.829061992078, 6278.548354217302, 6282.704056144231, 110.1664527792392, 6.30616085075053, -11.579936627081224, 6243.418626110437, 6283.543521579417, 6282.341916878402, 0.9999963828390577, 0.9999987815449283, 0.999997317272735, 60.00297488912103, 59.99849310317518, 59.99245477631251, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4258, 3.507181, 2740.022, 795.0802, 3.455569, 2747.51, 587.6328, 4.665614, 2741.749, 606.7264, 4.525162, 2745.792, 600.4968, 4.575997, 2747.996, 820.6348, 6.669633, 5473.159, 99.73688, 99.9969, 99.78334, 99.93048, 100.0, 99.59521
219485.00392000002, 285.0012805307632, 285.1944093688618, 285.42967961479565, 21.97768993448791, 22.098430431844672, 22.093729825799734, 6239.137669479313, 6277.630738947093, 6281.038405371392, 112.03051063180988, 10.01841384260706, -16.908633323985214, 6233.990115205842, 6281.838639143866, 6279.829950275641, 0.9999966416453822, 0.9999997632179939, 0.9999978608570327, 59.998917330556544, 60.000523849816936, 60.00048380631633, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 775.196, 3.527704, 2734.401, 788.7571, 3.480435, 2744.965, 594.0193, 4.623461, 2746.337, 600.5513, 4.572231, 2748.092, 605.1891, 4.538924, 2747.384, 817.1754, 6.703327, 5477.901, 99.51592, 99.90444, 99.95666, 100.0, 99.97466, 99.68239
219487.32408000002, 284.94171429977695, 285.21229396287157, 285.46318081338904, 21.997886881347668, 22.11754403320462, 22.11262163513697, 6234.372754870657, 6278.572149555703, 6281.720065728813, 112.88961743655477, 7.1107141108923315, -13.354360143630402, 6238.83799181085, 6280.5649550926955, 6279.525992045876, 0.9999978123633516, 0.9999993591948475, 0.9999980635936686, 59.996847189257785, 59.99420671176333, 59.99564716672543, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.3864, 3.507002, 2740.185, 795.0413, 3.455937, 2747.627, 589.5352, 4.65052, 2744.379, 606.6876, 4.525898, 2745.907, 600.4586, 4.57618, 2748.157, 820.7342, 6.668351, 5472.761, 99.72642, 99.99921, 99.87908, 99.94267, 100.0, 99.59427
219489.6876, 284.9639829665054, 285.2397540673723, 285.44361563843086, 21.946372381726142, 22.09394628337771, 22.04912762992242, 6229.296924477861, 6279.973440509565, 6276.048145487635, 114.6110334070438, 5.298351594128235, -16.87313639390095, 6234.0962158931425, 6268.953839661278, 6277.23722853313, 0.9999961845708816, 0.9999995979447222, 0.9999964294878605, 59.98764140472696, 59.992572071832946, 59.99587110977746, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 783.5353, 3.499328, 2742.889, 798.446, 3.441754, 2748.197, 598.5616, 4.586278, 2748.133, 612.6879, 4.472026, 2740.386, 594.2593, 4.62147, 2746.728, 827.1757, 6.595286, 5455.584, 99.80491, 100.0, 100.0, 99.73373, 99.9586, 99.2754
219492.05688000002, 284.89534363829506, 285.2340179165287, 285.45179395006704, 21.971834050372173, 22.11909401996073, 22.098119182299452, 6241.253670844517, 6282.4996807485895, 6282.779106722702, 111.92787590124406, 8.95030183931749, -13.432104021012947, 6235.332674434418, 6286.550519799947, 6280.77341082883, 0.9999980609647564, 0.9999990365131586, 0.9999973494685074, 59.98594537117472, 59.98591572511469, 59.98795292863817, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 782.0567, 3.504682, 2740.352, 795.1191, 3.455753, 2747.405, 594.0581, 4.623645, 2746.453, 606.6876, 4.525898, 2745.911, 600.4396, 4.576545, 2747.938, 820.8535, 6.667253, 5473.103, 99.74018, 99.9892, 99.95453, 99.93483, 100.0, 99.58578
219494.37448000003, 284.92360747605306, 285.19927235921136, 285.4293107473649, 21.980213381414455, 22.13430452283071, 22.090250067174004, 6235.797236122164, 6287.387390920425, 6282.66017113626, 110.6936503350862, 8.174582985964207, -10.604017499186739, 6240.765588267961, 6279.221418694288, 6275.613307154227, 0.9999984483183757, 0.9999992690155021, 0.9999994238375828, 59.98581903736074, 59.986207983003354, 59.98290823933181, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4456, 3.507359, 2740.357, 794.9829, 3.455753, 2747.513, 593.9611, 4.623093, 2746.339, 612.8433, 4.471474, 2740.276, 600.554, 4.575997, 2747.995, 820.8336, 6.667985, 5472.992, 99.74316, 99.99314, 99.95039, 99.73196, 100.0, 99.59216
219496.70728000003, 284.97124135329426, 285.21722646427344, 285.4579683218999, 21.947437065387113, 22.07954555242056, 22.053033691731834, 6235.77482292139, 6266.900208022556, 6272.1224624756915, 114.89392544245379, 4.783572217830169, -15.665328420357696, 6229.756240587337, 6271.241079319634, 6271.237797098339, 0.999998461185634, 0.9999995968196552, 0.9999984711053519, 59.98585921294874, 59.985977055888995, 59.98464676657441, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 775.1171, 3.526991, 2734.659, 788.6793, 3.480435, 2745.253, 587.691, 4.665246, 2741.689, 619.0184, 4.410983, 2730.38, 606.7151, 4.525774, 2745.83, 814.4318, 6.735557, 5484.84, 99.52532, 99.91088, 99.77908, 99.36749, 99.93186, 99.82137
219499.05108, 284.93724774623314, 285.17839450081675, 285.5325092840257, 21.966998620580974, 22.112691825931723, 22.086676939766544, 6232.954192516649, 6273.758407156631, 6274.416092635538, 111.10908026282459, 9.209518765321718, -12.961626181174694, 6238.447777960461, 6274.8043967983, 6276.259445123256, 0.9999982640978502, 0.9999992889056033, 0.9999975192286449, 59.98331650272234, 59.985821522397146, 59.98469929896053, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.3667, 3.507002, 2740.189, 795.0219, 3.455753, 2747.51, 594.0193, 4.623645, 2746.452, 612.7462, 4.472209, 2740.335, 600.4205, 4.575997, 2747.995, 820.7739, 6.667069, 5472.645, 99.73479, 100.0, 99.95452, 99.73603, 100.0, 99.58583
219501.38768, 284.9768844064306, 285.21541445300875, 285.4956947977445, 21.949262815513716, 22.093076838661243, 22.061378169513375, 6224.06023685057, 6275.38616907995, 6272.024514365469, 110.55057821243145, 8.583318723120556, -14.489616475187404, 6231.9258728621935, 6271.112654544945, 6271.219206836159, 0.9999980957097155, 0.9999979262809089, 0.9999983173834956, 59.98574218691923, 59.98509839260158, 59.98679065423042, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.5047, 3.506467, 2740.31, 795.0413, 3.455753, 2747.518, 587.5551, 4.66635, 2741.351, 611.8723, 4.485816, 2742.677, 597.998, 4.599373, 2747.57, 824.5911, 6.625318, 5462.234, 99.73042, 99.9892, 99.77709, 99.81712, 99.99547, 99.3964
219503.76, 285.0656249132858, 285.1348598034735, 285.53960252260043, 21.9576360201518, 22.10085667669407, 22.0684778716909, 6238.498855831345, 6284.505964503331, 6275.97731850438, 111.97826992293903, 8.972546594421942, -11.339861504154669, 6235.051972249423, 6283.194677520849, 6274.773129948828, 0.9999964233763641, 0.9999988480552954, 0.9999979699606746, 59.98873014169231, 59.99036558948013, 59.98757859961294, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.222, 3.488799, 2744.101, 799.9052, 3.438254, 2747.922, 584.0804, 4.684574, 2739.115, 611.2315, 4.486183, 2741.024, 600.3251, 4.576727, 2747.94, 820.933, 6.666337, 5473.104, 99.85222, 100.0, 99.65891, 99.78165, 100.0, 99.58787
219506.22264000002, 285.0563383132767, 285.3406412341519, 285.6114636308365, 21.982316520638424, 22.120641270946976, 22.091808160916074, 6235.621735873234, 6282.130685985687, 6275.167330978161, 106.50112619367155, 8.259283215840298, -13.626872465411452, 6234.562569402858, 6273.026981405401, 6278.546286840776, 0.9999971206749734, 0.9999989294894364, 0.9999983182228288, 59.99276679557264, 59.994401429840515, 59.99044442279504, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4258, 3.507002, 2740.687, 795.0413, 3.455937, 2747.513, 587.5939, 4.665798, 2741.748, 606.7264, 4.525898, 2745.96, 600.4777, 4.575997, 2747.839, 820.7342, 6.668717, 5472.764, 99.73061, 99.99314, 99.78116, 99.9345, 100.0, 99.58802
219508.52912000002, 284.96461829356855, 285.23573512283565, 285.46042785039447, 21.96363234295821, 22.07755972104164, 22.070919318845146, 6233.09867072625, 6272.770264935682, 6276.881881881332, 111.77652394200823, 12.004695255430079, -16.08789825072563, 6228.715183614043, 6277.144000491426, 6273.3192784458, 0.9999968340259044, 0.9999992880605306, 0.9999959264336549, 59.98896304303612, 59.99013598699454, 59.99113998759275, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 774.9199, 3.527704, 2734.081, 788.6988, 3.480251, 2745.068, 593.864, 4.624382, 2746.399, 600.5125, 4.575909, 2748.058, 606.7343, 4.525409, 2746.205, 814.4517, 6.734824, 5484.787, 99.50796, 99.9043, 99.95666, 100.0, 99.93383, 99.80681
219510.89368, 285.00502491586866, 285.1948222788469, 285.48088260919883, 21.95827096650341, 22.12182819131403, 22.083871251578405, 6235.61169222181, 6278.95020787928, 6276.564728797779, 106.94703084852517, 10.619454055992833, -12.63968930889223, 6235.86058261324, 6280.083611955827, 6278.959851687566, 0.9999970885917094, 0.9999985694978567, 0.9999958541607802, 59.98809641371529, 59.988151593590125, 59.990661347440415, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4653, 3.506824, 2740.19, 795.0024, 3.455937, 2747.736, 587.5939, 4.665614, 2741.633, 606.8235, 4.525898, 2745.967, 600.4586, 4.57618, 2747.886, 820.6944, 6.667069, 5472.935, 99.74072, 100.0, 99.7833, 99.94472, 100.0, 99.59113
219513.25460000001, 284.9676507359079, 285.13506770640737, 285.4805206227376, 21.96474939116078, 22.11896240970993, 22.077179372180865, 6235.682811426938, 6278.37945091598, 6272.815670783872, 111.02314176129471, 8.01564535609532, -12.815977479463982, 6224.222105848723, 6276.204425671969, 6268.0915649586095, 0.9999979948784274, 0.9999987628690343, 0.9999971735449127, 59.99154348999611, 59.988825756938155, 59.986415227642986, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4653, 3.506824, 2740.462, 795.0413, 3.455569, 2747.679, 593.8834, 4.624198, 2746.45, 606.707, 4.525714, 2746.127, 600.4586, 4.576727, 2748.048, 821.092, 6.664689, 5470.361, 99.72869, 99.99916, 99.95444, 99.94267, 100.0, 99.56921
219515.57984000002, 285.04771545918584, 285.2648726923157, 285.507431040457, 21.985086449862415, 22.106785437236493, 22.09443887934259, 6234.091740003986, 6282.2375089143425, 6282.477014372404, 112.14090574776787, 9.052978273720782, -16.472822092639944, 6235.779270983055, 6283.0023976982, 6279.604625802016, 0.999996849835428, 0.9999989339178262, 0.9999975545462371, 59.994064855640495, 59.99190315997362, 59.991707673079496, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.6557, 3.484515, 2744.758, 801.2865, 3.429781, 2748.247, 600.2311, 4.578547, 2747.913, 611.9306, 4.484712, 2742.566, 596.6628, 4.599738, 2747.8, 823.8555, 6.640517, 5467.789, 99.88692, 100.0, 100.0, 99.8131, 100.0, 99.49748
219517.9524, 285.05291778778735, 285.24584837557745, 285.57811567625106, 21.96510901469864, 22.108873664914277, 22.077386515713066, 6241.147836613729, 6280.707142798148, 6282.491414508424, 109.60077635230516, 6.635442530026921, -14.527251865158178, 6238.462178518046, 6285.768419518946, 6276.676277655488, 0.9999965613827486, 0.9999992630284175, 0.9999970879561353, 59.99277977337776, 59.99379957196177, 59.994016039314026, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.8201, 3.503254, 2741.306, 794.944, 3.455937, 2747.294, 593.9222, 4.624198, 2746.399, 611.1927, 4.483977, 2741.136, 600.5159, 4.576727, 2748.05, 820.8137, 6.668168, 5473.217, 99.75874, 99.99724, 99.95257, 99.79415, 100.0, 99.59
219520.27396000002, 284.976689238653, 285.20988124727376, 285.48144262500136, 21.944615449084857, 22.08338335919262, 22.05986461622935, 6232.667598216359, 6274.556334109384, 6273.151992218944, 114.43561732078128, 8.146991267890826, -17.148189690618892, 6224.980559160641, 6272.881324969126, 6272.230298839669, 0.9999978630899486, 0.9999990935336183, 0.9999974620410474, 59.99337053703914, 59.99097630358369, 59.9931594678655, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 790.7903, 3.470952, 2746.316, 790.2941, 3.474172, 2745.119, 588.6616, 4.663037, 2742.027, 619.1543, 4.410064, 2730.549, 606.6961, 4.525227, 2746.205, 814.1336, 6.737937, 5485.178, 99.94955, 99.91918, 99.79346, 99.36747, 99.93371, 99.81391
219522.57572000002, 285.0583588931458, 285.2857414140258, 285.564982112284, 21.995871037212858, 22.111025017408856, 22.10585684131448, 6230.930185831522, 6277.412574944002, 6285.5082912891985, 108.68118837903859, 10.666442872413882, -12.80599878116982, 6238.391952815651, 6283.465239345257, 6277.803710404542, 0.9999985456078283, 0.9999985557613101, 0.9999982309634698, 59.996516043103824, 59.99584866181792, 59.99814212217712, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.774, 3.48398, 2744.863, 795.0413, 3.456121, 2747.569, 593.9805, 4.623645, 2746.509, 612.8433, 4.471474, 2740.559, 600.4396, 4.576362, 2748.155, 820.754, 6.667985, 5473.282, 99.89666, 99.9995, 99.95657, 99.74002, 100.0, 99.59744
219524.85760000002, 285.0785028858142, 285.30004187101264, 285.5259301056479, 21.979306854837507, 22.11297327422516, 22.089646315767432, 6239.097870252452, 6276.831322647155, 6283.139488486549, 108.89735365840662, 11.582648633740064, -14.514051744879453, 6241.277891180355, 6283.211343656828, 6273.28167482367, 0.9999973797467322, 0.9999988139070602, 0.9999979276013845, 59.996102810039716, 59.99406045565642, 59.99349217374768, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.6163, 3.483802, 2744.705, 795.0607, 3.455937, 2747.513, 587.5745, 4.665614, 2741.748, 612.7656, 4.472394, 2740.501, 600.4777, 4.576727, 2747.998, 820.754, 6.668717, 5473.329, 99.89021, 99.99314, 99.77708, 99.72564, 100.0, 99.58994
219527.23220000003, 285.0951909157725, 285.2829855353058, 285.6129149169526, 21.932589609016762, 22.055501130325446, 22.07175771656982, 6227.487077483773, 6272.537946125016, 6278.213284272088, 108.06970365835926, 9.910409828293268, -12.759560526504174, 6231.179277332893, 6278.883670933156, 6278.348179521985, 0.9999983000570358, 0.9999995624697445, 0.9999979507238717, 60.0012867168804, 59.99660546798993, 59.996872180332645, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4456, 3.506645, 2740.468, 801.2865, 3.429781, 2748.247, 581.3433, 4.703165, 2734.124, 606.707, 4.525898, 2745.907, 594.2975, 4.62147, 2746.569, 827.0763, 6.596202, 5455.93, 99.73671, 100.0, 99.514, 99.94278, 99.96652, 99.28169
219529.60204000003, 285.0471694460482, 285.27077510781794, 285.64251601853226, 21.97908564789169, 22.114758149574754, 22.07291534739465, 6241.091194231697, 6278.241018076391, 6279.607539683008, 111.06314062768641, 12.804790388901893, -10.933891768485864, 6246.040593857075, 6268.94863406522, 6282.418228370501, 0.9999967819615132, 0.9999988437603443, 0.9999966497717099, 59.99775903959434, 60.00014358586959, 59.99983010666188, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.6951, 3.484337, 2744.7, 795.0607, 3.455937, 2747.617, 587.5939, 4.665798, 2741.638, 612.8433, 4.472577, 2740.851, 600.3823, 4.575449, 2748.217, 820.7739, 6.667069, 5472.701, 99.8972, 99.9969, 99.7833, 99.74418, 100.0, 99.59112
219531.90356, 285.0051060269373, 285.25456794471353, 285.56448638084885, 21.949173486828915, 22.089645222953116, 22.077270288789645, 6235.5792920326, 6277.555431504814, 6275.0027372489385, 105.59457229770473, 10.979957354648832, -14.474568101201385, 6231.3780245623, 6277.083218198385, 6275.267255743318, 0.9999974716226383, 0.9999986019851237, 0.999996944379338, 60.00085528489499, 59.99725890866025, 60.00021444947176, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4258, 3.507002, 2740.468, 795.0219, 3.455937, 2747.563, 587.7104, 4.663774, 2742.36, 605.1729, 4.538584, 2747.067, 603.0338, 4.551525, 2747.546, 817.3743, 6.704243, 5488.251, 99.7367, 99.99493, 99.79563, 99.97691, 99.99431, 99.74067
219534.32516, 285.0068691831258, 285.2217082938816, 285.5709392380119, 21.9591306026523, 22.101735807125664, 22.086876626924766, 6235.322143543826, 6279.288263881879, 6282.412782358618, 112.05713358400389, 8.692136742232833, -16.254812841709736, 6242.233014120529, 6280.589600326525, 6277.437995505066, 0.9999971603571959, 0.9999989615479836, 0.9999961038233192, 59.99573003928518, 59.99885093893096, 59.99565992681455, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 776.4774, 3.523778, 2736.855, 790.8389, 3.469936, 2746.298, 590.6028, 4.650704, 2742.866, 606.241, 4.530127, 2746.183, 600.4968, 4.575814, 2748.212, 821.0522, 6.666154, 5472.877, 99.58614, 99.94705, 99.84638, 99.94471, 100.0, 99.58794
219536.67884, 285.09965298784397, 285.27779502418747, 285.6487539751977, 21.976469517744032, 22.114779576745388, 22.0878126591831, 6240.361863919869, 6278.503940929988, 6280.023339745358, 112.5541151657792, 7.499980746040819, -14.486042832713338, 6233.998451796664, 6274.480903796086, 6283.189869274467, 0.9999961553534066, 0.9999990225509297, 0.9999970290164948, 59.99894058731137, 59.999131707412005, 59.999937898935144, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4653, 3.507359, 2740.3, 795.0024, 3.455753, 2747.456, 594.0193, 4.623461, 2746.507, 606.8235, 4.525714, 2746.125, 600.4777, 4.576727, 2748.158, 820.7938, 6.669267, 5473.446, 99.7306, 99.99498, 99.95048, 99.93674, 100.0, 99.60044
219539.1258, 285.0241191094555, 285.2424778661117, 285.6082953779037, 21.957276966435042, 22.081132177799237, 22.067752547884172, 6234.333564523471, 6274.65227169357, 6272.306900374369, 112.14493959659322, 8.739898368141894, -15.955905741255265, 6231.906421278146, 6275.1017491759, 6274.957456010101, 0.999998149096426, 0.9999990458726529, 0.9999974509605389, 59.99751147745157, 59.997713483455584, 59.99789215117103, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.5374, 3.484159, 2744.782, 801.2671, 3.429781, 2747.97, 600.2699, 4.577811, 2747.857, 612.8433, 4.472026, 2740.226, 594.2593, 4.621105, 2746.671, 827.1359, 6.595836, 5455.758, 99.8984, 100.0, 100.0, 99.73792, 99.96249, 99.27857
219541.45152000003, 285.0586668165374, 285.26412089080276, 285.5627755597714, 21.98464325535807, 22.100966873314476, 22.076991301179113, 6238.88861382729, 6288.404656452609, 6283.491457424795, 114.15699505950778, 6.31934353650513, -9.801824982776452, 6239.054485720432, 6279.631267753945, 6282.914326929978, 0.9999980457285794, 0.9999992222745069, 0.9999978604724622, 60.00263086943275, 60.0034210268228, 59.999900561917244, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 781.4258, 3.507002, 2740.367, 794.9635, 3.455937, 2747.459, 594.0775, 4.623645, 2746.451, 606.7653, 4.525898, 2746.133, 600.4205, 4.57691, 2747.886, 820.8734, 6.668351, 5473.165, 99.73078, 99.99117, 99.95449, 99.93663, 100.0, 99.59316
219543.77492000003, 284.9600609350809, 285.21049837154953, 285.4550529413621, 21.978494504319947, 22.114664920926508, 22.10786209052354, 6240.796522409356, 6277.235338645628, 6279.010472775397, 112.93451791163659, 10.220812889475383, -9.516905157810925, 6233.090146159725, 6269.7147710896115, 6279.3325036176375, 0.9999976881501268, 0.9999984991013134, 0.9999984542235238, 60.00084290359711, 59.99972837076976, 59.99933249231613, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 800], 5500.0, [], 787.6557, 3.484515, 2744.767, 795.0413, 3.455753, 2747.51, 593.9611, 4.62475, 2746.453, 612.785, 4.471842, 2740.449, 600.4777, 4.577093, 2747.942, 820.5353, 6.674211, 5475.391, 99.88291, 99.99515, 99.95453, 99.72785, 100.0, 99.63582
