TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
220185.8996, 284.9905337719125, 285.21093894450036, 285.4466650426737, 21.976411096815504, 22.11478309403368, 22.08380959255154, 6234.268421618066, 6283.60024960807, 6272.581282850725, 107.47297987639672, 12.148050605251683, -16.319137496372377, 6232.937989514774, 6274.773912062128, 6276.193668081547, 0.9999967522059008, 0.9999982848800876, 0.9999983740381478, 59.996138436283644, 59.99926483456026, 59.998790515760945, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.1771, 3.489334, 2744.215, 799.1659, 3.438807, 2748.301, 592.4857, 4.636714, 2744.826, 603.7943, 4.5498, 2747.623, 788.5928, 3.483527, 2743.757, 588.4818, 9.326523, 5483.325, 99.87309, 100.0, 99.89534, 99.99467, 99.8873, 99.78352
220188.24124000003, 284.94464015361035, 285.24557034315296, 285.4697562264183, 21.990989381395824, 22.12356620119083, 22.118619516057326, 6239.052146798979, 6275.639501391107, 6281.632990212978, 106.11891063166672, 11.043723291473725, -12.930327453845393, 6238.007358464404, 6276.484067251104, 6281.901366640817, 0.9999976316637914, 0.9999988884214877, 0.9999978472865839, 59.996193906258675, 59.99463846606501, 59.99565101721692, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 790.2778, 3.47702, 2745.414, 800.9752, 3.43107, 2748.158, 592.5051, 4.629168, 2746.34, 606.8041, 4.525162, 2745.963, 792.3887, 3.466178, 2746.337, 594.0883, 9.245767, 5492.749, 99.9247, 100.0, 99.9363, 99.93467, 99.95031, 99.95169
220190.61084, 285.1464692243844, 285.2923686518129, 285.4473405899553, 21.99988348073881, 22.13645538286498, 22.083721698788843, 6238.81452584927, 6276.516339538135, 6282.293484369186, 108.82890398095378, 9.759039078293426, -16.540001566842534, 6243.194502944418, 6277.632590861964, 6282.401744199491, 0.9999982266575965, 0.9999989268992879, 0.9999980082302977, 59.99184919247789, 59.99239343236164, 59.99247667831803, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.4137, 3.488977, 2743.914, 798.7767, 3.44028, 2748.27, 593.7669, 4.624198, 2746.288, 606.7847, 4.525898, 2746.128, 792.5603, 3.464717, 2746.469, 594.0286, 9.245767, 5492.749, 99.87833, 100.0, 99.94853, 99.94084, 99.96737, 99.95037
220192.96444, 284.9793778035797, 285.24513624292376, 285.4140688887016, 21.981905523986526, 22.128669515287864, 22.097891801074642, 6240.27053108857, 6276.860468218873, 6276.797027314947, 109.2325646348072, 7.2594864265925025, -12.63241454007283, 6241.915943894797, 6280.68761781195, 6280.09547760337, 0.9999976799263041, 0.9999977058694021, 0.9999973299574378, 59.99249713709968, 59.99140123773505, 59.991202279313, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 780.1641, 3.511107, 2739.944, 792.4926, 3.467173, 2746.114, 600.0952, 4.5791, 2747.968, 612.8044, 4.470738, 2740.507, 798.855, 3.440245, 2748.207, 600.311, 9.154389, 5495.691, 99.71765, 99.99006, 100.0, 99.73813, 100.0, 100.0
220195.38628, 284.98371318658934, 285.1926911111721, 285.4362425687694, 22.010007316175646, 22.121027420108863, 22.108373302507943, 6242.023183972334, 6283.939459021171, 6281.765309792995, 112.23627060488843, 10.093305898717972, -17.44804423164578, 6233.796604248478, 6278.981195150788, 6276.082791243075, 0.9999972817098194, 0.999998275606623, 0.9999970828524931, 59.991335278162616, 59.99358854218256, 59.99047306457064, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.394, 3.490762, 2742.943, 798.7962, 3.44028, 2748.27, 593.8834, 4.624013, 2746.346, 606.7458, 4.525346, 2746.242, 792.6366, 3.466361, 2746.994, 594.0684, 9.245767, 5492.634, 99.82681, 100.0, 99.95257, 99.93684, 99.95997, 99.9496
220197.78772000002, 285.0582625415599, 285.2449629236089, 285.4135568565376, 21.948189503030484, 22.124296767163486, 22.073882065802472, 6233.013402478844, 6277.162754661456, 6275.226197028193, 105.27196502889637, 12.848734997354313, -12.302685367849449, 6241.297687957196, 6275.363707826959, 6271.177200766394, 0.999996449578527, 0.9999979979908519, 0.9999975820318312, 59.99574469454808, 59.9972821692766, 59.99251064630387, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.394, 3.490048, 2744.474, 792.4537, 3.465883, 2745.887, 593.9222, 4.624198, 2746.227, 606.6487, 4.530127, 2746.491, 790.8054, 3.473118, 2745.546, 591.0266, 9.286968, 5488.017, 99.82872, 99.99564, 99.95253, 99.95323, 99.94251, 99.86557
220200.11784000002, 284.9806720805337, 285.18903345903374, 285.48557436118375, 21.983521849583383, 22.11192561827379, 22.118213558347964, 6242.094462111812, 6282.408251838335, 6277.913776327475, 106.85392422139284, 14.226876231243068, -13.799451559895715, 6232.7759157973305, 6285.989895648204, 6280.446993331765, 0.9999979192525793, 0.9999984391217341, 0.9999982389871004, 59.99219707514488, 59.989918801452, 59.99044050600959, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 792.959, 3.465241, 2746.237, 786.7338, 3.485777, 2744.782, 589.3798, 4.649968, 2744.212, 603.6, 4.548513, 2747.072, 790.9581, 3.469283, 2746.926, 593.8298, 9.249246, 5492.682, 99.9467, 99.89375, 99.86071, 99.97707, 99.95916, 99.94716
220202.46356, 285.0709790635449, 285.2746302864287, 285.4637444719714, 21.988465341409654, 22.132552450034527, 22.099659648708283, 6236.005045719542, 6285.851614186948, 6280.62040658245, 105.6040926124274, 13.820699716746276, -10.645056963516481, 6244.749140937324, 6278.198682783319, 6276.652636919265, 0.9999987133781191, 0.9999989068723503, 0.9999983511035325, 59.993529656222286, 59.99175432449293, 59.987726786677605, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.6503, 3.488977, 2743.369, 792.7261, 3.465331, 2746.822, 593.7669, 4.624382, 2746.281, 606.7458, 4.525714, 2745.906, 792.9037, 3.466726, 2746.732, 594.0485, 9.2454, 5492.63, 99.87571, 99.94147, 99.94827, 99.94276, 99.96471, 99.94964
220204.75404000003, 285.02028704265757, 285.21951995006737, 285.41959292357313, 21.96693655210275, 22.125458639854635, 22.079272019705513, 6244.3042409970785, 6274.926872519866, 6278.868471885874, 112.24170901613843, 10.91023726742003, -15.668147217707428, 6235.460375184863, 6283.170835935519, 6284.522346400129, 0.9999968827485652, 0.9999996453106222, 0.9999972292282081, 59.993202827059186, 59.993661178468365, 59.99103891627055, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 781.2287, 3.507538, 2739.499, 798.5627, 3.440649, 2748.041, 600.2117, 4.578179, 2747.908, 612.8821, 4.471107, 2740.28, 798.855, 3.440062, 2748.097, 600.2315, 9.155854, 5495.676, 99.71898, 100.0, 100.0, 99.7299, 100.0, 100.0
220207.08496, 285.034063612463, 285.15643313885386, 285.43210731191664, 21.981145739531804, 22.135773242247573, 22.102267386562186, 6236.70401897937, 6280.284723942347, 6280.716309451807, 111.55183100881277, 6.027974320700082, -11.611537401864098, 6245.098035997839, 6285.948412602558, 6278.745459924105, 0.9999977816502174, 0.9999995151020735, 0.9999988840487022, 59.98972468337811, 59.98840532608827, 59.99062704477085, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 3.489334, 2743.714, 792.6872, 3.465147, 2746.702, 593.9417, 4.624382, 2746.284, 606.7458, 4.525898, 2746.129, 792.7511, 3.465082, 2746.492, 594.0684, 9.245767, 5492.577, 99.86231, 99.96361, 99.95467, 99.93467, 99.982, 99.94855
220209.46620000002, 284.9721521525242, 285.2133400149961, 285.421534750603, 21.986835431524433, 22.117665141832166, 22.097138189561885, 6244.845758336279, 6273.164009530951, 6281.542139398589, 109.75253261869602, 8.150631851162302, -15.780877638698257, 6238.413224150937, 6280.481110382557, 6274.2500975024805, 0.9999956689872569, 0.9999990045356272, 0.99999792206318, 59.98811648484789, 59.98982974516257, 59.98971528538371, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.6503, 3.489512, 2744.029, 798.7767, 3.44028, 2748.045, 593.9222, 4.624013, 2746.451, 606.7653, 4.525898, 2746.021, 792.7892, 3.4649, 2746.719, 594.0485, 9.245767, 5492.75, 99.86058, 100.0, 99.95449, 99.93884, 99.96234, 99.95277
220211.85924000002, 284.92948764079523, 285.14201791859864, 285.4078839438132, 21.97709342404725, 22.10193673360094, 22.087007052064788, 6236.996750128619, 6286.335499710192, 6278.176424460335, 109.41622464584611, 10.72876149813419, -14.154302916521829, 6238.823534288916, 6282.684412610082, 6280.5651416878045, 0.9999965935610994, 0.999998114562701, 0.9999968601764765, 59.98675707842264, 59.98388993903387, 59.98543552513595, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 792.5056, 3.464349, 2746.706, 805.0414, 3.412835, 2747.575, 587.6716, 4.66543, 2741.689, 600.4348, 4.577012, 2747.95, 786.3801, 3.486632, 2744.307, 589.098, 9.303816, 5487.637, 99.98807, 99.99975, 99.78116, 100.0, 99.87643, 99.84552
220214.19788000002, 285.04542299994534, 285.27622329039116, 285.5389889151284, 21.99844580275653, 22.118273787533898, 22.09319767673002, 6241.105618338971, 6281.970601804057, 6282.041878546926, 112.75558797558642, 6.119554353198964, -11.95393375767435, 6247.3241125743425, 6282.728336609737, 6279.278825670764, 0.9999979305040455, 0.9999989628054338, 0.9999977717319526, 59.98854109851231, 59.99016201114204, 59.990668597341305, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.4728, 3.488977, 2743.637, 798.7962, 3.440096, 2748.158, 593.9222, 4.625118, 2746.343, 606.7653, 4.52553, 2746.071, 792.6176, 3.4649, 2747.447, 594.0684, 9.245767, 5492.576, 99.85205, 100.0, 99.95253, 99.93887, 99.95396, 99.95169
220216.55832, 284.944852613206, 285.1461894896952, 285.41756848566376, 21.976584528407866, 22.083809956919243, 22.090340606201433, 6241.5550352051, 6277.4604564721485, 6277.224747405613, 109.08718774085439, 14.524378561253343, -14.093154138439331, 6241.196997026489, 6280.722347355133, 6273.094496172703, 0.9999979887100423, 0.9999992205951231, 0.9999971019171032, 59.99186702582421, 59.99349748315259, 59.995582546930216, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 785.9799, 3.490762, 2742.789, 797.4538, 3.448569, 2747.883, 596.931, 4.599164, 2747.797, 611.1345, 4.481035, 2741.076, 798.092, 3.441523, 2747.993, 600.2315, 9.155854, 5495.678, 99.81595, 100.0, 100.0, 99.77576, 100.0, 100.0
220218.90300000002, 284.9822185390219, 285.192811493879, 285.39096999127963, 21.982408602357616, 22.138734256234137, 22.100277892691505, 6242.114978973693, 6279.13340039331, 6277.659578760761, 108.39721002772819, 7.893719840135873, -14.90915837601915, 6233.580362459937, 6285.046809856205, 6283.079974060569, 0.9999970057477773, 0.9999991034200095, 0.9999952027671013, 60.000620222775495, 59.99916084103719, 60.00149087789733, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 784.1662, 3.49558, 2743.008, 797.9791, 3.443596, 2748.052, 593.9028, 4.624382, 2746.568, 606.7458, 4.525714, 2745.965, 792.6557, 3.466178, 2747.413, 594.0684, 9.245767, 5492.623, 99.81965, 100.0, 99.95874, 99.93272, 99.98106, 99.95171
220221.21600000001, 284.981009402758, 285.2300313902531, 285.3698374698581, 21.971693785886828, 22.12428278487933, 22.10199975787701, 6242.267414957172, 6280.080946135286, 6284.4992319374915, 107.39680681784036, 9.805225763846465, -11.282562943721587, 6236.384833529829, 6279.593670190432, 6278.294388182339, 0.9999985211606913, 0.9999991124924698, 0.9999980275939465, 60.00030663645722, 60.00106189124977, 59.99602442734307, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.3348, 3.488977, 2743.699, 792.2786, 3.466989, 2746.989, 593.9028, 4.624566, 2746.457, 606.707, 4.525714, 2745.907, 792.4459, 3.465265, 2747.286, 594.0485, 9.245217, 5492.629, 99.85432, 99.95477, 99.9547, 99.9345, 99.98488, 99.95074
220223.61028000002, 284.88139766591286, 285.16280854508244, 285.40882783321007, 21.976796729029243, 22.098879112217332, 22.078159348446963, 6233.431970664981, 6277.8364405471, 6273.580359230687, 101.00599093801571, 10.624489261366307, -13.446202599663138, 6235.853587057082, 6274.487210812507, 6277.711423768428, 0.9999977467780582, 0.9999991728840077, 0.99999881744651, 59.99936001562989, 60.0008117699712, 60.00074299161162, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 792.7816, 3.464349, 2746.653, 786.3252, 3.489461, 2743.94, 587.6716, 4.665246, 2741.748, 600.4348, 4.575909, 2747.947, 786.1512, 3.490467, 2744.232, 587.6865, 9.329819, 5483.257, 99.97103, 99.85577, 99.7833, 100.0, 99.84643, 99.78106
220225.92176000003, 284.91449579254424, 285.17877292259107, 285.42112577718734, 22.000168810543553, 22.144949098400634, 22.11024281985669, 6235.956860124015, 6288.838825994909, 6277.8647571782585, 107.9667250016787, 8.522040268456294, -11.629632611916804, 6242.382106450961, 6275.033153619409, 6282.482454087875, 0.9999979485723436, 0.9999985175319785, 0.9999981792014007, 59.999515673544515, 60.00029031482613, 59.999084706168205, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.532, 3.489334, 2743.909, 792.4343, 3.466252, 2747.346, 593.9611, 4.623829, 2746.397, 606.7264, 4.525714, 2745.965, 792.5603, 3.466361, 2747.477, 594.0883, 9.2454, 5492.63, 99.84702, 99.96482, 99.95853, 99.93468, 99.97638, 99.95279
220228.22824000003, 284.94182796082305, 285.13184358845194, 285.27220205148916, 22.00317525707563, 22.130321541599354, 22.089126291943177, 6236.86471052059, 6278.765648130876, 6281.718003384824, 107.86941751531572, 10.208937093886561, -16.081963692579848, 6240.933345417491, 6278.982136875447, 6271.996692365141, 0.9999971791267871, 0.9999984801754509, 0.9999959222775487, 59.99956829670771, 59.99981941527756, 59.99697023242281, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.3151, 3.489691, 2744.315, 792.3564, 3.46662, 2746.684, 593.9999, 4.624198, 2746.455, 606.6876, 4.525898, 2745.848, 792.98, 3.460882, 2747.288, 596.0167, 9.212255, 5494.962, 99.86476, 99.96294, 99.95666, 99.93252, 99.96078, 99.98735
220230.60764000003, 284.96440665190397, 285.2101316281552, 285.31958921551865, 21.97981902294871, 22.13512702901998, 22.119332864696485, 6235.0028159610465, 6285.530051219164, 6277.648551675267, 107.6174119536006, 7.527445912004168, -15.14782636886639, 6228.6617479203105, 6282.859140187536, 6277.892178507861, 0.999997636112095, 0.9999983084068168, 0.9999970404441639, 59.99833790931688, 59.99503122026659, 59.992704937772956, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 780.2429, 3.51075, 2739.561, 798.7184, 3.441754, 2748.029, 598.6975, 4.58996, 2747.91, 610.2412, 4.499605, 2744.351, 794.2389, 3.459055, 2747.266, 594.9233, 9.242837, 5492.697, 99.70372, 100.0, 100.0, 99.86527, 99.97181, 99.95307
220233.00220000002, 284.93007645388644, 285.1769205371993, 285.3243293440807, 21.99398992818973, 22.12011554918927, 22.097397178141378, 6234.017550445733, 6282.788600236185, 6280.490590481873, 103.57433632920936, 12.755668696282555, -14.24790511062156, 6242.2856636151455, 6277.886584759316, 6278.498444004737, 0.9999961434219756, 0.99999915340657, 0.9999967051980126, 59.992581030370864, 59.99065199608816, 59.992273076970505, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 783.9493, 3.500399, 2741.506, 796.5199, 3.449858, 2747.94, 593.9222, 4.624198, 2746.508, 606.6876, 4.526266, 2745.967, 792.5413, 3.466543, 2746.947, 594.0883, 9.24595, 5492.688, 99.77452, 100.0, 99.95457, 99.93483, 99.97251, 99.95171
220235.36616, 284.95135685252444, 285.15842491679143, 285.33379572833854, 21.957624089792596, 22.105133148466244, 22.066248021543576, 6227.972430846595, 6270.508198895161, 6274.029439223796, 103.31671400376239, 14.576393472121708, -15.13531175927892, 6228.37558930224, 6272.787640246833, 6268.039522950031, 0.9999988498522799, 0.9999986206167835, 0.9999981461345683, 59.99154360755563, 59.99277374565976, 59.9887314487154, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 773.9736, 3.531452, 2733.05, 805.0998, 3.412466, 2747.587, 587.7104, 4.665062, 2741.798, 600.4736, 4.576276, 2747.783, 786.2466, 3.489919, 2743.645, 587.7263, 9.329453, 5483.379, 99.46466, 99.99581, 99.78538, 100.0, 99.86765, 99.77899
220237.70412, 285.06050431335586, 285.2209828601688, 285.3980779752858, 21.969049386579613, 22.13995550108524, 22.09882854004294, 6235.47562190912, 6283.426833117155, 6271.999222748468, 107.77646141759271, 9.230810535022556, -14.10226028111174, 6237.157807490072, 6279.879654137042, 6276.427286020249, 0.9999956456635081, 0.9999986018982892, 0.9999971930348567, 59.99148585086198, 59.988962804377046, 59.99035124384128, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 780.0852, 3.511642, 2739.624, 798.7573, 3.44028, 2748.045, 593.9417, 4.623829, 2746.616, 606.5322, 4.52553, 2746.129, 792.6176, 3.4649, 2747.153, 594.1081, 9.245767, 5492.755, 99.68407, 100.0, 99.95657, 99.92848, 99.98002, 99.95181
220240.08032, 285.02629690819623, 285.30587897917235, 285.45658239732353, 21.969830343996087, 22.130792522253696, 22.09467762641335, 6236.71497018277, 6284.854981100603, 6277.513383700749, 107.34681056237878, 12.974000570210592, -12.075828371137504, 6244.060834917742, 6283.76421040286, 6275.057077008939, 0.9999964670618479, 0.999998605243579, 0.9999982661725141, 59.98943497242825, 59.991208231066295, 59.99105390347747, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 780.1443, 3.511821, 2738.844, 798.7767, 3.439912, 2748.161, 593.8834, 4.624198, 2746.505, 606.6487, 4.526449, 2746.072, 792.5794, 3.4649, 2746.135, 594.0684, 9.2454, 5492.696, 99.67761, 100.0, 99.95649, 99.94068, 99.97638, 99.95072
220242.42640000003, 285.0376686500198, 285.3209493332341, 285.4360204515895, 21.976596367108463, 22.108701149744228, 22.090199758559844, 6238.769126187089, 6282.2106358705405, 6276.520395709317, 105.79495513917072, 13.94435984974234, -14.867328129898397, 6243.797912620388, 6277.692197511414, 6277.522828432239, 0.9999974650874879, 0.9999989821629515, 0.9999978956307636, 59.990311648356524, 59.993318128173634, 59.99172280285889, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.3151, 3.490048, 2744.574, 792.5704, 3.466989, 2747.36, 600.2893, 4.578179, 2748.026, 612.7656, 4.472945, 2740.736, 797.9966, 3.446089, 2747.783, 598.6013, 9.186802, 5495.07, 99.8778, 99.98755, 100.0, 99.74649, 100.0, 99.99392
220244.70588000002, 284.4453059554299, 284.71860706877175, 284.8914383367342, 22.000880920047845, 22.179190221293002, 22.131889297076974, 6240.201761013812, 6279.986548660828, 6282.3887883940915, 113.50663348924309, 6.884474084582962, -11.769686064392545, 6242.060823477844, 6282.733293247309, 6281.441567481519, 0.9999973213138164, 0.9999986899512094, 0.9999981910224334, 59.99889370375201, 59.9998543936661, 59.996471640863916, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 780.2035, 3.511464, 2739.552, 798.7379, 3.440649, 2748.082, 593.8834, 4.624382, 2746.51, 606.9206, 4.524059, 2745.852, 792.6557, 3.465447, 2746.553, 594.0684, 9.245584, 5492.63, 99.70372, 100.0, 99.95253, 99.93835, 99.96991, 99.95171
220247.01020000002, 285.15370691288956, 285.2741280330202, 285.4439223443805, 21.94079774539448, 22.12022229511924, 22.073908879108867, 6230.941960237405, 6274.69800591858, 6277.400779536252, 107.2906659354851, 10.687973718397643, -16.698813772610038, 6235.362893190402, 6272.281415110137, 6280.946321579426, 0.9999982488665297, 0.9999980840101053, 0.9999957495347533, 60.00666471587079, 60.00421935665221, 60.007645864126715, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 787.0643, 3.4863, 2745.106, 790.4304, 3.474356, 2745.461, 591.0104, 4.647575, 2743.874, 602.066, 4.563774, 2747.876, 786.7807, 3.488824, 2743.058, 587.7263, 9.329453, 5483.199, 99.90553, 99.93274, 99.86067, 100.0, 99.831, 99.78227
220249.36088000002, 285.0424271173644, 285.30852633630724, 285.48050258353317, 21.96692828985931, 22.148590289199458, 22.084190232068206, 6242.423133552286, 6278.431052383134, 6278.653415484443, 111.35342151246732, 10.476510018584577, -9.061764409234911, 6238.738100504038, 6283.32456278755, 6281.017902191366, 0.9999971374404392, 0.9999986441847809, 0.999997843903504, 60.008169591555365, 60.008194926324705, 60.01067795124872, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 789.2921, 3.48166, 2744.714, 791.3058, 3.471225, 2747.162, 593.7087, 4.625118, 2746.565, 606.6876, 4.525898, 2745.906, 792.6747, 3.465447, 2747.207, 594.0684, 9.2454, 5492.69, 99.90774, 99.98201, 99.95449, 99.94484, 99.95194, 99.95169
220251.67816, 285.0506281807158, 285.3537386018154, 285.47899169589874, 21.98564716066345, 22.135378989393296, 22.110805694336026, 6239.316103453571, 6278.370194437384, 6277.4581545159745, 107.50126811237698, 12.090690830674248, -12.495640309267856, 6240.269086699016, 6285.053051636089, 6278.463515743518, 0.9999981938649898, 0.9999973085177991, 0.9999970487911455, 60.00712301521055, 60.01403942175274, 60.013322491615895, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.532, 3.489691, 2744.684, 792.4537, 3.466252, 2746.899, 593.9417, 4.624013, 2746.51, 606.6293, 4.526082, 2746.071, 792.6557, 3.465447, 2746.882, 594.0883, 9.24595, 5492.755, 99.89018, 99.99468, 99.95857, 99.93073, 99.98649, 99.95181
220254.02912000002, 285.07285421678387, 285.1600928144321, 285.4074577089631, 21.95844242411472, 22.110299957122162, 22.074455790545628, 6240.758300244513, 6272.82673374119, 6274.172343280072, 105.09067268070635, 13.13669575833842, -15.981177511361693, 6238.703971290052, 6281.623076155475, 6278.110686647468, 0.9999966224793588, 0.999998735933293, 0.9999970438812582, 60.01373064317807, 60.00857041002747, 60.011551866899964, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 780.1246, 3.511107, 2738.863, 798.7767, 3.440096, 2748.045, 600.2117, 4.578732, 2747.971, 612.8044, 4.471842, 2740.225, 798.8168, 3.440062, 2748.097, 600.2514, 9.155488, 5495.677, 99.69834, 100.0, 100.0, 99.736, 100.0, 100.0
220256.30244000003, 285.0972509598835, 285.201235348245, 285.470047269733, 21.994654312144522, 22.13589627064247, 22.09570603027972, 6240.915743284006, 6276.268895485641, 6277.79825993239, 107.31190304114125, 9.560539441639435, -13.289932634968409, 6233.228971538264, 6283.017584730344, 6277.425502268792, 0.9999973285181991, 0.9999988374286056, 0.9999970564983507, 60.013416112410205, 60.00535566520162, 60.00495014923198, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.7094, 3.489512, 2743.761, 792.4926, 3.466068, 2747.365, 593.9417, 4.624198, 2746.342, 606.7264, 4.525898, 2745.85, 792.6938, 3.4649, 2747.485, 594.0485, 9.245767, 5492.63, 99.86251, 99.9811, 99.95049, 99.93676, 99.99211, 99.95277
220258.61356000003, 284.9769241628133, 285.2221653001239, 285.4169971176425, 21.968088799371124, 22.127635572537713, 22.09007736608687, 6236.73243833415, 6273.724702963216, 6272.878154475076, 110.04889782112423, 8.903958831298771, -10.8988015220134, 6239.4880093522415, 6270.813835580596, 6271.684618768603, 0.9999977390313349, 0.9999999387425516, 0.9999985490652966, 60.005857542424934, 59.99931498066479, 60.0035411969739, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.5123, 3.488799, 2743.962, 798.8157, 3.440096, 2748.158, 593.9028, 4.624198, 2746.456, 606.7264, 4.526633, 2746.076, 798.8359, 3.43988, 2748.001, 593.1339, 9.26353, 5490.249, 99.86752, 100.0, 99.95448, 99.93263, 100.0, 99.92341
220261.05676, 285.00755219742916, 285.2918925034896, 285.4368988959605, 21.97971822549792, 22.118900848503777, 22.10492679075169, 6243.752177740485, 6284.689096450572, 6280.8271309431675, 112.82751792336148, 10.114786562806614, -13.64792773761883, 6245.584039878503, 6282.9418274253685, 6278.618587405472, 0.999997135215689, 0.9999985643811322, 0.9999959575559068, 60.0034850263736, 60.00403624230648, 60.0019992360136, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 3.465062, 2746.275, 804.6912, 3.414677, 2747.78, 588.8945, 4.654938, 2743.825, 603.5806, 4.548881, 2747.072, 801.2012, 3.432392, 2747.86, 593.293, 9.249063, 5492.615, 99.97176, 99.99517, 99.84036, 99.98984, 100.0, 99.94444
220263.45208000002, 285.04456824115954, 285.177458677263, 285.35972981445764, 21.979153051567984, 22.12544122352956, 22.07689398474107, 6238.54462973638, 6273.210107871775, 6277.51090392142, 108.06016585846828, 11.991728228760849, -13.808916925120911, 6237.269152441385, 6280.180714288787, 6277.144731462578, 0.9999958293616917, 0.999999036859006, 0.9999976353190796, 60.00971438517152, 60.00884869523999, 60.006831987754424, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.4334, 3.488977, 2743.881, 798.7962, 3.44028, 2748.153, 593.9805, 4.623829, 2746.399, 606.7458, 4.526082, 2746.188, 798.8741, 3.440062, 2747.991, 594.128, 9.245034, 5492.81, 99.84127, 100.0, 99.95257, 99.94488, 100.0, 99.94964
220265.75924, 285.03795250614695, 285.2925435468694, 285.5187495500155, 21.979574431724263, 22.13271653854406, 22.075235246547532, 6239.956737854833, 6275.76203453967, 6275.834934614217, 108.65696162693621, 11.219996613860985, -11.98318137506476, 6230.320588947108, 6279.182656221363, 6275.608653367304, 0.9999976652244567, 0.9999985595933398, 0.999998439148693, 60.00831202236941, 60.00753024490842, 60.0084435432155, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 781.2484, 3.509144, 2739.356, 792.5704, 3.466068, 2747.18, 600.1923, 4.578179, 2747.854, 612.8433, 4.47129, 2740.336, 792.6938, 3.466178, 2747.206, 600.2912, 9.154939, 5495.738, 99.71916, 99.98102, 100.0, 99.73193, 99.98193, 100.0
220268.07536000002, 285.1333683563608, 285.3523405405204, 285.45900826204314, 21.97483643968924, 22.11362664418442, 22.08911257072538, 6237.754343815097, 6277.295379860816, 6279.163231656573, 107.08870956574219, 9.638704852277442, -17.969956620986522, 6241.852003255926, 6273.388081483064, 6279.43730310164, 0.9999952110947956, 0.9999980401400311, 0.9999962834908812, 60.00622416990398, 60.006070456387405, 60.00714203868019, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.2363, 3.489156, 2743.646, 798.7962, 3.440464, 2747.989, 593.9028, 4.623829, 2746.287, 606.7847, 4.524978, 2746.128, 798.8359, 3.43988, 2747.877, 594.128, 9.2454, 5492.75, 99.86633, 100.0, 99.95461, 99.94273, 100.0, 99.95171
220270.39248, 285.1407207618664, 285.38080453671455, 285.50486609592684, 21.986154179267473, 22.10676177793789, 22.09184033505348, 6243.851455526258, 6283.374411355982, 6274.484918139813, 109.92229958610642, 12.122078535619494, -14.010411594072025, 6243.374615071831, 6284.14251646835, 6277.849416420946, 0.999997616303165, 0.9999993978204715, 0.9999982519525795, 60.00154690520448, 60.000437012488504, 60.000211876629606, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.2166, 3.489869, 2743.479, 792.6872, 3.466436, 2746.844, 593.9028, 4.624566, 2746.454, 606.6876, 4.525898, 2746.067, 792.3887, 3.464717, 2746.404, 594.0684, 9.245767, 5492.689, 99.85711, 99.95545, 99.95053, 99.94051, 99.97343, 99.94962
220272.75312, 284.9865667289291, 285.3314859146254, 285.4656611433617, 21.963294229492416, 22.117435940364818, 22.085400405144682, 6240.221951100158, 6285.268309074683, 6275.217317812119, 101.23667339643362, 9.79190140957462, -16.494098190052455, 6239.4586478615065, 6280.09208929342, 6279.771231274787, 0.9999962014811328, 0.9999980520560828, 0.9999973521205439, 60.003015766700806, 60.00190581985046, 60.00121353236252, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 792.9196, 3.464527, 2747.149, 786.4225, 3.490197, 2743.503, 587.6133, 4.665798, 2741.745, 600.4348, 4.57646, 2747.898, 786.3229, 3.489919, 2744.051, 588.1437, 9.324326, 5485.857, 99.95902, 99.84719, 99.77721, 100.0, 99.85811, 99.81521
220275.18920000002, 285.09078617681604, 285.3387413700778, 285.4502780995139, 21.96823991262014, 22.106940374684044, 22.08664006241496, 6241.588385296441, 6283.4009524386, 6278.53223705193, 104.74068114689067, 12.408048838360628, -15.055199138511625, 6246.118156266548, 6277.680756822493, 6280.219050887063, 0.9999958179291898, 0.9999984075021445, 0.9999976068115639, 59.99907295129484, 59.99984859974572, 60.00353550042085, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.5123, 3.488799, 2744.024, 792.3759, 3.466436, 2746.648, 593.8445, 4.624382, 2746.342, 606.6876, 4.526266, 2745.91, 792.7511, 3.465995, 2746.754, 594.0684, 9.246133, 5492.576, 99.86614, 99.96349, 99.95049, 99.94273, 99.96835, 99.94854
220277.5442, 285.08444408418546, 285.3091332194136, 285.42115905641856, 21.960894353573813, 22.08986435137934, 22.089823310498563, 6241.1124910559365, 6278.376202667914, 6275.073678500101, 114.12635300803072, 13.542947024046498, -18.237521438057684, 6236.87385135483, 6278.645727411455, 6272.896996052188, 0.9999963896086899, 0.9999986622851774, 0.9999979100759789, 60.00362752169486, 60.00682353818007, 59.99962917231524, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 785.9011, 3.493796, 2742.717, 794.0491, 3.458147, 2747.574, 596.8922, 4.598243, 2747.853, 611.1927, 4.486735, 2741.129, 798.1301, 3.441341, 2747.943, 600.1122, 9.156771, 5495.724, 99.82761, 99.99535, 99.99953, 99.78154, 100.0, 100.0
220279.92216000002, 285.1511781173521, 285.40778209659743, 285.52608962696564, 21.96483649915684, 22.12561591147786, 22.083949873672868, 6244.905010265945, 6285.24312955481, 6282.098029067939, 114.09181482199108, 11.956430386588181, -16.58851251163378, 6238.068283424938, 6286.558644260079, 6275.878666254949, 0.9999973077966099, 0.9999968719488928, 0.9999969327886135, 60.000233877433814, 60.000490289347745, 60.00083865687185, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 784.2648, 3.495402, 2743.008, 793.1736, 3.465883, 2746.681, 593.9417, 4.623277, 2746.398, 606.6876, 4.526266, 2746.072, 792.5222, 3.4649, 2746.851, 594.0485, 9.24595, 5492.635, 99.82916, 99.9531, 99.94849, 99.94068, 99.96903, 99.94962
220282.23088000002, 285.15202774057303, 285.3752312277059, 285.56137932340215, 21.95967438769094, 22.111437536217775, 22.090901802283348, 6236.233551212786, 6280.594003956459, 6277.949759720863, 106.51970322258717, 8.963088886922378, -20.936327562823863, 6239.246919481924, 6278.2252850483, 6277.092881222062, 0.9999971659794507, 0.9999979674753916, 0.9999959916039546, 60.00485142652135, 60.00296092640898, 60.00435896385586, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.2954, 3.489334, 2743.971, 798.7573, 3.44028, 2748.104, 593.9417, 4.623829, 2746.339, 606.8235, 4.526082, 2745.965, 792.6176, 3.465082, 2746.542, 594.0485, 9.245767, 5492.636, 99.84683, 100.0, 99.95249, 99.93679, 99.96615, 99.94964
220284.57088, 285.07638208886743, 285.36645158152777, 285.4460319912775, 21.95390989047603, 22.093874454822213, 22.063391472957957, 6231.668256447217, 6276.403512667081, 6278.09348009281, 105.86944334368893, 12.95650796333257, -13.846518328578895, 6230.776703191571, 6287.182677040504, 6273.075723847145, 0.9999982408669332, 0.9999991989716638, 0.9999968886190856, 59.99657473591882, 60.00102209421845, 59.996248018954255, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 792.821, 3.464884, 2747.169, 805.0998, 3.412835, 2747.641, 587.6328, 4.66543, 2741.577, 600.4348, 4.57646, 2748.004, 786.0749, 3.490102, 2743.694, 587.7462, 9.329269, 5483.206, 99.98059, 99.99975, 99.7853, 100.0, 99.85511, 99.78118
220286.88640000002, 284.97320551149556, 285.30230901928974, 285.4455877719801, 21.969113687405244, 22.119705132360906, 22.075189844850954, 6232.113004952524, 6284.273066423759, 6279.023397023626, 106.66623440952405, 12.82989740885705, -14.022338077390941, 6244.181016375024, 6274.561524046851, 6276.763782023022, 0.9999971898310651, 0.9999984455872096, 0.9999970175629755, 59.99440999197053, 59.99609011032535, 59.994310591311994, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.394, 3.489334, 2743.536, 798.7767, 3.440464, 2748.099, 593.9417, 4.624013, 2746.454, 606.7458, 4.525898, 2746.076, 792.5413, 3.465082, 2746.688, 594.0485, 9.245584, 5492.576, 99.84839, 100.0, 99.95053, 99.94081, 99.952, 99.94854
220289.18940000003, 284.9886769504891, 285.25010669114494, 285.4269900791609, 21.958237375149864, 22.127919739890544, 22.07978146407315, 6233.375181641731, 6284.280847304753, 6277.944736211337, 108.08615186610785, 9.857285355741169, -17.346185134642838, 6231.316024106443, 6284.6728564517725, 6278.428139652345, 0.9999952731504584, 0.9999989083971571, 0.9999977337922717, 59.990013285576694, 59.990714712335645, 59.990114738066396, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 3.488263, 2743.541, 798.8157, 3.44028, 2748.271, 593.9028, 4.624198, 2746.287, 606.6876, 4.526266, 2746.012, 793.1135, 3.463621, 2747.236, 595.4203, 9.218299, 5494.595, 99.84857, 100.0, 99.94849, 99.93887, 99.98055, 99.98528
220291.52940000003, 285.0148034517602, 285.2692005271673, 285.35048727659336, 21.972366453167062, 22.123280927178254, 22.081970876074383, 6232.8427659024865, 6278.013868237289, 6280.070035628223, 111.2826024596884, 9.494148454951755, -13.914813268152557, 6240.858403092481, 6277.006314602255, 6278.049658362034, 0.9999971153040914, 0.9999985458417542, 0.9999967340758413, 59.98268340448314, 59.98721589539064, 59.98498835796481, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 780.0852, 3.511286, 2739.241, 792.4343, 3.466068, 2747.422, 599.3381, 4.589776, 2747.856, 610.2217, 4.495193, 2744.174, 795.2308, 3.456499, 2747.387, 595.3209, 9.234413, 5492.846, 99.70009, 99.96485, 100.0, 99.85467, 99.98853, 99.96114
220293.85576, 284.935332741667, 285.2516966225186, 285.3218935102243, 21.96966300412894, 22.11465610744333, 22.078554218112927, 6234.606933736468, 6281.862113225733, 6278.506830167104, 107.30892774208996, 10.754357748827715, -17.21875767757348, 6241.37340666232, 6277.988075057029, 6274.017324092138, 0.9999970965049574, 0.99999841455053, 0.9999964272247143, 59.9835436057446, 59.978891303614986, 59.98172467826167, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.1771, 3.488442, 2743.823, 795.372, 3.454463, 2747.357, 593.864, 4.624382, 2746.339, 612.7073, 4.472761, 2740.501, 792.5603, 3.465447, 2746.969, 594.0883, 9.2454, 5492.755, 99.85885, 99.99222, 99.9504, 99.72788, 99.97333, 99.95062
220296.14868, 285.0260343205135, 285.3066956513571, 285.3290565592081, 21.9500308724145, 22.081065247381215, 22.058825665081145, 6225.502784249155, 6272.837592486632, 6265.162753496828, 107.78477306298373, 7.433706739568606, -12.297508799198113, 6236.0367506, 6270.216770131829, 6270.243948273703, 0.9999974610154595, 0.9999986853618038, 0.9999985903846635, 59.98088096077556, 59.983093295730676, 59.980551382574255, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 790.4355, 3.474164, 2746.23, 787.2786, 3.487619, 2743.783, 587.7299, 4.664878, 2741.69, 619.0961, 4.410064, 2730.607, 786.2275, 3.489919, 2743.892, 587.7462, 9.329086, 5483.259, 99.9573, 99.85736, 99.78725, 99.37783, 99.86025, 99.779
220298.47476, 284.97307499639396, 285.2429264137707, 285.37508244958156, 21.967779447406762, 22.122072705084463, 22.076412174982817, 6237.613720492669, 6284.848619143221, 6281.676914365391, 107.58220628364006, 11.852437468068842, -13.334660281471315, 6243.489022259766, 6276.599657387927, 6273.309724040718, 0.9999970093015121, 0.9999987020682427, 0.9999970772425592, 59.97901060904451, 59.978308218192716, 59.97805732879274, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.2757, 3.488799, 2743.823, 792.6288, 3.465699, 2746.64, 594.0387, 4.623461, 2746.451, 612.785, 4.470922, 2740.283, 792.6938, 3.46563, 2747.042, 594.1081, 9.245767, 5492.696, 99.85885, 99.9793, 99.95449, 99.72372, 99.96384, 99.95072
220300.8618, 284.95928262670606, 285.3122658869607, 285.31221173742966, 21.987666910480275, 22.098923656092676, 22.08155351490123, 6236.499163168448, 6278.397643270029, 6279.513434026223, 108.54071316629597, 10.546818378669059, -13.681943372787373, 6236.998868674063, 6278.639576495323, 6270.93242397792, 0.9999974106760136, 0.9999981413339734, 0.9999975819941773, 59.978411490223685, 59.98280098622919, 59.979833710992544, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 600], 5500.0, [], 786.4531, 3.490583, 2743.531, 792.5899, 3.466252, 2746.641, 587.5939, 4.665614, 2741.69, 612.785, 4.472577, 2740.169, 792.6747, 3.46563, 2746.655, 594.1081, 9.245217, 5492.703, 99.87158, 99.96139, 99.78525, 99.74016, 99.98164, 99.95062
