TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
220620.97496000002, 284.68180069311427, 285.03176140736724, 285.2303668126863, 22.01327174749324, 22.151262900363413, 22.136180331950776, 6242.968353055977, 6287.580503086329, 6280.874684041894, 112.4727738269521, 6.192277962906587, -15.84471990766815, 6240.254791202125, 6287.204897484382, 6280.7622671934, 0.9999959214194829, 0.9999993378761205, 0.9999973204225046, 59.99456776601495, 59.99095910145914, 59.993018424737166, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0655, 3.510929, 2739.207, 798.4655, 3.443227, 2747.944, 598.3676, 4.591985, 2747.631, 610.0664, 4.503283, 2744.4, 794.4296, 3.45796, 2746.972, 821.9668, 6.659195, 5472.018, 99.69206, 100.0, 100.0, 99.8654, 99.97604, 99.55882
220623.31284000003, 284.67877686386123, 285.0988188634495, 285.2931532719161, 21.99991997520024, 22.119509743143226, 22.128734443179418, 6236.942761241086, 6280.803777626306, 6284.362634649419, 109.39038062293866, 10.961287455999582, -14.507606864690388, 6245.671792372032, 6283.231783846698, 6283.3222535045325, 0.9999961974074975, 0.9999989191031515, 0.9999977868546208, 59.996139636640535, 59.99389245162594, 59.99090491633538, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 783.6733, 3.49915, 2741.783, 792.4343, 3.465331, 2746.812, 593.9611, 4.624566, 2746.399, 612.4937, 4.471842, 2740.28, 798.7024, 3.440428, 2747.999, 820.6348, 6.67, 5473.333, 99.78458, 99.96759, 99.95444, 99.73392, 100.0, 99.59208
220625.68352000002, 284.62307509423516, 285.01757156011007, 285.1846979870105, 21.954581677311634, 22.09703772496678, 22.070007970278727, 6228.924178682104, 6265.634308865316, 6270.967423874126, 104.07225490488668, 8.477088591268739, -17.35777837919659, 6229.193912636191, 6272.699143791498, 6269.899195468461, 0.9999974800220072, 0.9999982399803723, 0.9999970720018228, 59.98815255247776, 59.99140329735104, 59.99206293565227, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 775.4128, 3.527883, 2733.288, 786.5976, 3.490013, 2743.346, 587.6328, 4.665614, 2741.75, 619.1155, 4.410064, 2730.385, 804.9971, 3.412851, 2747.389, 814.3921, 6.736106, 5485.991, 99.49821, 99.85791, 99.78342, 99.36955, 99.98868, 99.82871
220628.02112000002, 284.6531666927799, 284.9741492342973, 285.21845586483, 22.03085716384311, 22.128835289109904, 22.122695778618347, 6249.38521906593, 6287.908430936807, 6283.700681782016, 111.7357776847308, 6.666188792427874, -14.380269143716305, 6243.6328590902995, 6280.968097842979, 6275.82616937322, 0.9999966784997936, 0.9999981984286811, 0.9999969360771197, 59.991055910098055, 59.990124282515936, 59.99278898358712, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 779.9866, 3.511999, 2738.921, 792.1035, 3.46662, 2746.743, 593.8251, 4.62475, 2746.451, 612.921, 4.471842, 2740.278, 798.7405, 3.440793, 2747.947, 820.7143, 6.6689, 5473.106, 99.68041, 99.95951, 99.95049, 99.7319, 100.0, 99.59425
220630.37744, 284.6473724860428, 285.0466844570312, 285.29811526216497, 22.001863278790943, 22.13667315937313, 22.09236656778482, 6234.391778735972, 6284.495675583912, 6278.523977454599, 106.92087917933978, 10.256371009301347, -13.633517656076947, 6237.0471475062395, 6282.915588973187, 6277.618040645325, 0.9999975515156625, 0.9999977885112443, 0.9999976114259169, 59.99318959666965, 59.99477977551471, 59.99208085385881, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0063, 3.511464, 2739.126, 792.551, 3.465883, 2746.436, 587.6133, 4.666166, 2741.691, 612.785, 4.472026, 2740.389, 798.7024, 3.440975, 2748.164, 820.7143, 6.668534, 5473.445, 99.70008, 99.95391, 99.77908, 99.73609, 100.0, 99.59519
220632.7564, 284.6848313241068, 285.0092410546933, 285.21729307031404, 22.008891305695705, 22.145496839249848, 22.111162012354196, 6239.7197320829355, 6280.97654796021, 6283.646722146379, 108.2177861092832, 12.053240785121943, -15.801871428691811, 6240.189034642012, 6281.557010676626, 6283.932106219496, 0.9999971758864195, 0.99999807301944, 0.9999978816490304, 59.99634993666906, 59.9961645877321, 59.99508277561137, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.256, 3.489156, 2743.641, 798.7573, 3.440096, 2747.88, 581.2269, 4.703901, 2733.961, 606.6682, 4.526266, 2745.961, 792.3505, 3.464352, 2747.299, 825.784, 6.611584, 5462.574, 99.85222, 100.0, 99.50379, 99.93663, 99.98535, 99.37236
220635.09396000003, 284.6482123558187, 284.9659949645445, 285.2167943271142, 21.9955877653364, 22.166070730819996, 22.14209858439936, 6240.249397734557, 6287.627195074098, 6280.7454313852495, 108.18618869047694, 11.548924469072972, -13.64761598864061, 6242.027946662058, 6284.546654741333, 6287.964612259809, 0.9999981668521871, 0.9999979238857692, 0.9999961660285477, 59.99528531903526, 59.99859625531817, 59.99734366572018, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0458, 3.511464, 2739.246, 792.4343, 3.466068, 2746.418, 587.5163, 4.66635, 2741.686, 610.3577, 4.494089, 2743.535, 795.4979, 3.456316, 2747.306, 820.7739, 6.667802, 5473.394, 99.69224, 99.95327, 99.7773, 99.84835, 99.99015, 99.59949
220637.41040000002, 284.6160064603234, 284.9591360410416, 285.191063531987, 22.01603234038102, 22.162892181295845, 22.12721381992255, 6237.8552301205045, 6281.485955321559, 6280.931263552787, 112.60766893919896, 9.954702443729275, -14.716080961971784, 6235.059969299638, 6283.888032272665, 6283.97584031139, 0.9999961635926773, 0.999998213067049, 0.9999962481389372, 59.99967956973192, 59.99856423002612, 59.99867023779943, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.7094, 3.487014, 2744.642, 791.1113, 3.474909, 2745.17, 590.2534, 4.646286, 2745.05, 602.8233, 4.562854, 2747.824, 787.0859, 3.488824, 2743.59, 812.5034, 6.754418, 5486.549, 99.87011, 99.90787, 99.87899, 100.0, 99.85036, 99.84399
220639.74352000002, 284.66348356243617, 285.03053642110854, 285.2565674623382, 22.031225732018925, 22.13903726176112, 22.12920711410447, 6240.0447208333635, 6282.519646744337, 6282.092336675155, 107.91970234353337, 10.088812681315176, -12.784471702448172, 6247.497944486866, 6283.751456574865, 6284.993154250988, 0.9999992273423193, 0.9999980254533551, 0.9999978278435284, 60.00104517351687, 59.99994661286369, 59.99823671207819, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 789.2526, 3.480411, 2744.967, 790.9946, 3.468094, 2747.111, 588.0016, 4.664326, 2741.804, 606.6487, 4.526633, 2746.077, 792.3124, 3.465995, 2746.953, 820.6944, 6.669084, 5473.216, 99.90046, 99.93889, 99.78534, 99.94287, 99.9687, 99.59625
220642.11340000003, 284.66780325359684, 284.93600749306654, 285.21968084647153, 22.033866686348347, 22.16183538747431, 22.144721309797067, 6241.282671822688, 6287.307387799483, 6279.328708262634, 106.289107636094, 9.457024275910044, -13.543049479603724, 6247.212360025962, 6284.024157309347, 6289.537932585756, 0.9999968722693214, 0.9999982506472462, 0.9999975956856223, 59.99792366974205, 59.99773706221167, 60.00105487874565, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.2363, 3.488799, 2743.866, 792.3564, 3.465515, 2746.363, 593.9028, 4.624382, 2746.4, 606.6876, 4.526817, 2746.128, 792.3124, 3.466543, 2746.526, 820.7739, 6.668717, 5473.333, 99.86041, 99.95268, 99.95261, 99.9409, 99.97453, 99.60154
220644.48468000002, 284.6453883893917, 284.95606575684803, 285.22919283244426, 21.995944608447957, 22.127032639189473, 22.09088071620341, 6235.803173964365, 6283.778012558528, 6272.769972133595, 105.77194048440924, 3.1900317811200694, -14.611355822165024, 6242.195188552069, 6279.316321830354, 6278.091319786467, 0.9999968171504678, 0.9999998746386443, 0.999996370774995, 59.998541398202086, 59.999892404588294, 59.99835851349199, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0852, 3.511464, 2739.193, 798.7573, 3.440649, 2748.278, 600.2505, 4.578363, 2748.083, 612.785, 4.472209, 2740.336, 798.7024, 3.440793, 2748.275, 827.0167, 6.596385, 5455.813, 99.69033, 100.0, 100.0, 99.73193, 100.0, 99.27956
220646.81804, 284.69062195457343, 284.97387535421456, 285.15210760582835, 22.01036246317592, 22.1588416715757, 22.137061411768673, 6243.757555805487, 6285.571668262445, 6287.478137317961, 110.10374799366036, 8.295462697358289, -14.768392315580513, 6243.250980431785, 6291.553294253567, 6282.924833968153, 0.9999974027399184, 0.9999989161262243, 0.9999974868687758, 60.00197676445545, 60.001291274375184, 59.99774857451089, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.394, 3.488799, 2743.479, 792.3175, 3.466805, 2746.734, 593.864, 4.624382, 2746.395, 606.5711, 4.527001, 2746.02, 792.4268, 3.466178, 2746.681, 820.6944, 6.668168, 5473.104, 99.84702, 99.96478, 99.9527, 99.94268, 99.96286, 99.59527
220649.17476000002, 284.66914437471655, 285.0652973261109, 285.2590195001321, 22.010163341086837, 22.155449055128546, 22.095370180650754, 6240.577521004759, 6286.85053263439, 6280.047827523914, 111.70325372938021, 7.438014520654633, -14.22011754857931, 6232.013624116659, 6288.028859306124, 6279.353470704734, 0.9999966902733897, 0.9999975584399543, 0.9999977428488389, 59.99616576687696, 59.99824832055773, 59.99179055316612, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.1968, 3.489512, 2743.751, 792.3175, 3.466068, 2746.854, 593.9222, 4.625118, 2746.395, 606.6876, 4.52884, 2746.49, 799.8469, 3.436045, 2748.344, 818.8256, 6.692706, 5479.154, 99.85622, 99.94947, 99.95058, 99.94331, 100.0, 99.7043
220651.53008000003, 284.5735153656837, 285.0319685824972, 285.23526690429065, 22.015498394463336, 22.171704338013722, 22.12745637512475, 6247.136007919589, 6284.342236050886, 6281.397474159468, 109.97640436785352, 9.35043144963447, -13.645184038752632, 6246.421826221784, 6280.722488900503, 6283.2407727568025, 0.9999974089939714, 0.9999990150818071, 0.9999988146875742, 59.9862251927263, 59.984791013810856, 59.98805041706186, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 792.6436, 3.465062, 2746.228, 787.1229, 3.486514, 2745.017, 589.1857, 4.652913, 2744.042, 603.7748, 4.549984, 2746.898, 800.7434, 3.434949, 2748.237, 820.4558, 6.671464, 5473.16, 99.95608, 99.87805, 99.86679, 99.98744, 100.0, 99.60154
220653.82372000001, 284.65198188921335, 284.9847990298791, 285.243789404644, 22.013844533796046, 22.146493614511762, 22.128382367686026, 6244.697522168326, 6288.122917496103, 6279.538497196947, 111.92019599083233, 10.063369346969921, -11.678635723109664, 6241.726797873617, 6287.977326826646, 6287.155895453974, 0.9999967684536846, 0.9999984368887356, 0.9999976895832137, 59.9810753081169, 59.98200489879498, 59.98449230535158, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.394, 3.488977, 2743.436, 792.4148, 3.466436, 2747.079, 589.0887, 4.658988, 2742.251, 606.5711, 4.526449, 2745.851, 798.7214, 3.44061, 2748.164, 820.595, 6.667619, 5472.991, 99.86023, 99.95515, 99.80163, 99.94465, 100.0, 99.59215
220656.23900000003, 284.6824290120196, 284.9834220481696, 285.17636794936567, 21.97113121335261, 22.131761115915157, 22.07121960961658, 6234.161470318006, 6276.878079751163, 6266.062468218752, 106.56433654583589, 9.033913134163413, -13.485819711692784, 6238.535966291984, 6272.762584142149, 6271.542567299467, 0.9999983753465597, 0.9999986857769785, 0.9999974678005971, 59.98448335177179, 59.98352066550264, 59.98463038716333, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 781.3273, 3.507181, 2739.226, 798.4071, 3.440649, 2748.214, 581.2657, 4.703901, 2734.124, 612.7462, 4.472026, 2740.339, 792.4077, 3.465447, 2745.956, 827.0365, 6.596934, 5455.866, 99.71482, 100.0, 99.50583, 99.72796, 99.97031, 99.28053
220658.61096000002, 284.68340384826746, 284.99340531599745, 285.2478339123875, 21.99703314944228, 22.14464984780619, 22.134839116957956, 6252.59028104185, 6283.966134298696, 6289.752189282934, 114.45155322291293, 11.589612599039356, -11.920357786971977, 6236.449882488983, 6284.537751905416, 6284.711826677631, 0.9999979457459068, 0.9999983102346529, 0.9999985435525015, 59.99116886946254, 59.98651757661774, 59.986622232685136, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.4926, 3.489512, 2743.431, 792.4926, 3.46662, 2747.188, 587.6716, 4.665614, 2741.58, 606.6682, 4.526266, 2746.18, 798.7024, 3.440428, 2748.107, 820.6348, 6.669633, 5473.448, 99.87816, 99.94256, 99.78113, 99.93692, 100.0, 99.59519
220660.97416, 284.47462143695566, 284.8297960103762, 285.09631165868615, 22.026093346177404, 22.154345335020807, 22.117037439460454, 6236.9416272322915, 6281.2808725293635, 6277.659634705676, 111.81284392296766, 11.91774500138331, -15.412250140128435, 6239.390903346415, 6284.997344318123, 6281.989590579206, 0.9999979399736558, 0.9999988698116647, 0.999997412560497, 59.98833899433877, 59.984918606185516, 59.98436577045965, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 779.9472, 3.511286, 2739.619, 792.2592, 3.466068, 2746.13, 587.5745, 4.665614, 2741.58, 612.8044, 4.472394, 2740.559, 792.5794, 3.465813, 2746.728, 820.6944, 6.669084, 5473.103, 99.68424, 99.97546, 99.77904, 99.74002, 99.94651, 99.5942
220663.32876, 284.51163843682366, 284.73323222719523, 285.10217702215715, 22.018132464292208, 22.166071093835484, 22.123930436483793, 6233.502576423711, 6285.330671860603, 6284.036319275796, 106.39863103149719, 10.802742701672742, -15.443622302853555, 6243.094472596647, 6286.284631095284, 6276.769619681887, 0.999998678531208, 0.9999987997276508, 0.999997083406998, 59.98780968969402, 59.9852984599143, 59.9831634777849, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 773.7962, 3.531809, 2733.275, 786.189, 3.490013, 2743.627, 593.9222, 4.624198, 2746.339, 619.0961, 4.410064, 2731.233, 786.3229, 3.486449, 2744.41, 816.1416, 6.710103, 5480.408, 99.46292, 99.85381, 99.95257, 99.37368, 99.8802, 99.73223
220665.72088, 284.529640758809, 284.8816599851996, 285.17589883074936, 22.025572065421464, 22.163933555596373, 22.118837791542433, 6228.119558738638, 6289.5634514583335, 6276.200569590124, 108.77107850971197, 11.750739839015267, -12.33644402075106, 6242.883254436477, 6285.480182269853, 6281.844672711274, 0.9999973919470188, 0.9999988220319204, 0.9999982089785006, 59.9890250966091, 59.98357333476522, 59.98255799368543, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 779.9669, 3.511821, 2739.303, 792.3564, 3.465883, 2746.698, 588.5257, 4.659908, 2743.428, 612.7656, 4.472026, 2740.559, 791.969, 3.465447, 2747.001, 820.6746, 6.669633, 5473.105, 99.69818, 99.96328, 99.83819, 99.72969, 99.95448, 99.60147
220668.04200000002, 284.48058811998027, 284.8996063893827, 285.09182063224165, 22.015589565792766, 22.118275283155892, 22.139281545084852, 6235.741621372936, 6270.167063391241, 6286.678103996304, 111.63807239503876, 11.294844151457482, -14.955506687805155, 6240.059575618174, 6282.908177195469, 6276.768262528303, 0.9999973137062789, 0.9999994066570522, 0.9999975777966934, 59.982446098097554, 59.98471145273275, 59.98616226196265, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 781.3667, 3.504861, 2740.862, 795.2942, 3.45299, 2747.777, 597.7075, 4.594194, 2747.915, 607.4255, 4.523324, 2745.907, 798.6833, 3.44061, 2747.942, 826.957, 6.597667, 5455.641, 99.75108, 99.99881, 100.0, 99.93637, 100.0, 99.27643
220670.36064000003, 284.41302960321815, 284.8346913414894, 284.9075107075852, 22.00509779561888, 22.168192979123912, 22.13601441118573, 6233.916590326771, 6284.241246477815, 6280.619924242328, 113.57481468234846, 8.908062211979086, -14.508422242825418, 6240.813303783288, 6281.5354964074, 6283.751092684303, 0.9999973618823511, 0.9999988040556219, 0.9999967967494718, 59.978475947439364, 59.98438086057433, 59.98622076266852, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 781.3667, 3.50843, 2739.494, 792.5121, 3.466068, 2746.969, 593.864, 4.624382, 2746.34, 612.785, 4.471658, 2740.226, 792.4459, 3.465995, 2746.735, 820.7342, 6.668351, 5473.328, 99.72055, 99.97341, 99.94845, 99.73612, 99.97234, 99.59211
220672.75180000003, 284.47213930501437, 284.803906088199, 285.0713082499772, 22.017746378461233, 22.173440252947305, 22.14357748650804, 6233.122531945898, 6287.436918459802, 6283.515462524633, 110.37493594313429, 8.839525808363305, -15.7274657727271, 6246.214266116313, 6287.472281833928, 6280.570313618567, 0.9999969048991839, 0.9999987461134283, 0.9999977363853172, 59.98785532022992, 59.98671783481726, 59.98660834435492, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0458, 3.511286, 2739.136, 792.4343, 3.466068, 2746.584, 593.8834, 4.624382, 2746.283, 606.5711, 4.527001, 2745.905, 792.5222, 3.46563, 2747.324, 820.6348, 6.669084, 5473.215, 99.70009, 99.9593, 99.94845, 99.93676, 99.98626, 99.59518
220675.08088000002, 284.5781903079113, 284.8725979792858, 285.0872480459501, 22.006401902432643, 22.12255861261005, 22.12245321163455, 6228.115878324691, 6278.489697429954, 6277.180014907845, 110.92534822719426, 7.483746569303548, -17.87884070608925, 6230.935205640153, 6281.537293655302, 6279.446056650463, 0.9999974733285415, 0.9999987323733377, 0.9999974837364791, 59.98940626345046, 59.991175220470616, 59.99130954118038, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 773.7962, 3.532166, 2732.615, 786.1696, 3.489829, 2743.568, 587.5551, 4.665798, 2741.576, 600.3377, 4.576644, 2747.897, 786.1512, 3.489189, 2743.587, 814.3722, 6.736655, 5485.128, 99.45091, 99.83974, 99.77704, 100.0, 99.86591, 99.82552
220677.4628, 284.4973872488822, 284.8077121354787, 285.12479920737667, 22.017452586484527, 22.16023932995647, 22.141013581521207, 6241.427995851968, 6286.57750222273, 6279.410794929793, 110.24772493228352, 17.605024563270945, -9.204381927532268, 6242.4602009101545, 6287.512320752321, 6285.65084229192, 0.9999983458250696, 0.9999985155263107, 0.9999966647845845, 59.99167462582478, 59.99284127577947, 59.99614345510596, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.1641, 3.511286, 2739.241, 792.4343, 3.466252, 2746.756, 593.8251, 4.62475, 2746.339, 606.707, 4.525898, 2745.96, 792.6176, 3.466178, 2747.048, 820.7143, 6.668534, 5473.563, 99.68615, 99.96294, 99.95453, 99.93281, 99.96465, 99.59323
220679.82172, 284.463121782805, 284.92391594672773, 285.100868444816, 22.015125461214808, 22.141780438152992, 22.127933194617135, 6232.329197649532, 6284.743000722881, 6280.009394656744, 111.62437015183059, 8.871256997774253, -13.059919845625927, 6237.658992998898, 6281.547802837179, 6279.887160572255, 0.9999984030150059, 0.9999987691340425, 0.9999979173564848, 60.00181352187534, 59.998684309024114, 59.9988717635515, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.1049, 3.511642, 2739.241, 792.4343, 3.466068, 2746.631, 593.8251, 4.623829, 2746.844, 607.8721, 4.515785, 2744.404, 794.5059, 3.45522, 2747.758, 824.2134, 6.621473, 5461.147, 99.68424, 99.9593, 99.96876, 99.89881, 100.0, 99.39848
220682.41248000003, 284.53326304696145, 284.7815276552402, 285.10884344808505, 22.02663044485721, 22.172441745474643, 22.138702796406264, 6244.382597978972, 6283.361172758787, 6280.90504401746, 113.82382520309761, 9.57997920934804, -8.688892007357708, 6246.154634455797, 6291.055711456234, 6283.546849202671, 0.9999975008978798, 0.9999983739698041, 0.9999974093853041, 60.00944761364363, 60.008604630192075, 60.00641442548476, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 785.1322, 3.493796, 2742.833, 796.9674, 3.44949, 2746.775, 594.0775, 4.622909, 2746.283, 606.6487, 4.525898, 2745.796, 792.4459, 3.466361, 2746.94, 820.6547, 6.670183, 5473.045, 99.81367, 99.97631, 99.95249, 99.93871, 99.96072, 99.60259
220684.75972000003, 284.6051780020544, 284.9077356468597, 285.14396564935447, 22.009976159806016, 22.164586109085068, 22.13859234338314, 6240.8381572614, 6287.328182486544, 6276.929324530227, 113.90336968022768, 11.224633243792596, -12.548533569834945, 6241.731650853765, 6288.544882290421, 6281.672216497139, 0.9999953511036939, 0.9999985453276212, 0.9999960870184993, 60.00389328773091, 60.00722881742915, 60.00718000727153, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0852, 3.511286, 2739.351, 792.4148, 3.466068, 2747.03, 593.8251, 4.62475, 2746.285, 606.5905, 4.526266, 2745.91, 792.5794, 3.466543, 2747.163, 820.6547, 6.669084, 5473.446, 99.68806, 99.96311, 99.94845, 99.93672, 99.96055, 99.59416
220687.15096000003, 284.6157736507937, 284.7943891401187, 285.1227718736151, 21.976131316998725, 22.1417666284269, 22.092438441712357, 6238.5491375959355, 6276.316351418345, 6274.923832628472, 108.8559148680082, 10.692579933077923, -16.784490247881877, 6229.409653075733, 6273.891299256815, 6280.560553236769, 0.9999986162903243, 0.999997316748581, 0.999997965367433, 60.00058916860957, 60.00161843187873, 60.003131446257385, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 773.7173, 3.532166, 2732.514, 786.1501, 3.489829, 2743.346, 587.5939, 4.665614, 2741.635, 600.2795, 4.57646, 2748.003, 786.1894, 3.49065, 2743.743, 814.4915, 6.736106, 5485.471, 99.465, 99.84146, 99.77921, 100.0, 99.85592, 99.82865
220689.48688, 284.5603885216215, 284.96774792131595, 285.1784675366596, 22.004575976854575, 22.16699240798913, 22.129468515092782, 6241.471732890112, 6282.920658698858, 6280.616921074461, 108.71774114742647, 11.71508310040008, -16.25827428813227, 6241.195251067057, 6280.808347684562, 6283.567325046402, 0.9999967762104144, 0.999999030363523, 0.9999976672178476, 59.99736809966698, 60.002328467651196, 60.00216556174039, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0655, 3.511286, 2739.078, 792.4926, 3.465883, 2746.858, 593.7863, 4.624934, 2746.287, 606.6293, 4.526266, 2745.963, 792.3505, 3.466178, 2746.615, 820.6348, 6.66945, 5473.101, 99.70216, 99.95293, 99.95036, 99.9369, 99.98442, 99.59415
220691.90200000003, 284.6186919989709, 284.94492370078586, 285.1029412927707, 21.99923770570062, 22.11261079921102, 22.067250847923056, 6233.820221980305, 6270.930247310151, 6278.121745258788, 108.90074095167381, 8.62739209952997, -13.182541404670246, 6225.890364337198, 6281.063564936851, 6273.336571603703, 0.9999968851028198, 0.9999991283254368, 0.9999980843750971, 59.99990896901068, 59.99594578355744, 60.002024570284924, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.1246, 3.511286, 2739.461, 792.337, 3.46662, 2746.677, 587.6133, 4.665614, 2741.691, 606.7458, 4.524243, 2745.614, 793.6094, 3.46143, 2747.401, 823.0205, 6.643081, 5464.527, 99.69016, 99.97324, 99.77921, 99.93042, 99.99252, 99.4642
220694.19088, 284.640913567452, 284.94018971118567, 285.1696324717231, 22.027197485402812, 22.12933983508488, 22.119262897077714, 6239.8959087953635, 6291.383363520473, 6281.059392411551, 109.38381335498366, 12.42921202057505, -9.290796321836297, 6242.968093232543, 6285.852093648499, 6281.13339688232, 0.9999964563528708, 0.9999980559887225, 0.9999973616822265, 60.0014298560996, 59.999989857056875, 60.000332474492104, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.6306, 3.489156, 2743.641, 798.5627, 3.441017, 2747.938, 582.2363, 4.694514, 2736.82, 609.8723, 4.498318, 2744.346, 794.525, 3.457777, 2747.412, 822.0066, 6.658097, 5471.9, 99.85221, 100.0, 99.60396, 99.86106, 99.98946, 99.57231
220696.56144000002, 284.645079616876, 285.0560002772567, 285.17648432597736, 22.025795078648724, 22.146418080784507, 22.12173082962403, 6244.408789286031, 6280.022348347855, 6282.232194142782, 114.09705601528594, 14.23116645144728, -14.292001847653864, 6237.093926979266, 6280.980571260686, 6286.291695051476, 0.9999974584215617, 0.999997399330216, 0.9999974926507671, 60.002565109732885, 60.00396508631183, 60.0010849987782, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0852, 3.511642, 2739.571, 792.5316, 3.465883, 2746.634, 587.6522, 4.665798, 2741.635, 606.6682, 4.526449, 2745.962, 798.7214, 3.44061, 2748.22, 820.754, 6.668168, 5473.047, 99.68231, 99.97294, 99.77725, 99.93864, 100.0, 99.59103
220698.90764000002, 284.60627132108834, 284.9943939460713, 285.22325023562786, 21.987685045870027, 22.128077398064995, 22.10964778287045, 6237.225772611039, 6277.8441515029135, 6273.853475814766, 111.02908678015933, 10.137312037442598, -14.58665442802203, 6237.4291128398045, 6280.097916225455, 6271.4798410234625, 0.999997411388514, 0.9999982769464396, 0.9999978999635725, 60.0036532742574, 60.004116902463636, 60.002615590535534, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 774.7031, 3.529489, 2732.805, 786.2474, 3.489645, 2743.731, 593.9028, 4.624013, 2746.287, 600.3377, 4.576644, 2747.95, 804.9398, 3.413216, 2747.288, 814.2529, 6.736838, 5485.3, 99.50951, 99.84355, 99.94849, 100.0, 99.9907, 99.8203
220701.21420000002, 284.5722618648915, 284.9771329841265, 285.31894184373584, 21.999501341890447, 22.144698660004583, 22.122039402872062, 6225.579576032579, 6288.809872908706, 6282.643646256518, 111.60483272749957, 10.812243973303794, -15.47092037459879, 6235.577773163821, 6285.033443094835, 6282.165028082322, 0.9999961295967321, 0.9999988157802628, 0.9999977735642044, 60.00233458309762, 60.00223114660466, 60.00428815197745, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.1049, 3.511642, 2739.398, 792.4731, 3.465883, 2746.633, 587.691, 4.665246, 2741.518, 606.5516, 4.526082, 2746.013, 798.7024, 3.440428, 2748.002, 820.7938, 6.66945, 5473.33, 99.69015, 99.97558, 99.77908, 99.93674, 100.0, 99.59732
220703.64232, 284.5273199925511, 284.99374342626237, 285.1671371262856, 22.005504255543453, 22.171021870496883, 22.10750794362356, 6242.726684878696, 6286.800140418505, 6283.697213974036, 112.25376712375555, 8.452925410871103, -14.892442487593598, 6238.987904712101, 6281.335036896896, 6286.146223765066, 0.9999982114770114, 0.9999980790558234, 0.9999982305655905, 60.00545935674845, 60.003400088182225, 60.00197662236504, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.1641, 3.511107, 2739.351, 792.4148, 3.465883, 2746.908, 593.8057, 4.624198, 2746.34, 606.6876, 4.526817, 2746.074, 798.7024, 3.44061, 2748.164, 820.595, 6.6689, 5473.392, 99.69853, 99.96114, 99.94858, 99.94076, 100.0, 99.59944
220705.92364000002, 284.68787518841907, 285.013513746609, 285.1805309921384, 21.972340695976317, 22.17305267787132, 22.117461043498494, 6243.432942968416, 6275.854497925231, 6283.010210553562, 113.15368147696881, 6.974261696757452, -13.907471997483754, 6247.427614238315, 6275.239977981666, 6287.864722445778, 0.9999979435508846, 0.9999987184770616, 0.9999974933795474, 60.004290179203814, 60.00333635446292, 60.00535497224285, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.394, 3.489691, 2744.053, 798.7379, 3.44028, 2747.942, 600.1729, 4.578363, 2747.803, 612.7462, 4.472394, 2740.672, 792.3887, 3.466361, 2747.201, 826.1418, 6.607006, 5461.488, 99.87451, 100.0, 100.0, 99.72804, 99.96303, 99.35362
220708.29172, 284.71348625695936, 285.0719698332671, 285.3293048300932, 22.002914346760114, 22.162278023849055, 22.13509976478069, 6244.728302679579, 6290.52195836258, 6283.60295660876, 113.16434833546191, 8.088211358313401, -13.314400773031593, 6246.136441345714, 6285.304230819941, 6286.704082074275, 0.9999982851538473, 0.9999969761598062, 0.9999976025499056, 60.00293041133345, 60.003645649680166, 60.00282203249552, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0261, 3.511821, 2739.208, 792.2008, 3.466252, 2746.595, 593.9222, 4.624013, 2746.289, 606.6876, 4.525898, 2745.963, 795.8984, 3.453577, 2747.527, 820.9728, 6.668717, 5473.216, 99.69608, 99.97157, 99.94649, 99.9388, 99.98645, 99.59625
220710.57676000003, 284.5542759133163, 284.89583370527214, 285.12131688851025, 21.992162280974487, 22.16642390174393, 22.13363100067394, 6236.9854598545835, 6281.982060792236, 6283.029495137548, 109.82712524058616, 7.838606866546684, -16.193162705039867, 6246.718222648977, 6283.237067097424, 6277.095072978835, 0.9999953970859522, 0.9999990933119195, 0.9999956934853124, 59.99457844837391, 59.99812051142816, 59.99790729960385, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.67, 3.488263, 2744.547, 791.0529, 3.47362, 2746.072, 591.0687, 4.643342, 2743.818, 602.8233, 4.56267, 2747.749, 787.1049, 3.486449, 2744.126, 812.066, 6.748558, 5486.889, 99.88924, 99.94069, 99.87712, 100.0, 99.84181, 99.84506
220712.94904, 284.7127213428617, 285.03339270668926, 285.22119712009675, 22.015394836370582, 22.168188381367422, 22.131653981263938, 6245.133217259244, 6290.739206905413, 6284.735743080458, 112.94792389834129, 10.286774769565, -16.021248643781973, 6244.85948480035, 6290.151790121434, 6279.580433530173, 0.9999968142595329, 0.9999993041080086, 0.9999970854333244, 59.998608677498204, 59.99869958386692, 59.99643659322092, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 789.3512, 3.478091, 2744.794, 791.228, 3.471041, 2747.05, 593.4175, 4.626039, 2746.344, 606.6682, 4.526633, 2745.963, 792.465, 3.466726, 2746.565, 820.6746, 6.669084, 5473.16, 99.90703, 99.96418, 99.95058, 99.9388, 99.97661, 99.59432
220715.3666, 284.6294073635625, 284.93502829973863, 285.18462053860486, 22.006817357453468, 22.147933510187933, 22.12123164720513, 6244.850515095439, 6285.065132741953, 6288.031164946783, 110.52164264051771, 9.892422783298002, -12.47379895667018, 6243.430984924282, 6284.8606555665, 6273.185970135961, 0.9999972166343937, 0.9999986205494007, 0.9999969322595101, 59.99296803289049, 59.99844776373547, 59.99561853475748, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.3546, 3.489156, 2743.919, 792.4731, 3.466436, 2746.854, 587.6328, 4.66543, 2741.582, 606.707, 4.525898, 2745.964, 792.465, 3.465995, 2746.345, 820.6746, 6.67, 5473.161, 99.8705, 99.97152, 99.77721, 99.93672, 99.97892, 99.59942
220717.71336000002, 284.60577552816676, 285.00346412561134, 285.2290953348931, 21.972382607345537, 22.085681108215137, 22.095888074830686, 6223.241266178786, 6283.459862140201, 6269.767259715413, 111.53991118129215, 13.150106579889439, -13.619448241825467, 6238.231243282179, 6275.382175279154, 6274.68022190589, 0.999998641380387, 0.999999477142179, 0.999996630007518, 59.99227637062687, 59.99165280827057, 59.99571383289156, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 780.0458, 3.511464, 2739.413, 798.7962, 3.44028, 2748.104, 581.188, 4.704085, 2734.016, 612.7462, 4.472394, 2740.392, 798.7024, 3.440245, 2747.942, 827.0365, 6.597301, 5455.814, 99.69834, 100.0, 99.49779, 99.73396, 100.0, 99.28686
220720.05488, 284.61945917619204, 285.117753849494, 285.18837776525527, 21.993873301206758, 22.145562969350525, 22.11390306723517, 6243.912205774957, 6280.763219653383, 6286.345042249415, 111.39312757875996, 12.099648622136726, -13.235989959299786, 6239.534443242937, 6288.490352136635, 6280.7345157466425, 0.9999976351292604, 0.9999987874867378, 0.9999969095577004, 59.991843841351546, 59.9887599109966, 59.99400440933363, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.2757, 3.48862, 2744.034, 792.4926, 3.466068, 2747.078, 587.6133, 4.665982, 2741.639, 606.6682, 4.526082, 2745.962, 792.2933, 3.465995, 2746.797, 820.7143, 6.668717, 5473.275, 99.87171, 99.9611, 99.77504, 99.945, 99.97425, 99.60251
220722.35344, 284.7178220711799, 285.0723210980427, 285.2578560685972, 21.999262008968554, 22.143795637104706, 22.108602638368207, 6245.453190680776, 6280.3338409864955, 6284.548695916981, 112.4380817448, 12.723059750266401, -13.468544134506828, 6237.621836254916, 6287.809887756626, 6279.70152281564, 0.9999975489192819, 0.9999981614390431, 0.9999977641766121, 59.996345703550574, 59.99494549133142, 59.99157793337666, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.1771, 3.489869, 2743.862, 792.4731, 3.466252, 2746.757, 587.5745, 4.66635, 2741.52, 606.6293, 4.526449, 2746.25, 791.3014, 3.471474, 2745.508, 818.9846, 6.687213, 5478.64, 99.87571, 99.96562, 99.773, 99.94718, 99.95117, 99.68571
220724.67184000002, 284.7121887556369, 285.00810029414316, 285.3077164883007, 22.01033646610619, 22.13094147416234, 22.113319085618944, 6243.438478119617, 6288.657662246905, 6286.566067923858, 111.3502554211932, 9.622106414385229, -12.450373933676019, 6246.1642234012525, 6280.731854402983, 6285.557193281198, 0.9999984995820869, 0.9999989130980811, 0.9999973646291788, 59.994073633839356, 59.99784777058063, 59.9939587150322, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 792.6238, 3.465955, 2746.773, 786.4809, 3.488908, 2744.693, 592.1364, 4.636162, 2745.058, 603.2311, 4.550719, 2747.139, 790.3858, 3.473665, 2746.046, 820.4757, 6.671281, 5473.679, 99.98031, 99.87149, 99.90376, 99.98997, 99.93973, 99.60874
220726.99416000003, 284.70007041874004, 285.03481682376594, 285.23511845437724, 22.028956435919856, 22.141206761956873, 22.135788832883055, 6237.9472055324795, 6290.922094189178, 6284.741610191016, 111.53899901034902, 11.190476212187548, -15.613212597103939, 6246.089747599317, 6290.527052972406, 6288.83674664987, 0.9999972219259848, 0.9999986496755392, 0.9999970760313946, 59.99621944111822, 59.99647186576381, 59.99744558163926, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.3743, 3.490048, 2744.354, 792.5121, 3.465331, 2746.81, 592.2528, 4.632481, 2746.065, 606.6293, 4.526633, 2746.02, 792.484, 3.466726, 2746.526, 820.6746, 6.669267, 5473.557, 99.85987, 99.95469, 99.92611, 99.9388, 99.97679, 99.60245
220729.39448000002, 284.59416777585454, 285.06155814876917, 285.23908244176795, 21.97459036897721, 22.121500174877525, 22.109631284165193, 6231.646324190429, 6280.806261883069, 6273.514718767421, 117.16536770061157, 1.6144492405788924, -18.04622611022569, 6235.193260833142, 6282.430514851146, 6274.558933894206, 0.9999957142124704, 0.9999999287974326, 0.9999960704844024, 59.995960802479935, 59.994546746642285, 59.99356020347199, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 781.3273, 3.506824, 2739.264, 798.3876, 3.440833, 2748.106, 600.0758, 4.5791, 2747.965, 612.7073, 4.47129, 2740.45, 798.6833, 3.440428, 2747.897, 826.9968, 6.59785, 5455.875, 99.73238, 100.0, 100.0, 99.72993, 100.0, 99.28068
220731.72376000002, 284.64508403940135, 285.080310548667, 285.2599678939141, 22.034262633804722, 22.169520319613234, 22.13034646851583, 6239.05969217599, 6298.891448812351, 6280.931864503078, 112.32607035973297, 10.734269908969964, -16.244788516707104, 6244.557953090958, 6289.3396963702035, 6284.2946302630635, 0.9999950348252596, 0.9999983956492079, 0.9999978064558603, 59.990515985831074, 59.98733500927402, 59.988077413494494, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.4137, 3.489512, 2744.201, 792.4537, 3.46662, 2746.913, 593.7863, 4.624934, 2746.285, 606.6682, 4.526817, 2746.073, 792.5413, 3.466726, 2746.526, 820.7143, 6.668717, 5473.333, 99.85377, 99.96147, 99.94836, 99.94073, 99.9572, 99.60045
220734.12148000003, 284.6020821855072, 284.9868598719643, 285.14736220631215, 22.001456426507417, 22.185929390563064, 22.126043674939492, 6246.21507724638, 6281.214194203101, 6283.27155008151, 107.2082185073184, 11.649785843543441, -16.26995841243115, 6248.923768403981, 6287.728235629645, 6286.469900130401, 0.9999967671172848, 0.9999987496480589, 0.9999966978423236, 59.98545972701795, 59.98669311623734, 59.98879366679448, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 786.3743, 3.488977, 2743.881, 792.3953, 3.465883, 2746.464, 593.8834, 4.624013, 2746.288, 606.5905, 4.526633, 2745.911, 792.4459, 3.467274, 2746.897, 820.6149, 6.669633, 5473.104, 99.85466, 99.96545, 99.95049, 99.9409, 99.97072, 99.60354
220736.46412000002, 284.63201598113375, 285.0719300901395, 285.1347161175735, 22.00353250536584, 22.16330530798055, 22.120776549215098, 6242.348615138425, 6290.385534018169, 6286.101401244014, 110.762265595506, 5.884003069809296, -18.891876747340575, 6242.73109762033, 6282.650206741734, 6288.305122440902, 0.9999963309471408, 0.999999098961923, 0.9999975393331978, 59.98123509056219, 59.984245562270246, 59.982788940707174, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 800 800], 5500.0, [], 792.7421, 3.465776, 2747.031, 786.1501, 3.489829, 2743.793, 587.5939, 4.66543, 2741.635, 600.396, 4.577196, 2747.949, 786.1894, 3.489371, 2744.329, 815.7241, 6.717245, 5481.205, 99.97556, 99.85774, 99.78121, 100.0, 99.87724, 99.76752
