TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
222570.49648000003, 285.1036858926849, 285.35515831281623, 285.4944978574627, 21.984888562871532, 22.133078401518816, 22.09665479813314, 6240.468874226552, 6291.274986911461, 6276.832105662746, 109.96569920630009, 11.754883495271468, -10.958378116491076, 6239.498177495561, 6286.058319113931, 6284.112614341842, 0.9999975683873502, 0.9999973693081159, 0.9999976608993221, 59.98660339828644, 59.987121161722044, 59.98645050862326, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.3273, 3.507181, 2740.31, 793.4654, 3.463857, 2746.254, 594.8152, 4.617387, 2746.898, 781.0856, 3.507846, 2740.002, 792.1597, 3.466726, 2746.758, 595.8378, 9.219947, 5494.184, 99.72558, 99.9473, 99.96696, 99.71994, 99.9432, 99.97779
222572.81808000003, 285.03678536181854, 285.2920718113339, 285.49656744662224, 21.972485839182934, 22.120895942613277, 22.103291028290585, 6238.287324650127, 6280.009771742985, 6286.811643268168, 107.56146252887174, 10.155281090009112, -14.152791399894795, 6243.9680765865905, 6283.519192248227, 6280.259156972558, 0.99999821257958, 0.9999984355776985, 0.9999983256833713, 59.9865746121444, 59.98550377065773, 59.986033596094586, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.2878, 3.507181, 2740.324, 793.3876, 3.461463, 2746.172, 594.6404, 4.617939, 2746.737, 781.1245, 3.507294, 2739.518, 792.217, 3.466361, 2746.405, 595.8776, 9.220313, 5494.185, 99.7193, 99.99205, 99.97075, 99.7258, 99.93754, 99.97771
222575.12060000002, 285.04919611307787, 285.40840240171457, 285.5999857093102, 21.985699863815515, 22.10184430036777, 22.105902746254106, 6240.361997460245, 6277.025398086902, 6281.000224432421, 113.99800642504636, 6.818126020407362, -14.196957804559588, 6243.680098237555, 6287.29777347974, 6281.9485884001415, 0.9999974179791812, 0.9999987356678247, 0.9999963900416371, 59.984917999482306, 59.981967433664174, 59.98284268035192, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.7346, 3.483444, 2743.797, 799.6717, 3.436596, 2748.237, 600.9882, 4.572105, 2747.854, 787.319, 3.485599, 2744.757, 798.5498, 3.441158, 2747.977, 601.7425, 9.132233, 5495.652, 99.89092, 100.0, 100.0, 99.89282, 100.0, 100.0
222577.53456000003, 285.0558962969752, 285.3749561284717, 285.6472892495058, 21.961593609986277, 22.119685650104298, 22.093437246566705, 6236.897396423941, 6286.651532482132, 6282.573375673475, 108.54566603921509, 11.398284526389034, -7.9852077255459335, 6239.986497276842, 6288.636066504998, 6279.932723732295, 0.9999979489158572, 0.9999978792011439, 0.9999985867050819, 59.97721767141417, 59.97856241086575, 59.98157566380858, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.209, 3.507538, 2740.372, 793.3876, 3.462015, 2747.141, 594.854, 4.618124, 2746.793, 781.1439, 3.507478, 2739.727, 795.4597, 3.451385, 2747.775, 595.8577, 9.219947, 5494.13, 99.72122, 99.98837, 99.97301, 99.70974, 100.0, 99.97675
222579.91056000002, 284.99071487560366, 285.378954264731, 285.54434701450225, 21.974003620798754, 22.076209963215803, 22.052188054663365, 6227.387190231369, 6277.339846457058, 6276.1547017139055, 108.55510248815472, 7.908986642676609, -12.950313839676483, 6232.218969702438, 6276.330038508259, 6268.101817360472, 0.9999979274174879, 0.9999975000080725, 0.999998488325651, 59.98028175591472, 59.978998841334274, 59.98089925046899, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 780.9527, 3.510393, 2739.318, 790.9751, 3.471594, 2745.958, 590.9328, 4.644446, 2743.878, 775.5902, 3.526232, 2734.783, 804.7681, 3.413582, 2747.345, 589.5951, 9.30583, 5486.658, 99.69488, 99.91724, 99.87486, 99.52983, 99.99127, 99.84085
222582.2324, 285.1047231111031, 285.350375783595, 285.55077948660073, 21.981485083339525, 22.130220096435675, 22.087375452373752, 6237.026918575433, 6281.245522960615, 6282.587410200198, 107.10152232938253, 11.43362743139005, -10.56447010990857, 6239.982644098822, 6292.803021170941, 6281.137597179008, 0.9999967766490608, 0.9999988096913915, 0.9999985904733337, 59.979956318804085, 59.980573971286276, 59.98227987861528, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 779.4938, 3.511286, 2740.077, 793.1541, 3.462936, 2746.881, 594.7375, 4.618676, 2746.898, 781.1051, 3.507478, 2739.673, 798.5688, 3.441341, 2747.961, 595.8577, 9.22013, 5494.124, 99.72251, 99.99469, 99.97075, 99.71361, 100.0, 99.9799
222584.59056, 284.97547003938763, 285.30839998572947, 285.54676331649665, 21.949844033723384, 22.11856252154823, 22.08100916819963, 6235.510936967907, 6281.605950281194, 6284.223335273088, 106.63920291415025, 12.969132423478868, -10.477787738719144, 6239.396662138521, 6282.412800745446, 6285.349022310794, 0.9999992231429057, 0.9999974902907034, 0.9999987284287699, 59.98426571359588, 59.981737986883445, 59.986643836208586, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.2287, 3.506824, 2740.592, 793.193, 3.461831, 2746.797, 594.7569, 4.617571, 2746.902, 781.1633, 3.507111, 2740.061, 798.588, 3.440975, 2748.013, 595.8974, 9.220313, 5494.24, 99.74124, 99.96707, 99.97088, 99.69969, 100.0, 99.97771
222586.87608000002, 285.1185871157334, 285.35583808719304, 285.54538824317973, 21.973242057620652, 22.12834964062277, 22.087162816399765, 6248.089726145099, 6281.884456697351, 6284.882721325236, 116.81042297972726, 8.874311669550877, -17.45836773871042, 6245.759990365229, 6282.931058355929, 6284.994588154313, 0.9999962412356054, 0.9999992037265168, 0.9999967036882244, 59.98487996903066, 59.98718448166249, 59.98381900847471, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.5374, 3.484694, 2744.547, 799.6717, 3.436412, 2748.124, 601.0076, 4.572105, 2748.021, 787.4355, 3.485599, 2743.647, 792.217, 3.466908, 2747.618, 602.1998, 9.12564, 5495.265, 99.88519, 100.0, 100.0, 99.85176, 99.99695, 99.9972
222589.27344000002, 285.1158312268656, 285.39031195447177, 285.58444199700756, 21.972398558059226, 22.112193328990784, 22.101057489800638, 6240.209213756399, 6280.42883185039, 6283.213200206608, 108.72631040767737, 11.613286755089575, -14.772448207853358, 6236.110630044021, 6280.713717832143, 6286.46779118136, 0.9999961122629846, 0.9999984753522373, 0.9999981349102736, 59.98694822591728, 59.9868517437731, 59.98365741892664, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.3076, 3.507181, 2740.463, 793.6794, 3.462384, 2747.121, 594.8152, 4.617387, 2746.786, 781.1245, 3.507478, 2739.949, 798.588, 3.441158, 2748.121, 595.8974, 9.219947, 5494.185, 99.73204, 99.97887, 99.96874, 99.70407, 100.0, 99.97779
222591.60368000003, 285.1013384896994, 285.27749054657085, 285.6359746314566, 21.945602811615764, 22.102297320645302, 22.080270286375125, 6232.51246889352, 6280.121333847093, 6274.263776507114, 101.64579987418097, 9.621230702417733, -14.115124213531999, 6233.846399428174, 6272.6110025450225, 6276.142428307988, 0.9999983855961424, 0.9999977627008111, 0.9999983663060272, 59.98125001925099, 59.98511823316297, 59.97776034250509, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.1696, 3.507359, 2740.587, 793.4654, 3.461831, 2746.773, 594.7569, 4.618124, 2746.736, 787.4355, 3.485782, 2745.123, 791.6447, 3.47257, 2746.083, 593.7303, 9.259134, 5491.126, 99.73496, 99.96618, 99.96671, 99.86133, 99.93384, 99.92215
222593.97724, 285.0879694043091, 285.39476179356217, 285.5814173062465, 21.986860602441443, 22.115535861713354, 22.09121598653744, 6242.71564340554, 6287.154001958993, 6286.738930898932, 104.72588165737568, 12.384193395972943, -11.794648547002907, 6242.0445382400985, 6287.955636312424, 6279.944520972679, 0.9999986010189322, 0.9999973000780478, 0.9999984022912238, 59.97842505587409, 59.97984951519577, 59.980756184777874, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 774.9396, 3.527883, 2734.874, 787.94, 3.48154, 2745.163, 590.4475, 4.647575, 2744.663, 790.3289, 3.47567, 2744.962, 791.2441, 3.468917, 2746.527, 595.4998, 9.222327, 5494.238, 99.53315, 99.89733, 99.88939, 99.9256, 99.95494, 99.97647
222596.29764, 285.14491843923633, 285.3714135003513, 285.64461378203936, 21.9751886154647, 22.11853539857779, 22.105829015190135, 6241.541670956212, 6277.582082418225, 6287.680701791751, 109.92639661447629, 14.584953562149622, -14.954697419074137, 6245.900254236913, 6294.843849905893, 6284.115726955562, 0.9999978895340346, 0.999998184550653, 0.9999984656055628, 59.97486250143967, 59.97392592838629, 59.97573930793345, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.2484, 3.507002, 2740.229, 793.407, 3.461278, 2746.897, 594.7569, 4.617939, 2746.678, 787.2413, 3.485966, 2744.258, 792.484, 3.466543, 2746.38, 595.8378, 9.220679, 5494.239, 99.72714, 99.9707, 99.96684, 99.89557, 99.96528, 99.9788
222598.66540000003, 285.0829371189671, 285.36962372255863, 285.5917479276581, 21.979892241146132, 22.123114424708717, 22.085660462451784, 6243.968371757075, 6290.804033655585, 6292.938261642981, 110.30072225667618, 10.291537663419149, -18.498400785384888, 6235.117846744939, 6290.666627531311, 6283.920168965749, 0.9999966499830302, 0.9999989392179357, 0.9999958943523438, 59.97150755880116, 59.97207812162369, 59.97663386030787, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.0446, 3.485586, 2744.978, 799.6717, 3.436412, 2748.13, 600.9493, 4.572289, 2748.078, 781.2021, 3.507478, 2739.726, 798.5498, 3.441158, 2747.905, 602.2594, 9.124358, 5495.319, 99.90174, 100.0, 100.0, 99.73616, 100.0, 99.99858
222601.01216, 285.08046510069966, 285.45734331364565, 285.6453850147497, 21.992764765208218, 22.10520417196159, 22.089150982018634, 6236.688516740051, 6288.137298227403, 6284.62742865536, 108.35660479981289, 11.478634583435507, -15.947950163823862, 6243.29361056915, 6286.619703761667, 6283.695536109799, 0.9999978515875061, 0.9999979001365563, 0.9999971131879516, 59.97920297477383, 59.98191287586444, 59.98090714573161, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.2878, 3.507359, 2739.932, 793.1346, 3.46312, 2746.985, 594.6987, 4.617939, 2746.9, 787.688, 3.485415, 2744.815, 792.4268, 3.466178, 2746.267, 595.8378, 9.220313, 5494.179, 99.73132, 99.97392, 99.97488, 99.87334, 99.96465, 99.97767
222603.34096000003, 285.07336726234183, 285.42871414338106, 285.704561801017, 21.965744152063408, 22.106474426657496, 22.085215318907068, 6237.413391103777, 6279.532182804756, 6276.612041424631, 109.53075618275557, 8.495335664087179, -19.244583703588432, 6235.262123645553, 6280.672280811829, 6275.744226653641, 0.9999970274969148, 0.9999991754525949, 0.9999963632182606, 59.97831844740471, 59.98022769244988, 59.97909063817964, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.2287, 3.507002, 2739.874, 799.6912, 3.436412, 2748.125, 594.6987, 4.619044, 2746.962, 781.1439, 3.507662, 2739.882, 798.5688, 3.441158, 2748.069, 595.8577, 9.22013, 5494.076, 99.7132, 100.0, 99.96879, 99.71377, 100.0, 99.97781
222605.67972000001, 285.12503400950413, 285.4960295072068, 285.754908962586, 21.961798586905022, 22.097547811721228, 22.079480236922556, 6236.005388490317, 6285.355983333092, 6283.0491773621925, 112.19593447005889, 6.545176950131463, -15.481793531993844, 6239.825498125991, 6284.769470211482, 6275.666170914046, 0.999997979962885, 0.9999992810449456, 0.9999969201007126, 59.9866658851344, 59.98513193970039, 59.98170328400964, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 774.9988, 3.527883, 2734.573, 806.0531, 3.408414, 2747.265, 588.4481, 4.660828, 2742.588, 774.8911, 3.528071, 2733.823, 804.8445, 3.415043, 2747.748, 590.7283, 9.290998, 5489.882, 99.50426, 99.99193, 99.80966, 99.50707, 99.99827, 99.89059
222608.07972, 285.2206273648771, 285.4284010059792, 285.6560057791457, 21.935314420090474, 22.10352725279555, 22.087923973301862, 6243.028536841922, 6279.984856082281, 6281.12642760261, 106.47046423178188, 9.846927660200436, -12.091269345881301, 6235.578509300701, 6286.857381874828, 6277.409188686435, 0.9999955907774012, 0.9999984986133681, 0.9999971325191211, 59.9854970465355, 59.98359419191519, 59.982941643661626, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.3667, 3.507359, 2740.066, 799.6523, 3.436596, 2748.3, 594.854, 4.617387, 2746.898, 781.241, 3.507294, 2739.891, 798.5688, 3.440975, 2748.064, 595.8974, 9.22013, 5494.123, 99.71512, 100.0, 99.96679, 99.7099, 100.0, 99.97675
222610.43064, 285.1181544276915, 285.52264587057124, 285.7574776699842, 21.9763239940146, 22.13212028791718, 22.101161496032837, 6243.859066013802, 6288.260767398396, 6295.248532960846, 113.24651429906794, 11.083733480059891, -14.992361239226739, 6243.671213413915, 6289.533456019486, 6287.014910206385, 0.9999974195236098, 0.9999966517577873, 0.9999969430529229, 59.9808223153771, 59.983698768284775, 59.984302169418534, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 782.1553, 3.503254, 2741.946, 797.5511, 3.448016, 2747.985, 598.6393, 4.587935, 2748.135, 786.5034, 3.48854, 2743.758, 792.4077, 3.466726, 2746.751, 601.9612, 9.128753, 5495.291, 99.77764, 100.0, 100.0, 99.85647, 99.93413, 99.99875
222612.79828000002, 285.1072025455677, 285.43492108928456, 285.7475034749866, 21.969966754345574, 22.118306610350075, 22.084517750076948, 6229.950015776542, 6287.702099306062, 6286.644952068745, 108.44650336476343, 12.138321399833785, -14.256921485553761, 6231.904391745708, 6289.2678244741255, 6277.632508859863, 0.9999972834946811, 0.9999988486434809, 0.9999975843934285, 59.988768738573555, 59.9898609444999, 59.98726344082872, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 782.6876, 3.504504, 2740.395, 799.5355, 3.437333, 2748.41, 594.8152, 4.618124, 2746.793, 781.1051, 3.507111, 2739.45, 798.5688, 3.440975, 2748.012, 595.8577, 9.22013, 5494.239, 99.7619, 100.0, 99.96696, 99.70517, 100.0, 99.9788
222615.13556000002, 285.1032760619215, 285.5445297708497, 285.81382563300474, 21.94398092247808, 22.10836966287892, 22.09122752097674, 6232.5508679619925, 6285.401311113224, 6281.469747012704, 107.1038346002415, 10.609353371436555, -16.038123751985495, 6231.30893414963, 6284.717992452737, 6284.434589952778, 0.9999969221197451, 0.9999974064284545, 0.9999957518003847, 59.992210632276745, 59.989847578811606, 59.99254058353307, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.209, 3.506824, 2740.54, 793.0374, 3.462752, 2746.494, 594.7569, 4.618308, 2746.843, 787.3967, 3.485047, 2744.999, 798.588, 3.441341, 2747.905, 595.8776, 9.22013, 5494.179, 99.73933, 99.99744, 99.9648, 99.8516, 100.0, 99.97671
222617.45052, 285.1208541013467, 285.59774576788124, 285.89520291029567, 21.945707921247458, 22.085597229621204, 22.0777530922312, 6230.201148418884, 6274.772848414853, 6279.296333988844, 106.58999195213846, 12.207879268914212, -11.815853857014417, 6233.022726818262, 6279.166683245403, 6280.671814506, 0.9999981034117618, 0.9999978592841319, 0.9999975521224921, 59.99145507664884, 59.994815316255355, 59.99624815809689, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 774.9988, 3.527704, 2734.511, 787.0645, 3.485593, 2744.652, 588.4481, 4.660644, 2742.362, 793.7466, 3.460042, 2747.765, 804.8635, 3.413582, 2747.346, 589.5752, 9.305647, 5486.647, 99.50427, 99.88899, 99.81183, 100.0, 99.99301, 99.84065
222619.78816000003, 285.1423008681538, 285.5064149259473, 285.7459267153242, 21.9678850207152, 22.13319348708558, 22.09064977981488, 6241.730160224792, 6282.977768758655, 6285.373192044043, 109.6347891845353, 10.17703622126055, -14.018997506341293, 6244.435711330523, 6282.407148320292, 6281.031994403031, 0.999997514056052, 0.9999985133967937, 0.9999978562232857, 59.994597159859495, 59.99394222924836, 59.99403375857224, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.2681, 3.507538, 2740.865, 793.5043, 3.461831, 2746.203, 594.7375, 4.618676, 2746.678, 787.4161, 3.485415, 2743.968, 798.588, 3.440975, 2748.013, 595.8577, 9.220496, 5494.238, 99.7294, 99.99101, 99.96275, 99.88713, 100.0, 99.97878
222622.09152000002, 285.0889922287254, 285.56841814467225, 285.7140107807472, 21.975260384419812, 22.134801269653348, 22.083891696588704, 6236.322287582749, 6287.653469049193, 6285.828922523352, 108.49281639340597, 13.245758738375798, -15.221005361067682, 6236.412680273973, 6284.975125219833, 6285.78779756337, 0.9999970252173724, 0.9999978355222376, 0.9999965744754767, 59.997504373707685, 59.99938351490782, 60.00172196187229, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.4456, 3.507538, 2740.817, 793.1541, 3.462568, 2746.501, 594.7375, 4.617939, 2746.676, 787.4161, 3.486886, 2743.749, 797.329, 3.446089, 2747.629, 597.8856, 9.182224, 5495.698, 99.72958, 99.98384, 99.96265, 99.88278, 100.0, 100.0
222624.46508000002, 285.15265502335785, 285.4828745287008, 285.83889260923917, 21.949788352471643, 22.114091794634646, 22.101580145496108, 6232.446554877187, 6283.506595708528, 6283.324241654719, 111.26795193750013, 9.76371239918717, -12.352628763434609, 6240.470539541235, 6288.43265406573, 6284.437395588156, 0.9999975589502426, 0.9999989373749635, 0.9999974416018235, 60.0041277449007, 60.006493250344796, 60.006539011208005, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.5966, 3.485229, 2744.452, 798.9908, 3.440833, 2747.955, 598.8917, 4.587935, 2747.91, 784.4451, 3.49424, 2743.366, 797.0048, 3.44755, 2747.899, 596.1758, 9.215919, 5494.251, 99.88171, 100.0, 100.0, 99.8422, 100.0, 99.97917
222626.77140000003, 285.14742481527725, 285.54496662217116, 285.73452829041963, 21.970389328047656, 22.092141717433943, 22.07537072206303, 6234.992160743876, 6288.765832285826, 6277.812332932307, 110.15769567945335, 13.118156100146734, -18.280126531571042, 6237.865634724828, 6288.696043201081, 6280.862735885823, 0.9999970388770718, 0.9999984936354507, 0.9999977612918377, 60.0066143532099, 60.01051798583318, 60.00617101114121, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 783.4368, 3.497365, 2742.536, 797.2592, 3.445253, 2748.096, 594.7764, 4.617939, 2746.624, 781.0468, 3.507662, 2739.945, 798.588, 3.440975, 2748.069, 595.8776, 9.22013, 5494.178, 99.812, 100.0, 99.96888, 99.69396, 100.0, 99.9789
222629.14884, 285.0987879550396, 285.5148960643451, 285.82986095161766, 21.952900664788604, 22.076005198121084, 22.06344771848684, 6233.674151699307, 6280.71405593904, 6274.216807197707, 111.72617667148234, 8.849970743632184, -17.303236126617605, 6235.419068812115, 6280.200230287814, 6282.432267145394, 0.9999970176494765, 0.9999987828783226, 0.9999974486071016, 60.002465865942966, 60.003831691346775, 60.003763873438345, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 792.959, 3.463813, 2746.974, 806.0531, 3.40823, 2747.372, 588.4481, 4.660276, 2742.583, 774.9106, 3.528071, 2734.318, 804.8826, 3.413582, 2747.351, 589.5951, 9.30583, 5486.653, 99.98157, 99.98804, 99.81369, 99.48892, 99.98722, 99.84077
222631.5344, 285.05470152468655, 285.529250375201, 285.7596342610307, 21.946044227946455, 22.11328585108642, 22.081817666408767, 6241.203381979248, 6286.341359663629, 6287.051126006739, 110.2363644194877, 12.318272563086339, -11.961142787406288, 6238.0403678972725, 6289.2115307018275, 6287.208497268182, 0.9999984651168706, 0.9999978793259185, 0.9999977041529443, 60.00374355029826, 60.00429162115294, 60.00544904960021, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.6754, 3.484872, 2744.968, 799.6717, 3.436412, 2748.294, 594.7958, 4.618492, 2746.79, 781.1439, 3.507662, 2739.386, 798.588, 3.441158, 2748.064, 595.8577, 9.220496, 5494.118, 99.90049, 100.0, 99.96688, 99.69737, 100.0, 99.97767
222633.88452000002, 285.11503809108126, 285.52974015578087, 285.8070843565355, 21.961369456274035, 22.111987360634277, 22.064377410372465, 6240.996420585601, 6282.844290138932, 6287.747516392155, 113.66933615336347, 9.751433011033441, -12.865772788341701, 6248.335491958738, 6289.450462394316, 6286.088846729289, 0.9999976112112474, 0.9999984869350416, 0.999997573319507, 60.00443364252919, 60.00753652132928, 60.00564517284507, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.7937, 3.484872, 2744.352, 799.6912, 3.43678, 2748.237, 594.7958, 4.617939, 2746.793, 781.1245, 3.506927, 2739.664, 798.5498, 3.441158, 2747.899, 595.8577, 9.219947, 5494.185, 99.8697, 100.0, 99.96684, 99.70746, 100.0, 99.97783
222636.19328, 285.3609582000378, 285.7641872778862, 285.9239746897209, 21.956244318348112, 22.107958866233133, 22.064668146318056, 6241.840820410338, 6293.562981900924, 6287.3845473140855, 108.75824649533104, 9.154537287351559, -14.825786663314375, 6241.106966450701, 6289.210377529068, 6287.915021697181, 0.9999961001878714, 0.9999986606912418, 0.9999974562035996, 59.999857386133854, 60.004985875198635, 60.004314102296625, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.1696, 3.507359, 2740.09, 793.5822, 3.461647, 2746.707, 600.9882, 4.572473, 2748.023, 787.2219, 3.485231, 2743.705, 792.3124, 3.465995, 2746.345, 601.3846, 9.145783, 5495.588, 99.73515, 99.98451, 100.0, 99.8831, 99.95061, 100.0
222638.58716000002, 285.34472046468693, 285.7118278097969, 285.9005487298653, 21.958735621264076, 22.074103335360835, 22.06686242068131, 6240.604081949031, 6283.771280727131, 6279.302068033098, 106.45396899064585, 13.950280407737864, -14.637295211799938, 6241.177975804861, 6289.554464506513, 6281.86107498706, 0.9999964021206004, 0.9999984870978765, 0.9999964949550894, 60.00018298999881, 59.99925476119654, 59.99994931375397, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.4388, 3.484872, 2744.332, 799.6717, 3.436596, 2748.255, 594.8346, 4.617939, 2746.902, 781.2604, 3.507478, 2739.463, 798.588, 3.440975, 2748.126, 595.8776, 9.220313, 5494.178, 99.86743, 100.0, 99.97088, 99.70176, 100.0, 99.97673
222640.977, 285.29433982521226, 285.7487674396194, 285.95351557670824, 21.94758603957862, 22.063590681981147, 22.048961621766612, 6231.953103242351, 6278.088001919486, 6276.506689343259, 108.2938200264291, 14.796818583709864, -18.186923950798246, 6234.845697560308, 6281.787978595734, 6278.2797411998035, 0.9999984079486122, 0.999997891290273, 0.999997641619069, 59.99740470542494, 59.99697013253092, 59.99669999807315, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 788.4837, 3.480411, 2745.418, 791.2086, 3.473067, 2745.89, 591.1269, 4.643157, 2743.872, 775.8232, 3.524945, 2733.804, 804.8635, 3.413582, 2747.51, 589.5752, 9.305464, 5486.593, 99.91687, 99.93084, 99.87712, 99.5212, 99.99301, 99.84085
222643.30640000003, 285.24143232205023, 285.7706456372995, 285.94513989857603, 21.9432096387086, 22.104172691023205, 22.08369963420113, 6237.453085715088, 6291.328346797558, 6282.145553300597, 111.10015670457366, 11.552689912472033, -15.805151081547592, 6231.733443839717, 6288.610183658602, 6284.379500883069, 0.999998108490079, 0.9999970254036388, 0.9999967204644897, 59.99217763683442, 59.99473512939507, 59.9963385276257, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 788.6611, 3.48166, 2744.107, 793.5043, 3.462199, 2747.296, 594.7569, 4.618492, 2746.846, 781.1439, 3.507111, 2739.329, 798.5688, 3.441158, 2748.064, 595.8776, 9.22013, 5494.185, 99.86917, 99.98523, 99.96684, 99.69529, 100.0, 99.97781
222645.63300000003, 285.2362274134847, 285.64324118298424, 285.9622695950604, 21.940716287618333, 22.125455164672537, 22.073441950290675, 6239.393346989549, 6284.875287532404, 6282.937975625691, 108.88935929257684, 15.269650395699045, -12.354997212643411, 6242.1182468216375, 6287.661798066684, 6289.745990357082, 0.9999972155615708, 0.9999986323076527, 0.9999970053894417, 59.99236499039867, 59.98793088692047, 59.98877710113414, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.5966, 3.484337, 2743.926, 793.193, 3.462384, 2746.837, 594.8152, 4.618308, 2746.844, 781.1633, 3.506927, 2739.718, 798.5688, 3.441158, 2748.229, 595.8776, 9.220313, 5494.186, 99.86258, 99.98431, 99.96693, 99.68997, 100.0, 99.97781
222648.01900000003, 285.3409681041495, 285.66212245512423, 285.94708456016303, 21.94398181883013, 22.119491634994286, 22.079114094019083, 6245.621808270034, 6275.638085445489, 6283.276523864425, 110.84530637907119, 9.182842210206672, -16.53980949698439, 6237.664530820443, 6291.031097503327, 6283.812523712067, 0.9999958571961078, 0.9999984055859515, 0.9999942154005321, 59.98596657480995, 59.98417642532968, 59.98863174679275, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.1893, 3.507359, 2740.382, 799.6717, 3.436596, 2748.241, 601.027, 4.571921, 2747.856, 787.6491, 3.485415, 2744.525, 792.3314, 3.466726, 2746.44, 602.1401, 9.126006, 5495.257, 99.74245, 100.0, 100.0, 99.85455, 99.95406, 99.99625
222650.32456, 285.2712910067472, 285.7742141516603, 285.9820914096819, 21.948376518746493, 22.09787424164431, 22.065155804211734, 6237.079070398893, 6289.722790144062, 6282.261274291996, 108.5760175965761, 14.106014002270967, -14.292361082476418, 6235.863487083092, 6286.9854395512, 6280.980165411858, 0.9999971825782419, 0.999998849417458, 0.9999967147477493, 59.98474163483876, 59.98753448893993, 59.98324749220004, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.498, 3.485408, 2744.012, 793.4654, 3.462199, 2747.1, 594.7958, 4.617939, 2746.848, 781.1245, 3.507111, 2740.159, 798.588, 3.441341, 2747.791, 595.8776, 9.220313, 5494.306, 99.91933, 99.96417, 99.96893, 99.6995, 100.0, 99.9788
222652.68704000002, 285.3912639219169, 285.7617964424746, 285.9923415325718, 21.922475903106612, 22.076374875495173, 22.068146145255795, 6228.431512600058, 6283.966171071322, 6280.075726740423, 105.39178991022527, 11.685442332624916, -15.571477087885455, 6238.3064428276375, 6281.301554604283, 6283.339388482058, 0.9999952172997447, 0.9999984162874173, 0.9999970778858397, 59.986949636097556, 59.99023804618208, 59.98652925752378, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.3864, 3.507716, 2740.897, 799.6912, 3.436412, 2748.183, 594.6987, 4.618492, 2746.621, 787.6297, 3.482841, 2745.349, 800.2093, 3.431479, 2747.814, 592.7761, 9.263163, 5489.829, 99.72367, 100.0, 99.96884, 99.91784, 100.0, 99.9095
222655.02972000002, 285.3080417915652, 285.6131068451828, 285.9639079922401, 21.917748737879627, 22.112573439485296, 22.07577491611933, 6237.229556329172, 6283.017559764121, 6282.985471985765, 106.90125895209621, 6.882974446430808, -14.52317008507589, 6238.294471362492, 6285.101708426544, 6284.202001252464, 0.9999957546772116, 0.9999984647873774, 0.999997690593038, 59.986189633988296, 59.98565772511944, 59.98553632505984, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 775.0383, 3.527526, 2735.599, 804.9442, 3.41615, 2748.039, 591.0687, 4.64371, 2745.498, 789.9405, 3.47806, 2745.666, 799.5035, 3.43714, 2748.001, 595.8378, 9.220862, 5494.117, 99.54303, 99.9945, 99.89947, 99.92206, 100.0, 99.97659
222657.40484000003, 285.15838799498164, 285.77951498115, 285.9448089165773, 21.952517097174553, 22.10057814864567, 22.079201925136417, 6237.214752924181, 6289.799026449186, 6288.119790470053, 105.98664472057999, 15.98475702381893, -16.93457933149466, 6235.490173263568, 6289.493554947256, 6283.088116943639, 0.9999964661102207, 0.9999980706950063, 0.9999965112427572, 59.98663879511941, 59.98872728924427, 59.99009030483845, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.347, 3.507359, 2740.568, 799.6717, 3.436596, 2748.183, 594.7764, 4.617939, 2746.785, 787.4938, 3.485966, 2744.789, 798.5498, 3.441158, 2748.016, 595.8776, 9.22013, 5494.118, 99.7456, 100.0, 99.96662, 99.85985, 100.0, 99.9766
222659.77064000003, 285.3598032049298, 285.73357786713126, 285.9630471745698, 21.957716315779578, 22.124739831267625, 22.076731830222652, 6241.233278377477, 6287.303457682561, 6288.238316211006, 110.13752358705779, 9.644867314743067, -16.645580210805292, 6238.610497661418, 6293.970714891331, 6284.537938000798, 0.9999945184441041, 0.9999995228174143, 0.999997518742035, 59.99188436265926, 59.989238288877736, 59.9898418087593, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.3008, 3.485586, 2745.04, 793.4459, 3.463305, 2745.992, 601.0076, 4.571921, 2748.075, 781.0662, 3.50803, 2739.383, 792.2361, 3.467639, 2746.37, 602.2396, 9.124541, 5495.425, 99.88326, 99.93776, 100.0, 99.74417, 99.96783, 99.99637
222662.1344, 285.39300785067195, 285.86000406676135, 286.0581784595977, 21.954602731404368, 22.10389234412772, 22.077030098041472, 6238.400894022134, 6283.168486811381, 6288.184378673124, 111.07907147962078, 14.438046343728104, -13.419422682962704, 6244.522582184209, 6280.978764875375, 6281.391441184657, 0.9999969811033096, 0.9999990883968194, 0.9999975499221658, 59.99045662387672, 59.99074358085115, 59.99245747981423, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 781.4258, 3.506467, 2740.482, 799.6717, 3.436596, 2748.124, 594.7181, 4.618308, 2746.844, 787.5521, 3.485966, 2744.177, 798.5688, 3.441341, 2748.286, 595.8577, 9.22013, 5494.184, 99.73636, 100.0, 99.96879, 99.868, 100.0, 99.97878
222664.48784000002, 285.2796202784486, 285.6939007816717, 285.9844631963374, 21.958340958504074, 22.099212602466228, 22.059208397453002, 6233.15120570126, 6278.34834362116, 6279.072978125105, 106.16934731803258, 13.345244699100817, -12.960030725619617, 6237.562567248091, 6288.636260710607, 6280.7648247579, 0.9999975696502804, 0.9999981587941963, 0.9999967869787323, 59.98801172422491, 59.994139611392484, 59.98958906928617, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.6754, 3.484872, 2744.94, 793.4265, 3.462199, 2747.62, 594.7764, 4.618308, 2746.791, 781.2798, 3.507294, 2739.522, 798.5498, 3.441341, 2748.067, 595.8974, 9.219947, 5494.05, 99.88936, 99.99703, 99.96679, 99.7023, 100.0, 99.97783
222666.84908, 285.2823099999819, 285.7706019866964, 285.95387136150276, 21.953047565581574, 22.100583974104847, 22.097446418401184, 6234.505921268621, 6289.925883218761, 6285.337858512014, 108.07378119583313, 15.916245687606079, -17.072605370443398, 6237.043969420494, 6289.181100319184, 6284.003318310236, 0.9999975291584344, 0.9999977767608783, 0.9999980094153326, 59.99180142885567, 59.99055409016577, 59.98869482669683, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 793.9644, 3.460422, 2747.415, 787.0062, 3.486882, 2744.285, 588.4481, 4.66046, 2742.42, 775.0076, 3.526232, 2735.256, 803.1659, 3.421069, 2747.895, 592.3785, 9.264262, 5492.019, 99.99618, 99.86709, 99.80778, 99.52479, 100.0, 99.93841
222669.24352000002, 285.34197478117636, 285.74099653182253, 285.9821006135487, 21.952906570162426, 22.10759230527035, 22.07319406248383, 6234.462885565471, 6281.90762835424, 6283.251178736534, 108.4405573249478, 14.474920034040451, -12.80958515967859, 6238.931949489026, 6285.648565993633, 6282.033631007899, 0.9999960985557325, 0.9999989746033735, 0.999997707806581, 59.994046533834535, 59.99340476696096, 59.99125218011381, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.498, 3.484694, 2744.519, 793.3292, 3.462752, 2747.271, 594.7181, 4.618676, 2746.678, 781.0856, 3.507846, 2739.958, 798.5688, 3.441341, 2748.123, 595.8577, 9.22013, 5494.245, 99.88416, 99.98259, 99.96275, 99.7143, 100.0, 99.97673
222671.62116, 285.31730295172684, 285.8028607673099, 285.9997578866641, 21.944382321562202, 22.099304965792992, 22.05489971127709, 6237.726066191445, 6294.199465373642, 6283.355887935773, 108.5153761379629, 13.462815610837879, -17.026199355161225, 6234.180495714617, 6281.990062988246, 6287.077154218925, 0.9999966621997638, 0.999997322825683, 0.9999946576716798, 59.98925711824325, 59.98926653452606, 59.98912496496426, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 784.7773, 3.495224, 2742.299, 797.5316, 3.445438, 2748.161, 600.0564, 4.574866, 2748.08, 787.688, 3.485047, 2744.222, 792.5222, 3.465265, 2746.565, 602.1998, 9.125274, 5495.257, 99.80088, 100.0, 100.0, 99.86895, 99.98106, 99.99733
222674.08024, 285.4386842426201, 285.74978429430735, 285.9249873190748, 21.93335193150852, 22.117664697175535, 22.05155252842829, 6243.0750342199235, 6288.418565874532, 6284.457938862264, 106.77958377406611, 10.704842747258681, -14.414190907628381, 6235.087571497598, 6284.816522772632, 6282.89264399195, 0.9999971407349034, 0.9999970804766422, 0.9999974319455692, 59.99156900693694, 59.99051763301049, 59.991599343929664, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.6951, 3.484337, 2744.332, 793.3292, 3.463673, 2746.665, 594.7764, 4.618676, 2746.843, 781.0856, 3.507478, 2740.061, 798.5498, 3.441158, 2748.232, 595.8776, 9.22013, 5494.125, 99.88902, 99.99143, 99.96258, 99.72191, 100.0, 99.97891
222676.40324, 285.38832139391604, 285.82232007161906, 285.97315231434663, 21.964846919529492, 22.09667199437692, 22.0814322487042, 6240.677997012163, 6277.707104555002, 6284.905350445258, 108.84940530149424, 15.592385226446822, -14.956185983152409, 6241.195499031141, 6284.052009171512, 6288.769384174591, 0.999998169837721, 0.9999977765282816, 0.999998075165865, 59.98785393695107, 59.98931209698676, 59.98859851419018, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.636, 3.484872, 2744.389, 799.6912, 3.43678, 2748.353, 594.7375, 4.618124, 2746.906, 787.4744, 3.484863, 2744.65, 798.588, 3.441158, 2748.009, 595.8776, 9.220313, 5494.239, 99.8932, 100.0, 99.97105, 99.86684, 100.0, 99.9788
222678.73276, 285.24314828010694, 285.8615113392517, 286.0540065858856, 21.941368593329983, 22.099498672646362, 22.061089862357058, 6234.222129052096, 6291.841781513596, 6281.664326079866, 108.62605538643436, 10.139914091887931, -17.747089897599835, 6238.123112297073, 6291.1966695681795, 6287.074310716867, 0.9999960741451979, 0.9999976355364291, 0.9999962185501263, 59.99476359022187, 59.99102462938685, 59.9895631297322, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 794.0236, 3.460422, 2747.419, 806.0726, 3.408414, 2747.26, 588.4286, 4.660644, 2742.418, 793.6689, 3.461145, 2746.552, 804.8826, 3.413764, 2747.511, 589.5752, 9.304182, 5487.837, 99.98971, 99.98996, 99.80769, 99.98655, 99.99307, 99.84649
222681.03688000003, 285.2098900748085, 285.77347209976824, 285.9993405367844, 21.945244823988375, 22.101783824148246, 22.070625181430643, 6236.49855331186, 6279.7997707059, 6281.855341315989, 105.01658467228776, 14.372643518195218, -14.65174869374141, 6238.924871119381, 6293.351934571953, 6282.327734443823, 0.9999961554011694, 0.9999968459958588, 0.9999967575224848, 59.99141295111324, 59.993614876510286, 59.99418142240122, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.6557, 3.48398, 2744.03, 799.6912, 3.436412, 2748.237, 594.6404, 4.617939, 2746.677, 787.2219, 3.485599, 2744.043, 798.588, 3.441158, 2748.174, 595.8577, 9.220313, 5494.178, 99.87824, 100.0, 99.96896, 99.87547, 100.0, 99.97563
222683.53480000002, 285.2638841972803, 285.6742208128198, 285.8639213573715, 21.98063738514025, 22.105544806533427, 22.078231349616036, 6236.546674419005, 6289.016214729535, 6278.839093174237, 111.33613762523578, 15.447238131370796, -15.207942080157864, 6241.34692090156, 6289.597342746814, 6281.011071836406, 0.9999961377344361, 0.9999984554528566, 0.999997119131023, 59.98934442518961, 59.98685627786921, 59.9888684480703, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 787.6557, 3.484872, 2743.739, 799.0491, 3.439175, 2748.064, 596.8534, 4.603213, 2747.857, 783.746, 3.500124, 2741.226, 792.9037, 3.464717, 2746.632, 601.5834, 9.134979, 5495.382, 99.88573, 100.0, 99.9974, 99.76445, 99.95806, 100.0
222685.84416, 285.2576747333237, 285.59396988409134, 285.79317606740426, 21.956538807169135, 22.122534970180322, 22.09278870235412, 6241.340116330672, 6284.229039708324, 6283.911971893078, 106.99280617001523, 12.135787034347231, -11.55581083661059, 6235.521335716446, 6290.479451546122, 6290.068347262324, 0.9999963557671184, 0.9999987317217195, 0.9999976795111563, 59.988397059557826, 59.98884939875549, 59.991449128917026, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 600], 5500.0, [], 784.5013, 3.494153, 2743.074, 798.1153, 3.443227, 2748.176, 594.9899, 4.616835, 2746.676, 787.2219, 3.484679, 2744.62, 798.588, 3.441341, 2748.012, 595.8577, 9.22013, 5494.178, 99.83962, 100.0, 99.96266, 99.88782, 100.0, 99.97769
