TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
223005.58148000002, 285.191371713374, 285.52028828434004, 285.81017152533053, 21.966262456783696, 22.10732943234704, 22.08391631154629, 6243.481732704102, 6292.260621056801, 6287.822962005324, 103.19385800488342, 9.850069664149032, -16.426632698260164, 6241.5267573131605, 6285.646623063662, 6289.272009458005, 0.9999971536230883, 0.9999982550328577, 0.9999967963244712, 60.00046566456076, 60.002964588178834, 60.00182013691542, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.6951, 3.484337, 2744.547, 793.5627, 3.461647, 2747.744, 594.7569, 4.618124, 2746.792, 781.1051, 3.507846, 2739.285, 798.4735, 3.441706, 2748.187, 822.6428, 6.64711, 5468.641, 99.87298, 99.98166, 99.96684, 99.69367, 100.0, 99.51095
223007.92440000002, 285.1994709860669, 285.5025829191666, 285.79688244795074, 21.96476469614211, 22.078737821395826, 22.065763912890088, 6228.835537544705, 6284.216257315516, 6273.835024671613, 109.18425094891086, 10.413249047102909, -18.13877673703564, 6234.118090653439, 6280.9572229383375, 6277.102925466462, 0.9999957441442582, 0.9999989321235351, 0.9999969442642607, 60.00077218405062, 60.001075435228195, 60.00310775389321, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 793.8067, 3.460601, 2746.999, 787.1813, 3.487066, 2744.482, 588.3898, 4.660276, 2742.474, 774.8717, 3.527887, 2734.154, 804.7872, 3.414129, 2747.469, 816.1416, 6.717062, 5481.548, 99.97441, 99.88283, 99.80765, 99.50694, 100.0, 99.76132
223010.23088000002, 285.18335086329836, 285.56070244286605, 285.7751083756923, 21.958685011342737, 22.103148362028595, 22.080109047477897, 6245.596078117275, 6282.664715445825, 6287.999952302893, 107.71966186471127, 13.430396634863882, -22.445695659491776, 6245.157642988625, 6281.322662014731, 6287.934413401118, 0.9999962801870923, 0.9999980735158495, 0.9999955532867275, 60.0048507057187, 60.005641969077544, 60.002782743162705, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.6163, 3.484694, 2744.577, 793.4459, 3.462752, 2747.596, 594.7181, 4.618308, 2746.733, 781.1245, 3.507294, 2740.119, 798.4735, 3.441889, 2748.018, 822.5235, 6.646926, 5468.701, 99.8669, 99.99615, 99.96496, 99.72404, 100.0, 99.50573
223012.57252000002, 285.10081907199503, 285.559236464008, 285.8332549633516, 21.93095151046392, 22.09718172542661, 22.048711877293915, 6230.541945501811, 6280.501601262413, 6272.576636533397, 101.207365888313, 9.692347764132592, -20.394917078304843, 6235.20558251631, 6285.359994600748, 6274.248368041924, 0.9999961114246608, 0.9999985288080926, 0.9999957868918429, 60.002161823169395, 60.003985513631015, 60.004305494137284, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.5177, 3.483623, 2744.562, 793.3681, 3.461647, 2747.505, 588.4286, 4.660644, 2742.418, 781.5711, 3.506191, 2741.243, 797.2145, 3.449376, 2747.748, 825.1876, 6.618543, 5457.881, 99.88572, 99.99381, 99.80561, 99.73459, 100.0, 99.3579
223014.8704, 285.13797351533117, 285.5136631303421, 285.8252373115077, 21.95677481886531, 22.09851935948097, 22.0823364047781, 6240.804750384843, 6286.00306418569, 6286.028014322334, 105.96318795960701, 7.591074457759078, -20.164116099121657, 6239.386104638196, 6290.46900310086, 6285.699088173083, 0.9999955477852652, 0.999997972943745, 0.9999963455620583, 59.999096854296255, 60.00306612746341, 60.00141801431013, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.3273, 3.506824, 2740.328, 798.8157, 3.440096, 2747.911, 583.8669, 4.686414, 2738.718, 783.8043, 3.499572, 2741.395, 796.5469, 3.44682, 2748.05, 823.2193, 6.642531, 5468.185, 99.72696, 100.0, 99.64675, 99.76785, 100.0, 99.49113
223017.22656, 285.1253374458132, 285.5001125302068, 285.83700646652994, 21.953295873336717, 22.108153548721674, 22.080912152903682, 6238.829865463507, 6279.891033574903, 6284.645783342442, 102.43418459362465, 13.384380863663182, -18.932311557311095, 6236.869407647265, 6284.585326794037, 6283.07524128107, 0.9999958169824517, 0.9999987355321687, 0.9999957312190741, 59.99966055101143, 60.00065105170532, 59.999317923070905, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 785.0336, 3.496116, 2742.087, 793.2903, 3.462936, 2747.488, 588.4092, 4.660644, 2742.361, 781.1245, 3.507662, 2739.949, 798.5117, 3.441706, 2748.075, 822.6627, 6.647476, 5468.817, 99.79566, 99.97878, 99.80987, 99.71786, 100.0, 99.50994
223019.54868, 285.13717923707594, 285.5097017527108, 285.83550026594014, 21.924877455987648, 22.10346350478745, 22.05135235921131, 6232.289118059334, 6275.074741114281, 6278.012408043554, 110.92721113509288, 5.777585823668005, -17.34745352187838, 6235.77078188665, 6280.331917607271, 6274.723255445881, 0.9999954951404935, 0.9999983594017184, 0.9999968330533379, 60.00092471909732, 59.998626487681115, 59.99956871442591, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 776.0831, 3.525563, 2734.506, 787.1618, 3.485961, 2744.095, 594.7375, 4.618492, 2746.847, 774.8523, 3.528255, 2733.601, 804.7872, 3.414129, 2747.694, 815.9627, 6.716512, 5481.603, 99.53538, 99.88727, 99.96471, 99.48681, 99.99735, 99.74887
223021.9004, 285.12706895317586, 285.5431346476129, 285.7720804969883, 21.97459399007744, 22.085722723538296, 22.072417936921074, 6227.290839756287, 6290.148138244931, 6280.487503380687, 102.79111432748186, 10.938962850402277, -18.617749376841402, 6240.202926441525, 6288.791135754636, 6285.3498972799425, 0.999996229600621, 0.9999986089291608, 0.9999963276180726, 59.99795025324995, 59.99620664992399, 59.99776045938753, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2878, 3.507002, 2739.932, 793.621, 3.462752, 2747.833, 588.4092, 4.66046, 2742.534, 781.1633, 3.507662, 2740.012, 798.4735, 3.441523, 2748.24, 822.5632, 6.648574, 5468.586, 99.72732, 99.9864, 99.81192, 99.71396, 100.0, 99.512
223024.18832000002, 285.2256315422439, 285.5952894255103, 285.83491371837454, 21.96977271932191, 22.09546583761922, 22.06510855839292, 6242.5940587227, 6284.6560620145765, 6286.277893258428, 108.47492331840249, 12.121580050362923, -15.8670612368187, 6243.99377326411, 6291.955105456397, 6280.446092900973, 0.9999959614887562, 0.9999986298673079, 0.9999963740886316, 60.000545271113985, 59.99361640285655, 59.99508164631965, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2878, 3.507359, 2740.042, 793.4654, 3.462568, 2747.657, 594.7958, 4.618492, 2746.674, 781.1245, 3.507662, 2739.842, 798.4735, 3.441706, 2748.08, 822.5831, 6.647476, 5468.532, 99.72121, 99.97891, 99.96258, 99.71166, 100.0, 99.51101
223026.53280000002, 285.1346021320594, 285.5703016531644, 285.8845073685259, 21.97873935163546, 22.096666127424665, 22.084485929628062, 6236.849136399229, 6284.748029125573, 6287.180805578783, 109.05728264525669, 8.16499882189089, -13.57683313047528, 6244.613278069889, 6285.374701009784, 6285.45143509051, 0.9999955346724715, 0.9999989330744294, 0.9999971217744552, 59.99818681105937, 59.995857101244916, 59.99590056981167, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.4783, 3.484872, 2743.935, 799.6523, 3.436596, 2748.353, 600.9882, 4.572105, 2747.856, 787.3967, 3.485599, 2744.543, 792.2551, 3.466726, 2746.578, 828.806, 6.578989, 5454.036, 99.8629, 100.0, 100.0, 99.88505, 99.98026, 99.22736
223028.90076000002, 285.17270286439475, 285.5413407359556, 285.8119369224342, 21.95985035358053, 22.130935697093168, 22.094260667135654, 6233.128023653125, 6292.30830463171, 6279.674213121164, 101.19542164678614, 13.613109318070087, -17.828399836971585, 6247.497248196031, 6288.155974005436, 6285.724448011808, 0.9999933067731023, 0.999998798514418, 0.9999956945817112, 59.99672882892537, 59.99601429810331, 59.996368007209036, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2878, 3.507716, 2739.984, 793.4459, 3.463673, 2747.596, 594.7764, 4.618124, 2746.84, 781.1051, 3.507662, 2739.963, 798.4735, 3.441523, 2748.074, 822.7024, 6.648208, 5468.531, 99.71913, 99.98322, 99.96862, 99.70794, 100.0, 99.51099
223031.23804000003, 285.3575108466256, 285.6461362134398, 285.8588883196954, 21.9496421630558, 22.082316849064668, 22.052535913898947, 6232.735054926443, 6281.126195992101, 6278.657101879397, 115.42583252400618, 8.21742948481301, -18.121073627360147, 6235.641282469154, 6282.461025893865, 6281.255584726825, 0.9999958933235013, 0.9999993057478236, 0.9999950766142967, 59.99203464975811, 59.99262470666506, 59.996099983022816, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.7937, 3.484159, 2745.473, 792.4926, 3.469015, 2746.081, 592.4275, 4.638187, 2744.832, 776.6582, 3.522371, 2734.345, 803.452, 3.418147, 2747.599, 813.1395, 6.732443, 5483.993, 99.87313, 99.941, 99.89556, 99.57302, 99.99624, 99.81098
223033.61132000003, 285.2379486186109, 285.6380840618567, 285.8028299350392, 21.96071021289113, 22.13431050098527, 22.091799581138183, 6245.762066226948, 6292.208472091664, 6283.361942754618, 105.59174199463678, 11.471335143494343, -19.1887393485772, 6247.19616344975, 6292.864911336665, 6287.965644716517, 0.9999951139167009, 0.9999988116900236, 0.999994643914448, 59.99126489902352, 59.99289768165521, 59.98586500896421, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 790.4552, 3.473629, 2746.106, 791.7533, 3.467173, 2747.421, 594.4464, 4.620516, 2746.736, 780.9886, 3.507846, 2739.726, 798.4735, 3.441523, 2748.135, 822.5831, 6.648757, 5468.243, 99.94192, 99.98977, 99.96276, 99.70972, 100.0, 99.50575
223035.97412000003, 285.16502662007235, 285.5251617567457, 285.8624957660513, 21.964229748152828, 22.127308167464427, 22.050503778865895, 6246.744010098546, 6285.433619531546, 6286.611472945477, 107.85172397617453, 13.030087659120909, -16.642299055070907, 6242.7842119250445, 6285.867970217915, 6287.420930174942, 0.9999960238483825, 0.9999980898775364, 0.9999952433333871, 59.9871622958502, 59.98907854581684, 59.98904632253544, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.6163, 3.485051, 2744.274, 793.4849, 3.463305, 2747.032, 588.4092, 4.66046, 2742.418, 781.0856, 3.507662, 2739.731, 798.4926, 3.441706, 2748.08, 822.444, 6.64949, 5468.702, 99.87178, 99.97564, 99.80769, 99.71377, 100.0, 99.51304
223038.25660000002, 285.0864688805302, 285.35856278310223, 285.79101292205917, 21.946066145757165, 22.068183904305222, 22.057374277752082, 6231.302474460095, 6272.640134835622, 6269.8842630456975, 99.77192527067848, 10.816128191085227, -11.879048625539781, 6235.347106526053, 6275.963021530557, 6284.293219434758, 0.9999971055281361, 0.9999968189424338, 0.9999974174409438, 59.99161996193569, 59.99006300948603, 59.988878130631385, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.3273, 3.507359, 2740.372, 799.6717, 3.436596, 2748.187, 582.1198, 4.698563, 2735.077, 787.2996, 3.485415, 2744.28, 792.2551, 3.466726, 2746.41, 828.965, 6.573495, 5449.789, 99.72488, 100.0, 99.54471, 99.87547, 99.95355, 99.16995
223040.58216000002, 285.061608732771, 285.40736588594405, 285.7161592885304, 21.962920328394105, 22.11355431352224, 22.082948453416275, 6243.741371907459, 6283.902796916457, 6283.590075418751, 106.16243210469429, 8.739796488199318, -19.008896122444185, 6235.517254485766, 6283.173578242791, 6281.877577611054, 0.9999962652456379, 0.9999987578757367, 0.9999944952021742, 59.987038197233026, 59.990980752012455, 59.98626622057418, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.5768, 3.485229, 2744.524, 793.2514, 3.462015, 2746.876, 588.3122, 4.66138, 2742.419, 781.1051, 3.507478, 2739.9, 798.4735, 3.441523, 2748.074, 822.5433, 6.648574, 5468.812, 99.87509, 99.97404, 99.80587, 99.71606, 100.0, 99.51094
223043.02320000003, 285.2442808789861, 285.4683707599595, 285.9092819548442, 21.956722738517644, 22.12538351922694, 22.088765125603004, 6233.940245539985, 6281.197359440577, 6279.159463975795, 105.61173340804316, 7.121808892014997, -17.23817980134254, 6235.139436959115, 6280.88815844902, 6276.63617717828, 0.9999962242956127, 0.9999996554707817, 0.9999951359752298, 59.984499502647694, 59.98698530336612, 59.989809863654564, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2484, 3.507538, 2740.199, 793.5237, 3.462199, 2747.332, 588.4675, 4.660828, 2742.477, 781.0274, 3.50803, 2739.173, 799.3128, 3.43641, 2748.115, 820.5751, 6.669816, 5475.045, 99.73532, 99.98652, 99.80983, 99.70113, 100.0, 99.6191
223045.31704000002, 285.2256191041312, 285.50739496544753, 285.87215049534467, 21.98178057622737, 22.104847919693373, 22.090051786621924, 6240.935762816342, 6287.082850355186, 6287.954556199913, 106.94259120177003, 8.548520398105211, -18.763173058118753, 6238.218074019083, 6289.484279960432, 6282.333851293669, 0.9999953015537534, 0.9999980199782084, 0.9999954941017815, 59.98217130084251, 59.98186808694452, 59.984543774311724, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 774.9791, 3.528061, 2734.301, 787.1813, 3.484856, 2744.912, 593.4564, 4.627327, 2745.504, 777.9787, 3.517591, 2737.883, 800.8387, 3.433305, 2747.844, 823.279, 6.644179, 5468.186, 99.49817, 99.89847, 99.93019, 99.64265, 100.0, 99.4964
223047.64804000003, 285.14607711413305, 285.52827882760386, 285.7600347403989, 21.987931457979318, 22.10623625187855, 22.092648153603648, 6246.4536077858575, 6283.399926910518, 6288.999884655, 108.8971819825747, 13.72727783528353, -19.181463816400992, 6243.180929678029, 6284.593336224732, 6283.448823886575, 0.9999948608819409, 0.999998864140093, 0.9999961624562337, 59.973092058220075, 59.97456791689202, 59.977577312939246, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.347, 3.507359, 2740.755, 793.3487, 3.462384, 2747.39, 592.6993, 4.627695, 2746.396, 781.0856, 3.507478, 2739.731, 798.4735, 3.441523, 2747.913, 822.6229, 6.646926, 5468.298, 99.74716, 99.98828, 99.95245, 99.71571, 100.0, 99.50675
223049.98064000002, 285.0853228090284, 285.3599307358692, 285.703476289904, 21.965158836442583, 22.08505666654268, 22.086701834980058, 6235.925174620264, 6278.786290166225, 6281.24977286377, 107.93039163781668, 11.739704517759833, -16.360707159322374, 6232.598103092732, 6283.880331620987, 6284.435578061588, 0.9999944904122449, 0.9999985217239011, 0.9999965500092799, 59.97642979396534, 59.97592268428255, 59.97951678789243, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 785.6842, 3.492368, 2744.993, 799.3409, 3.437886, 2748.027, 600.9688, 4.572841, 2748.028, 787.4161, 3.484679, 2743.941, 792.1407, 3.468004, 2745.926, 828.9053, 6.574594, 5449.678, 99.87536, 100.0, 100.0, 99.86312, 99.93535, 99.17521
223052.33016, 285.07340459660696, 285.3801039691714, 285.6607102789859, 21.974405407266236, 22.132866002646647, 22.08386683869251, 6242.669788632359, 6284.890000917982, 6283.570406004554, 107.28418460218427, 10.902308818856227, -20.815702434762443, 6230.404830794619, 6287.3359005087, 6286.257392791397, 0.9999960204755209, 0.9999994843500197, 0.9999929956439872, 59.97845649178565, 59.978348992836914, 59.9779977779514, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2681, 3.507181, 2740.329, 793.2319, 3.46312, 2747.222, 594.7764, 4.618492, 2746.843, 781.0856, 3.507478, 2739.672, 798.4544, 3.441706, 2748.078, 822.3246, 6.647659, 5468.472, 99.72713, 99.97032, 99.97097, 99.71608, 100.0, 99.51414
223054.84336000003, 284.87991734504305, 285.2346827333745, 285.6083907425495, 21.985192997401757, 22.128109357850153, 22.11273169226317, 6247.534980624273, 6284.265633388995, 6288.969487837579, 107.26171690070964, 8.74782494964711, -17.99391490682501, 6242.427996707845, 6282.664433149924, 6284.068409532786, 0.9999944132898093, 0.9999994445351728, 0.9999952518029195, 59.98337451354578, 59.984024561168006, 59.98555185397946, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.3076, 3.507002, 2740.362, 793.3876, 3.462936, 2747.267, 594.7958, 4.617939, 2746.901, 781.0856, 3.507478, 2739.676, 798.4544, 3.441706, 2748.074, 822.5433, 6.648941, 5469.045, 99.72523, 99.98092, 99.96671, 99.70989, 100.0, 99.51297
223057.19120000003, 285.1669665687481, 285.44987197367954, 285.7976829013101, 21.95363959798739, 22.090015602961117, 22.06912234988024, 6237.905006943373, 6289.881849246294, 6285.66092494827, 106.27580593952456, 6.7852173749261055, -15.889332459233174, 6242.454971303617, 6287.644212493622, 6285.731697083005, 0.9999949085299881, 0.9999988296213368, 0.9999963331294557, 59.98735074982233, 59.98885737257187, 59.985184565381594, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 775.0186, 3.528061, 2734.578, 787.2007, 3.486514, 2744.719, 588.4481, 4.660828, 2742.477, 774.7941, 3.528255, 2734.065, 803.8716, 3.417782, 2747.994, 818.428, 6.689227, 5476.249, 99.52237, 99.865, 99.80557, 99.49248, 100.0, 99.65143
223059.53644000003, 285.14308911195894, 285.50441595560545, 285.77706620797017, 21.94972028836489, 22.103877863553787, 22.097712119700955, 6237.032664231285, 6288.949635448198, 6285.31280270718, 106.06912754822918, 7.791195781434453, -17.672602613290792, 6249.1656635031695, 6286.181608723388, 6282.140714222249, 0.9999957854948642, 0.9999986701090633, 0.9999950728886474, 59.99247074668873, 59.994078112900276, 59.99407366602183, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2878, 3.507181, 2739.942, 793.407, 3.462752, 2746.547, 593.5534, 4.626591, 2745.56, 781.1051, 3.507478, 2739.678, 798.4544, 3.441523, 2748.021, 822.5036, 6.648757, 5468.585, 99.71757, 99.99473, 99.93219, 99.7081, 100.0, 99.51094
223061.89376, 285.11619969709176, 285.40244829909426, 285.7670862891687, 21.939274569409424, 22.124626803079348, 22.04048332548507, 6232.967090970251, 6278.8230999851985, 6284.214320832589, 104.89185038087112, 7.6402736216114135, -18.794512476345744, 6233.64298932949, 6284.700513052082, 6279.723597113777, 0.99999719786345, 0.9999981528833053, 0.999996745624712, 59.991206588397795, 59.994294902555346, 59.99236165718317, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 782.5496, 3.502898, 2742.094, 795.6833, 3.450779, 2748.023, 584.7792, 4.685678, 2737.321, 786.8141, 3.485966, 2744.392, 792.2361, 3.466908, 2746.273, 828.8656, 6.575326, 5449.791, 99.77919, 100.0, 99.64852, 99.88003, 99.94309, 99.17627
223064.23424000002, 285.12409841218494, 285.4420560436013, 285.78254478332303, 21.951640666046202, 22.127323157979014, 22.07155331524796, 6241.080076679828, 6286.524238187919, 6278.948513022319, 107.968670850438, 7.067164398320983, -17.014294743667733, 6241.429519111532, 6284.052230294546, 6281.002248137388, 0.9999968856903999, 0.9999990077039719, 0.9999965530685107, 59.99542966663311, 59.993844493149375, 59.993156512252405, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 782.6087, 3.502541, 2740.4, 793.4265, 3.462199, 2746.438, 588.4286, 4.660644, 2742.473, 781.1051, 3.507846, 2739.726, 798.4544, 3.441341, 2748.074, 822.6826, 6.648391, 5468.587, 99.7619, 99.954, 99.80969, 99.70972, 100.0, 99.51411
223066.67628, 285.09599012794996, 285.47039122963145, 285.7539798329263, 21.9815803004079, 22.11031576790344, 22.09261419999946, 6236.305669117955, 6289.146188961334, 6287.5261310882415, 103.60104836941082, 12.085943707307706, -19.808078517902686, 6242.426804014787, 6287.73965236986, 6290.285187201936, 0.9999964945724991, 0.99999861685126, 0.9999946951087422, 59.990808634868046, 59.99810186594817, 59.99767690121555, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.7346, 3.484159, 2744.284, 793.2319, 3.462384, 2746.768, 588.4481, 4.660828, 2742.477, 781.0662, 3.507478, 2740.069, 798.4735, 3.441341, 2748.026, 822.5433, 6.648391, 5468.758, 99.87615, 99.96601, 99.80983, 99.72221, 100.0, 99.51725
223069.02016000001, 285.2073645862059, 285.4352274036419, 285.68998156037054, 21.931334558379913, 22.110290050105114, 22.05920118303149, 6237.897822763112, 6279.728019170037, 6279.769617509158, 108.26650172022164, 15.120058702088954, -18.758779522496525, 6227.659044137737, 6286.994003895131, 6276.896552007128, 0.9999953543781428, 0.9999991397339774, 0.9999966738123788, 59.994259648170654, 59.995157559565016, 59.992211737072395, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 793.8658, 3.460065, 2747.089, 787.1813, 3.486329, 2744.322, 594.7569, 4.618308, 2746.843, 774.7552, 3.52899, 2733.658, 804.73, 3.414129, 2747.303, 816.3603, 6.714314, 5481.599, 99.9857, 99.87697, 99.96875, 99.50721, 99.98769, 99.75408
223071.40604000003, 285.203601992039, 285.47595666768007, 285.76603105086417, 21.97312552396017, 22.12086029441495, 22.07341396179046, 6241.249958426339, 6289.492032664867, 6289.194872418584, 105.67536999829144, 9.251952489024006, -19.833362178298444, 6247.468489812317, 6289.337354407725, 6285.706256052314, 0.999995879341498, 0.9999982945165847, 0.999994241435291, 59.99632921774814, 59.99470737663474, 59.99476170291889, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.5374, 3.48398, 2744.604, 793.2125, 3.461647, 2746.938, 588.4092, 4.660644, 2742.423, 781.1051, 3.507662, 2740.073, 798.4544, 3.441523, 2747.966, 822.4837, 6.648574, 5468.929, 99.86708, 99.9802, 99.80987, 99.72237, 100.0, 99.51823
223073.78024000002, 285.1635887058662, 285.52297453626585, 285.74832329045375, 21.948472286796147, 22.11126576888194, 22.058589853563703, 6236.381469626554, 6283.771239247691, 6279.4169655574815, 104.46656383295795, 10.148178410008313, -19.526229183149894, 6239.808220272101, 6278.516926549974, 6276.509212819066, 0.999995845631377, 0.9999991438957501, 0.9999975496061815, 60.00188182954661, 60.00469690958385, 60.0025662987121, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.5177, 3.48398, 2744.719, 793.2708, 3.462568, 2746.848, 594.9899, 4.612601, 2747.294, 783.0663, 3.501043, 2742.466, 794.8683, 3.456133, 2746.612, 827.454, 6.592357, 5451.055, 99.86307, 99.96891, 99.97893, 99.7797, 99.99963, 99.23054
223076.1516, 285.21546942340467, 285.6119773116357, 285.85999245692915, 21.9722386028016, 22.126068485451423, 22.075267161332768, 6243.871263093461, 6292.469065328749, 6287.208014556352, 105.38628038246725, 9.699606154720186, -18.88718725258809, 6238.527664829731, 6294.382198945232, 6284.466139491801, 0.9999937354587962, 0.9999983347197383, 0.9999956026078202, 60.00763548377019, 60.009066094275006, 60.00240145926239, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 782.5298, 3.500399, 2741.926, 796.7923, 3.448569, 2747.777, 597.2028, 4.60395, 2747.297, 781.8624, 3.507111, 2739.677, 798.4163, 3.441523, 2747.913, 822.603, 6.648025, 5468.872, 99.78979, 100.0, 99.98525, 99.73133, 100.0, 99.51414
223078.50256000002, 285.15413392836433, 285.49484419300995, 285.7527771662125, 21.972188878492908, 22.125393257848792, 22.086883994225083, 6248.937583698357, 6294.281205891721, 6284.274780217111, 107.49324028935507, 10.4510020581547, -18.169774862328723, 6243.674680174495, 6289.539920222912, 6286.296318617694, 0.9999945412084675, 0.99999823035036, 0.999996175575186, 60.00098410995102, 59.999451607375875, 60.00061141028381, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.4586, 3.485408, 2744.414, 793.6016, 3.462568, 2747.314, 594.621, 4.618492, 2746.788, 781.0856, 3.50803, 2739.793, 792.2551, 3.466543, 2746.321, 822.5036, 6.647476, 5468.586, 99.88035, 99.98589, 99.96671, 99.72612, 99.92805, 99.50885
223080.85880000002, 285.1517973753396, 285.5320006706471, 285.7883640277747, 21.95059137894586, 22.114522530185692, 22.05011282651931, 6229.767240165641, 6278.124444550138, 6288.580389216098, 108.69948390249533, 9.573316943599366, -15.734915040532996, 6241.170605241733, 6281.095371829749, 6283.502944549379, 0.9999957759360306, 0.9999990264811587, 0.9999980227963945, 60.00195100596754, 60.002367553026446, 60.00028783474585, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 794.063, 3.460422, 2747.271, 787.1423, 3.486882, 2744.326, 588.4092, 4.660644, 2742.478, 774.7552, 3.528255, 2734.109, 785.8651, 3.490102, 2742.847, 816.1814, 6.716329, 5481.709, 99.98433, 99.87953, 99.80966, 99.50529, 99.84337, 99.75079
223083.2238, 285.17026172231976, 285.43548720927896, 285.7621144207328, 21.98697828321234, 22.141723947435377, 22.10235156595478, 6236.578749133907, 6289.78069890349, 6285.94831088642, 105.28249847528969, 10.165915634903286, -17.550994742936155, 6236.151310705563, 6285.251299364327, 6287.029253928765, 0.9999959581832107, 0.9999986312980339, 0.9999948746105363, 60.001665700506926, 59.997990448201044, 59.99819076117609, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.5374, 3.484515, 2744.337, 792.9985, 3.462015, 2746.771, 594.7181, 4.618492, 2746.791, 781.008, 3.507662, 2739.784, 792.0453, 3.465995, 2746.365, 822.6229, 6.647476, 5468.817, 99.87753, 99.98799, 99.96684, 99.71997, 99.94129, 99.51924
223085.53312, 285.08146426753336, 285.5249958219696, 285.7550487322605, 21.953347432377402, 22.10500849278202, 22.05847770237513, 6233.889011515109, 6282.055462771614, 6279.905241931954, 103.5112282813833, 15.529962522093683, -18.347695939100504, 6228.581855675509, 6278.214134394462, 6278.066478218706, 0.9999969974698373, 0.9999981875207647, 0.9999962146113933, 59.997133236358046, 60.000707965056364, 59.99886760988073, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.4586, 3.485051, 2744.275, 793.3292, 3.462015, 2746.934, 588.4092, 4.660828, 2742.473, 781.0662, 3.50803, 2739.628, 792.0834, 3.465813, 2746.33, 822.7422, 6.642715, 5466.355, 99.87544, 99.97204, 99.80969, 99.70615, 99.95008, 99.4922
223087.87656, 285.0583207539803, 285.39827967167355, 285.6821609829389, 21.97520985324114, 22.123001751938318, 22.08785301567571, 6240.340587942359, 6283.061847117481, 6287.324557427517, 106.31950830659014, 11.236931675714914, -16.83285897783844, 6246.212066759084, 6287.01743528702, 6289.847760928092, 0.999997205080652, 0.9999984051471995, 0.9999974590585641, 59.998997680318624, 60.000980133775165, 59.99872013048837, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.4061, 3.507716, 2740.314, 799.6717, 3.436596, 2748.071, 582.1004, 4.698747, 2735.581, 786.4452, 3.491114, 2743.807, 796.0129, 3.453577, 2747.26, 825.1876, 6.61836, 5464.408, 99.73114, 100.0, 99.55887, 99.85826, 99.99969, 99.40366
223090.19336, 285.1349681698865, 285.4957196504366, 285.712068137691, 21.971281410438337, 22.115304495513236, 22.07738538179482, 6243.762596139035, 6279.9782514179215, 6285.169508909661, 104.09841548075121, 12.48748517548347, -19.699981990213928, 6237.447777752223, 6284.455372340601, 6283.124791625325, 0.9999950493341268, 0.9999980165871886, 0.9999960101569938, 59.99710822899018, 59.99764247376323, 59.9984671015084, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 786.4926, 3.489334, 2743.136, 793.4459, 3.461831, 2746.891, 588.351, 4.660644, 2742.534, 781.0468, 3.508214, 2739.624, 798.1111, 3.441523, 2748.191, 822.5433, 6.648391, 5469.042, 99.84874, 99.97049, 99.81183, 99.70602, 100.0, 99.52029
223092.56276000003, 285.15286732796733, 285.428616713983, 285.7566895190004, 21.962830566758356, 22.036240925471898, 22.06079332434395, 6237.582612541817, 6275.6592220721905, 6275.367288277986, 109.16040619275145, 6.592649475900544, -12.864665003947266, 6236.7902669976775, 6285.142689414524, 6268.420849139487, 0.9999952157058264, 0.9999996119664445, 0.9999962221024009, 60.001400337210406, 59.9995770145845, 60.000259367236644, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 778.4095, 3.517889, 2736.576, 789.4186, 3.477672, 2744.942, 593.7087, 4.625486, 2746.788, 774.8717, 3.528439, 2734.167, 804.7109, 3.413947, 2747.364, 815.7639, 6.719625, 5482.74, 99.5951, 99.90597, 99.96671, 99.48466, 100.0, 99.76955
223094.92892, 285.21105530700584, 285.54595414416326, 285.7348386892496, 21.96843326931751, 22.12480210361232, 22.099372569192216, 6240.405891686817, 6283.465597849747, 6283.402717289037, 108.39380623530724, 7.559922957887466, -18.005716400927668, 6239.786615921465, 6288.332787148265, 6282.398685494155, 0.9999972456512658, 0.9999993240568288, 0.9999946621167234, 59.99952194286622, 59.998293584406866, 59.99789873883093, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2878, 3.507181, 2740.272, 793.2514, 3.462568, 2747.092, 588.4092, 4.66046, 2742.365, 781.0274, 3.507846, 2739.677, 798.4544, 3.441523, 2748.134, 822.5433, 6.648208, 5468.471, 99.72958, 99.97781, 99.80974, 99.70794, 100.0, 99.51404
223097.3268, 285.2584670713363, 285.5465448922938, 285.797066244093, 21.95375994106885, 22.133285668213585, 22.07998927156302, 6248.347514559817, 6290.768807459655, 6285.645514363536, 105.40466972196009, 12.047641200469116, -18.37457552772321, 6234.036473108707, 6290.77277440366, 6282.8193239349375, 0.9999964980005344, 0.999998728213631, 0.9999950633579398, 59.99843417875378, 60.000723066051464, 60.00015537240366, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.1696, 3.506824, 2740.214, 793.3098, 3.462568, 2746.761, 594.854, 4.617939, 2746.73, 781.0468, 3.508398, 2739.672, 798.4354, 3.441523, 2748.134, 822.5831, 6.647842, 5468.53, 99.72487, 99.95656, 99.96875, 99.70775, 100.0, 99.51616
223099.66932000002, 285.1196166537498, 285.5114465613484, 285.8236037249007, 21.971177481163604, 22.11188207100427, 22.076633864665478, 6245.43628194336, 6284.465234187416, 6283.638340112965, 110.45841035632009, 8.035338092182428, -16.73509719484082, 6241.459189298736, 6290.70264912473, 6289.482909404451, 0.9999967809354503, 0.9999986537320225, 0.9999962195400017, 59.99321111432348, 59.98948415949962, 59.99979398501487, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.498, 3.484515, 2744.265, 799.6523, 3.436412, 2748.017, 600.9882, 4.571921, 2747.966, 787.3578, 3.485231, 2744.779, 792.0644, 3.467456, 2745.887, 828.8258, 6.575326, 5452.776, 99.87597, 100.0, 100.0, 99.89362, 99.95385, 99.1835
223101.97884000003, 285.16182290680194, 285.53843823035675, 285.7970474240141, 21.945977781810342, 22.12604347289938, 22.068833536202256, 6242.981661372754, 6291.509520574036, 6286.490329527268, 106.27397789557403, 13.429034532874084, -18.637828408377572, 6231.204602248607, 6289.111837602114, 6286.588427920425, 0.9999965125996053, 0.9999990547918703, 0.999995806940919, 59.99107968846143, 59.99022175118933, 59.99341845884123, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2287, 3.507538, 2740.267, 793.3292, 3.462936, 2746.38, 594.7764, 4.618492, 2746.79, 781.1051, 3.507846, 2739.784, 796.9857, 3.449559, 2747.547, 822.5235, 6.648757, 5468.991, 99.7193, 99.9519, 99.96671, 99.72857, 100.0, 99.5078
223104.28984, 285.078444677515, 285.49950645390754, 285.7608937667505, 21.924872847985448, 22.078046284270027, 22.056706351328632, 6237.737761759012, 6275.958686070659, 6274.298893304527, 108.95266730598689, 7.722929512871815, -19.534942946877663, 6231.496305592768, 6273.772215002935, 6272.603005171178, 0.9999935970647444, 0.9999992849949545, 0.9999976579733204, 59.99121076666588, 59.991247009831504, 59.99325925644, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.1498, 3.507002, 2740.152, 793.407, 3.462384, 2746.169, 593.9222, 4.626959, 2745.782, 778.4448, 3.519246, 2737.414, 788.6882, 3.482066, 2744.362, 818.09, 6.701313, 5489.72, 99.72504, 99.94423, 99.94447, 99.63924, 99.86955, 99.71263
223106.62292000002, 285.1090967274513, 285.5105583256165, 285.7145943721739, 21.962087953248783, 22.12698039388984, 22.088396829425424, 6244.839530190087, 6284.360913887645, 6290.156364273654, 106.73750309025831, 7.554457446365632, -17.8514553653838, 6244.202886935559, 6289.137213674613, 6286.124157049925, 0.9999939891664346, 0.9999993314365256, 0.9999953717494623, 59.99206039319115, 59.990470819752986, 59.994080040646864, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 777.0688, 3.519495, 2737.615, 789.9828, 3.473067, 2745.92, 592.5634, 4.628615, 2746.285, 780.3283, 3.508581, 2740.007, 792.1979, 3.467091, 2746.548, 822.5036, 6.649124, 5468.471, 99.57877, 99.93514, 99.94213, 99.70602, 99.94772, 99.51724
223109.05256, 284.98836332958643, 285.50339181358345, 285.74600561358875, 21.981250963924193, 22.111581240727364, 22.08625460742149, 6234.6325821974715, 6288.570976549072, 6287.924293874978, 103.90491395644972, 12.13828698848647, -20.736075274225414, 6243.427805300174, 6287.732240020065, 6282.557597647991, 0.9999967652232156, 0.9999990028123521, 0.9999953102825644, 59.988588592878045, 59.98927587539924, 59.988123747033185, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2287, 3.507181, 2740.372, 793.3292, 3.461831, 2747.065, 588.3898, 4.660828, 2742.419, 781.0662, 3.507846, 2739.905, 792.3696, 3.467639, 2746.365, 822.603, 6.647842, 5468.646, 99.72504, 99.97682, 99.80774, 99.71446, 99.95778, 99.51308
223111.39936, 285.0436026697909, 285.3948696602971, 285.69669075058425, 21.941380817764646, 22.088780182750952, 22.071955594365697, 6235.3499368029015, 6282.643999731919, 6277.903525068066, 108.42675474644057, 11.166575522569019, -11.34516041700806, 6240.740615504687, 6278.930823193575, 6276.538073267769, 0.9999972018515281, 0.999997890953399, 0.9999973767250119, 59.986665627845966, 59.9865137084784, 59.98511227521307, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.3994, 3.484872, 2744.132, 799.6523, 3.436596, 2748.074, 582.1004, 4.698931, 2735.137, 787.4355, 3.485415, 2744.498, 798.4544, 3.441523, 2747.97, 828.8457, 6.575143, 5450.022, 99.89075, 100.0, 99.54466, 99.88341, 100.0, 99.17418
223113.703, 285.11493935033826, 285.4202725444885, 285.6750412391879, 21.990060368008777, 22.12137957224427, 22.089952423071235, 6245.333518028037, 6282.274681472963, 6283.187003148252, 106.06832477173975, 10.78865491750048, -17.615988978874498, 6236.966462128851, 6292.227292207303, 6285.377410504339, 0.9999951063925676, 0.9999990132629345, 0.9999966885323923, 59.98152344859702, 59.98444412659993, 59.98189605060897, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 781.2484, 3.507538, 2740.104, 793.2514, 3.462568, 2746.903, 588.4286, 4.66046, 2742.472, 781.0856, 3.507478, 2740.07, 792.3505, 3.466361, 2746.494, 822.6627, 6.647842, 5468.415, 99.7315, 99.99021, 99.80966, 99.71204, 99.98563, 99.50888
223116.04196000003, 285.0649605050815, 285.4477230652741, 285.74393102253447, 21.967522512250508, 22.151724677397983, 22.112284101636586, 6244.8576963305295, 6289.997502970247, 6290.632670819461, 111.7642310028682, 9.465066683849955, -21.94983625480495, 6245.516583143527, 6294.00665613685, 6283.383033541701, 0.9999962180845006, 0.9999992420908037, 0.9999959622922542, 59.98631347454006, 59.98496392289786, 59.98738904091222, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.636, 3.484515, 2744.117, 793.2708, 3.464226, 2747.217, 588.4092, 4.660828, 2742.531, 781.0856, 3.50803, 2739.958, 798.4354, 3.441706, 2748.021, 822.4042, 6.654434, 5470.357, 99.90694, 100.0, 99.80969, 99.71409, 100.0, 99.54115
223118.38504000002, 285.10328770256837, 285.5125155670241, 285.75035019099687, 21.95392479576581, 22.133891581936012, 22.094503260374523, 6246.448907003042, 6287.280155588631, 6281.555291656727, 107.16393258797007, 9.738256426523947, -18.68127861092853, 6245.089546519513, 6286.764586490156, 6287.373366922471, 0.9999962787759358, 0.9999997098010339, 0.9999947786559481, 59.98664276497324, 59.98765145640509, 59.986228906237756, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 793.9447, 3.461136, 2746.749, 787.0256, 3.486698, 2744.159, 594.7375, 4.61978, 2746.399, 776.1922, 3.522003, 2735.782, 802.3266, 3.426731, 2748.133, 822.6627, 6.635207, 5468.354, 99.96533, 99.87894, 99.95257, 99.58437, 100.0, 99.50777
223120.73064000002, 285.0670769710223, 285.47575743144057, 285.8109339027366, 21.976713940111857, 22.140230545482165, 22.090307741832056, 6250.2900839968715, 6290.06567630382, 6287.3341441187995, 108.8883019133118, 9.40787180615871, -17.016981790789032, 6246.960008109883, 6278.864950760193, 6287.593590131076, 0.9999949588045216, 0.9999995528025768, 0.999996199828825, 59.986170078004655, 59.9863874089516, 59.984484240276416, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 800 800], 5500.0, [], 787.5768, 3.484694, 2745.087, 793.3487, 3.463305, 2747.672, 591.1269, 4.64058, 2745.834, 781.0662, 3.507846, 2740.016, 798.4163, 3.441706, 2748.083, 822.5831, 6.647842, 5468.643, 99.90485, 99.98251, 99.91574, 99.70549, 100.0, 99.51724
