TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
224955.68532000002, 284.9795581112087, 285.5247966199491, 285.7287988682372, 21.93394099000583, 22.07395144820363, 22.064069205826694, 6231.010116797459, 6274.10465357574, 6278.680872839371, 105.93899715290806, 15.358524830707665, -15.878356279280524, 6231.607402200786, 6279.12187808839, 6275.481038361791, 0.9999967654869707, 0.9999963539702951, 0.9999976489761729, 59.98285632853068, 59.98124405946635, 59.98043863612941, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 793.2744, 3.463099, 2747.36, 805.6057, 3.41044, 2747.363, 824.4575, 3.313781, 2731.88, 600.396, 4.576828, 2747.782, 805.4548, 3.411207, 2747.075, 587.7064, 9.329819, 5483.312, 99.98281, 99.99383, 99.4285, 100.0, 99.99499, 99.77997
224958.03116, 285.0988333141335, 285.57996946664747, 285.8508101329897, 21.913820601979474, 22.075117550252884, 22.04395747464314, 6230.462958517026, 6287.412006112627, 6277.786586082845, 102.48739466688903, 14.60381429098561, -14.598923618999379, 6234.975827629115, 6280.152157683775, 6283.082958411269, 0.9999978442393058, 0.9999962735356626, 0.9999973701195555, 59.97846669691753, 59.97940670606082, 59.98094647658091, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7883, 3.487549, 2744.195, 799.2826, 3.437886, 2748.053, 830.6887, 3.277519, 2721.813, 606.7264, 4.525346, 2745.969, 799.1602, 3.438419, 2748.067, 594.0087, 9.246316, 5492.563, 99.85689, 100.0, 99.0516, 99.93259, 100.0, 99.94839
224960.31008000002, 285.0669187986557, 285.61763415031305, 285.7370551273523, 21.91546096011477, 22.077684369721812, 21.988488558742244, 6225.223537640844, 6277.4164905062225, 6261.923260689941, 100.94292578140721, 17.240782427330487, -10.979183642561054, 6226.9632859717585, 6282.638158025933, 6266.013775017021, 0.9999988319073843, 0.9999960276171537, 0.9999968447329721, 59.98156698671258, 59.982210187324156, 59.98122415558296, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.8277, 3.487549, 2743.698, 799.2826, 3.438254, 2748.165, 830.7275, 3.276231, 2721.869, 606.6682, 4.526266, 2745.857, 799.1411, 3.440245, 2747.924, 594.8239, 9.229652, 5494.284, 99.85426, 100.0, 99.05774, 99.93285, 100.0, 99.97962
224962.68776000003, 285.04536157302556, 285.5453778228961, 285.7711714463332, 21.928123491734866, 22.085602370837623, 22.063427700281903, 6235.927217073246, 6283.648630048024, 6273.424115864426, 105.74764937220743, 14.840732743947001, -17.38323373122398, 6237.293183997235, 6281.09462734072, 6278.242002627142, 0.9999967004901265, 0.9999964344412767, 0.9999964115032992, 59.983763579214354, 59.98513172097571, 59.98194951864287, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5189, 3.509322, 2739.585, 793.0179, 3.464778, 2747.083, 836.9393, 3.239232, 2710.49, 611.5228, 4.489309, 2743.65, 796.0892, 3.450289, 2748.124, 595.4799, 9.225806, 5492.927, 99.70458, 99.99826, 98.64571, 99.82353, 100.0, 99.96412
224965.03564000002, 284.82486322828754, 285.2375935456764, 285.5496228546393, 21.957557190081484, 22.09885228875045, 22.062557174457243, 6229.945571237542, 6285.346269769731, 6281.542540801708, 107.69630593793181, 19.615448267059946, -15.748819599359194, 6232.100389702731, 6284.342757869686, 6283.838019368058, 0.9999985202941916, 0.9999971839166192, 0.9999970660789511, 59.98129751851691, 59.98401295596885, 59.98238117949715, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 785.2308, 3.495937, 2741.565, 799.3021, 3.437886, 2748.107, 830.4363, 3.276783, 2722.087, 606.7653, 4.525714, 2746.133, 799.1602, 3.438419, 2747.958, 600.1719, 9.156221, 5495.718, 99.82, 100.0, 99.06776, 99.94068, 100.0, 100.0
224967.35308000003, 285.0528342814875, 285.54627717212554, 285.7816605937797, 21.920858910219458, 22.071752734158203, 22.04323057336572, 6231.196542062622, 6275.867506124045, 6275.103630594968, 111.97706477561087, 15.082385690521505, -17.94691750961283, 6235.342965409261, 6274.7539104199905, 6276.002334073531, 0.9999957690579416, 0.9999963772472259, 0.9999949719594122, 59.98063035984505, 59.979958688005695, 59.98388188780017, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 776.5366, 3.524492, 2735.448, 804.2438, 3.413756, 2747.565, 824.6322, 3.313597, 2731.876, 600.3765, 4.576828, 2748.116, 805.4167, 3.411207, 2747.621, 606.6333, 9.052941, 5491.896, 99.52456, 99.99501, 99.42641, 100.0, 99.99706, 99.93517
224969.6694, 284.95519587044635, 285.54956273850496, 285.8163785956983, 21.93059275368769, 22.086705356739703, 22.064043879860744, 6240.237306564255, 6288.7478833291225, 6280.824799054384, 108.00668688267501, 18.677012201495245, -13.455610042681656, 6234.054004474223, 6281.755686806546, 6281.934310663334, 0.9999970486273115, 0.9999980110570703, 0.9999974285539777, 59.9801703523022, 59.98404690512058, 59.981800935153316, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.4992, 3.509679, 2739.575, 799.3215, 3.43807, 2748.048, 830.7858, 3.275862, 2721.709, 606.6487, 4.52553, 2746.186, 799.1793, 3.438419, 2748.118, 600.3508, 9.154023, 5495.706, 99.70614, 100.0, 99.054, 99.94484, 100.0, 100.0
224972.04044, 284.99918525980894, 285.51627409026224, 285.79730650030984, 21.952556236202877, 22.093493456072736, 22.02964387274227, 6235.282951654307, 6281.84677966074, 6279.552118523257, 114.43446940809258, 11.441398420887253, -15.42987161079418, 6226.886252265634, 6282.045354060557, 6264.532544450092, 0.999995763960714, 0.9999965237538652, 0.9999966612104703, 59.978970604779185, 59.98084992535783, 59.982544201912056, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5583, 3.509501, 2739.733, 799.2826, 3.43807, 2748.165, 830.6111, 3.277703, 2722.126, 606.6682, 4.526082, 2746.186, 799.1411, 3.438784, 2748.175, 600.2713, 9.155122, 5495.686, 99.70423, 100.0, 99.06919, 99.93882, 100.0, 100.0
224974.39604000002, 284.9707140682827, 285.40268608064275, 285.7697626123358, 21.95610155174311, 22.112594990070715, 22.047237195906536, 6236.033197259706, 6286.023565810136, 6272.339548953258, 97.3769979758631, 17.599186090967123, -15.929748472820165, 6236.160319429428, 6285.572494980443, 6276.902517642718, 0.9999964008940099, 0.9999971652423779, 0.9999959913555911, 59.97650811788721, 59.97546186998124, 59.97821106704343, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7883, 3.487728, 2744.31, 792.9207, 3.463489, 2746.364, 836.9781, 3.236287, 2708.692, 612.7656, 4.472394, 2740.393, 792.9418, 3.463986, 2747.288, 594.0286, 9.246316, 5493.422, 99.86072, 99.98347, 98.58027, 99.73196, 99.98494, 99.95659
224976.74876000002, 285.0111527519461, 285.41436640422774, 285.678598128794, 21.933278028028074, 22.091038557771938, 22.06343288718695, 6235.152488296315, 6280.251417706085, 6280.549247998216, 97.07312080082329, 14.282670655579295, -14.905167141158472, 6230.298542705196, 6283.467123758673, 6283.360393628978, 0.999997152552762, 0.9999971492638144, 0.9999966119329838, 59.9773437022335, 59.97769040664928, 59.97950334861843, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5781, 3.509858, 2739.69, 799.2826, 3.43807, 2748.219, 830.6693, 3.277887, 2721.773, 606.6876, 4.525898, 2746.025, 799.1602, 3.438601, 2748.29, 597.2096, 9.210974, 5494.355, 99.71013, 100.0, 99.08558, 99.93269, 100.0, 99.98455
224979.07932000002, 285.00179330361993, 285.48323210263607, 285.79205044901704, 21.90724961561848, 22.102200439243088, 22.04896733921533, 6225.68935037222, 6286.545266148696, 6276.808479028798, 105.00080421072425, 12.235095568168276, -14.805098274154261, 6232.65763149179, 6283.197513608636, 6277.405902556083, 0.9999976435513617, 0.99999707803921, 0.9999964120748563, 59.97511989048226, 59.97382507297356, 59.972362245609524, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.808, 3.487192, 2744.32, 799.6133, 3.437149, 2748.482, 830.7858, 3.276415, 2722.942, 603.6777, 4.553661, 2747.787, 803.6046, 3.417052, 2747.921, 588.0642, 9.325241, 5483.317, 99.87692, 100.0, 99.09887, 100.0, 99.99589, 99.78474
224981.48476000002, 284.9298093594222, 285.4556386658322, 285.64756168264284, 21.96624723424988, 22.095922792203122, 22.064795501637864, 6230.439263985217, 6280.544704685354, 6287.368810781936, 108.22859211595778, 17.715723019673987, -15.559990550649673, 6235.5823098877645, 6280.053249883759, 6278.302444205589, 0.9999968669129973, 0.9999964540366855, 0.9999967443575591, 59.97033430692468, 59.9722359479758, 59.9718034624939, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 789.8835, 3.478626, 2745.458, 801.1503, 3.431991, 2748.14, 830.4752, 3.276783, 2721.704, 606.707, 4.525898, 2746.019, 799.1602, 3.438601, 2748.12, 594.0286, 9.246316, 5492.681, 99.90662, 100.0, 99.06649, 99.93876, 100.0, 99.9483
224983.83320000002, 285.0575467285499, 285.6412255417693, 285.84458979767584, 21.92573000128673, 22.06727872269322, 22.04138766047873, 6226.732704626565, 6283.9971737337255, 6272.916209246445, 101.21134045764506, 16.703932739801076, -15.413988110554783, 6221.437860971033, 6277.508518016485, 6278.0218375640625, 0.9999952819446009, 0.999997287484047, 0.999996457073261, 59.97760461535132, 59.97233056983301, 59.97290824580212, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.8671, 3.487549, 2743.927, 799.3021, 3.438254, 2748.22, 831.1158, 3.27439, 2721.57, 606.6876, 4.526266, 2746.076, 799.1602, 3.438601, 2748.228, 594.0087, 9.246133, 5492.621, 99.86472, 100.0, 99.04895, 99.94081, 100.0, 99.94731
224986.16104, 285.0726976534016, 285.50887684291627, 285.72005532025054, 21.915201453328056, 22.078624395727964, 21.999030354654057, 6229.160505331416, 6282.821243019863, 6270.5224963725095, 104.3492726325926, 24.016634913217786, -14.228267304466527, 6233.235684832094, 6285.837625332479, 6271.529667824845, 0.9999966732375369, 0.9999951175842624, 0.9999975117582643, 59.97437335501996, 59.97679797661759, 59.97459673716475, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5386, 3.510393, 2739.852, 793.0568, 3.464226, 2747.194, 836.9587, 3.236287, 2709.208, 612.7462, 4.472209, 2740.447, 792.8464, 3.464717, 2746.912, 600.2315, 9.155854, 5495.671, 99.72442, 99.98151, 98.58662, 99.72985, 99.97303, 100.0
224988.57660000003, 285.04068666455186, 285.6488096634716, 285.8936317687281, 21.917845945094125, 22.097930358945295, 22.06703631635518, 6234.99114603932, 6283.221494389942, 6282.798303949193, 103.05114552414398, 13.34991963503603, -14.59094194298632, 6235.454740932916, 6275.820232449433, 6277.422491721292, 0.9999980384036694, 0.9999974720063881, 0.9999972266308076, 59.9761200793649, 59.975518809952995, 59.97588537993988, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7488, 3.487906, 2743.918, 799.2826, 3.43807, 2748.053, 830.8052, 3.275862, 2721.875, 606.6293, 4.526449, 2745.795, 799.1602, 3.438601, 2747.959, 594.0087, 9.246499, 5493.353, 99.86228, 100.0, 99.06004, 99.94678, 100.0, 99.95198
224990.93632, 285.11276383423507, 285.6554817612536, 285.9065597053841, 21.919235924391618, 22.093260442659663, 22.04900476616571, 6236.167773767951, 6282.57622874176, 6277.73110209392, 113.27359809719428, 16.56554337750231, -17.842752017642397, 6231.48975042115, 6280.988191200799, 6278.689650777268, 0.9999960967571748, 0.9999970939518961, 0.9999962460089286, 59.97544330877356, 59.97993058853998, 59.97368086906894, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.4992, 3.509858, 2739.312, 799.3215, 3.43807, 2747.994, 830.7469, 3.276599, 2721.749, 606.707, 4.526449, 2746.083, 799.4463, 3.435679, 2748.117, 601.5039, 9.136261, 5495.113, 99.71204, 100.0, 99.0644, 99.93882, 100.0, 99.99994
224993.24388000002, 285.2201153866806, 285.7374636485811, 286.0154350757359, 21.91179698310324, 22.074363606763573, 22.036954871612046, 6230.540516026514, 6280.625272162359, 6279.546380979461, 109.66537383828222, 20.148071354504737, -20.744142798323537, 6233.589094479554, 6280.605209877953, 6278.052034006834, 0.9999961182458407, 0.9999971546282211, 0.9999957774354659, 59.97900441454462, 59.981074908150894, 59.980293078887215, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 774.0919, 3.530381, 2733.346, 805.5667, 3.41173, 2747.435, 825.4087, 3.30421, 2729.068, 602.668, 4.554948, 2747.412, 801.6208, 3.430566, 2747.928, 601.8618, 9.138458, 5495.629, 99.47752, 99.99292, 99.34398, 99.99205, 100.0, 100.0
224995.65692, 285.0754941033284, 285.6358852858175, 285.83581175623993, 21.930026843710777, 22.080603774240668, 22.060850103353644, 6234.096013727817, 6281.815461839289, 6284.533261723565, 112.94110273122953, 14.218085722814067, -17.408545578041412, 6234.821364417664, 6283.26752429561, 6271.990350256102, 0.9999962428051709, 0.9999977539311797, 0.9999976088246405, 59.98139769511186, 59.97991350214253, 59.97992213620604, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5781, 3.510036, 2739.79, 799.2826, 3.438438, 2748.335, 830.6693, 3.275862, 2721.555, 606.6876, 4.526082, 2746.19, 799.1602, 3.438784, 2748.01, 600.3508, 9.154206, 5495.693, 99.70422, 100.0, 99.0484, 99.9447, 100.0, 100.0
224997.96036000003, 285.086340424409, 285.52013717690824, 285.8019133742014, 21.91729063848904, 22.065437615720906, 21.998507619762698, 6224.632992092212, 6277.505261173867, 6262.681408040825, 94.67112581108313, 18.59620648710552, -19.996485456301343, 6225.821257038633, 6277.765122321922, 6265.392490841035, 0.9999961554746988, 0.9999945361786992, 0.999996991903281, 59.981327746893676, 59.981384729872154, 59.98237866829527, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 785.2308, 3.491832, 2744.0, 792.9012, 3.464226, 2746.243, 837.017, 3.236655, 2709.081, 612.8044, 4.472026, 2740.278, 792.8464, 3.464534, 2746.689, 594.0286, 9.246316, 5492.674, 99.86269, 99.9736, 98.58452, 99.7298, 99.97714, 99.95033
225000.25844, 285.04300806891337, 285.56655987103454, 285.8622935965297, 21.918696275682745, 22.086836552006396, 22.041014191741965, 6231.816700243182, 6283.682732013288, 6274.934576722191, 106.59350891593431, 15.431222076335871, -14.764688266820428, 6233.333465862819, 6282.8459159451295, 6274.830555023305, 0.999997230662417, 0.9999972150043337, 0.9999965390433336, 59.983711215288466, 59.985640738052055, 59.98629685944416, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5386, 3.509501, 2739.852, 799.2826, 3.438254, 2748.335, 830.9605, 3.276047, 2721.47, 606.6099, 4.526633, 2745.966, 799.1411, 3.438784, 2748.067, 600.2315, 9.155488, 5495.677, 99.70213, 100.0, 99.0453, 99.94079, 100.0, 100.0
225002.60472000003, 285.16136259329465, 285.653301147424, 285.8845293852847, 21.927471729804427, 22.104152871492225, 22.051975849726368, 6233.277602618033, 6281.930460850097, 6276.99155588909, 103.79095618193787, 12.662169366326225, -15.103194362835438, 6234.254134738541, 6285.250411170318, 6279.593721038829, 0.9999978323105868, 0.9999975823190004, 0.9999979604947855, 59.983671635972875, 59.98187965918542, 59.98188416217479, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.8277, 3.487906, 2744.09, 799.3021, 3.43807, 2748.106, 830.9217, 3.273469, 2721.549, 606.6876, 4.526449, 2745.912, 799.1602, 3.438784, 2748.12, 594.0684, 9.246316, 5492.676, 99.87655, 100.0, 99.0482, 99.94095, 100.0, 99.94947
225004.97468, 285.08138398105496, 285.5676270674011, 285.80015832617653, 21.941610839607083, 22.04192276399045, 22.041802577757707, 6232.430127377776, 6281.2454497953, 6278.880497088852, 106.0972822955755, 14.750663434833882, -19.91211163404523, 6231.406066882032, 6280.638403192926, 6279.530052510396, 0.9999959760397283, 0.9999966943899435, 0.9999967809239138, 59.982617995274694, 59.98188353001235, 59.98047855997808, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 793.2153, 3.463278, 2747.417, 805.5667, 3.410072, 2747.582, 824.4575, 3.313597, 2732.055, 600.396, 4.577012, 2747.786, 805.4167, 3.411207, 2747.705, 587.8257, 9.321029, 5486.496, 99.97534, 99.9834, 99.4285, 100.0, 99.98504, 99.81551
225007.24632, 285.1528344187565, 285.67931639158763, 285.8878070612987, 21.926161786706555, 22.103004562241804, 22.049853890771825, 6231.13541025979, 6280.349689976491, 6278.496353887318, 108.76069969059108, 16.18677954235659, -14.714651596125805, 6236.210888294093, 6276.872478530314, 6280.540119017075, 0.9999978226950899, 0.9999966645365279, 0.9999971185561002, 59.97843713084639, 59.9815303251424, 59.985309716557005, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7686, 3.487728, 2744.19, 799.3021, 3.43807, 2747.937, 830.6887, 3.276415, 2721.593, 606.7458, 4.526449, 2745.799, 799.1984, 3.438419, 2748.012, 594.0087, 9.246316, 5492.622, 99.87447, 100.0, 99.05187, 99.93475, 100.0, 99.94938
225009.56288, 285.0825240469289, 285.64413621767557, 285.84747358069444, 21.907085552415595, 22.073605141577264, 22.006974664407014, 6223.181266309721, 6279.5977182476345, 6266.143474566425, 103.0478340023028, 17.86426253017612, -16.532874320197152, 6226.656825123059, 6273.741263577686, 6266.055837669245, 0.9999968568219276, 0.9999953519865076, 0.9999948974391137, 59.98233981976213, 59.98463687640451, 59.98730823528599, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.808, 3.487192, 2744.248, 799.0297, 3.440649, 2747.891, 831.3099, 3.272733, 2720.391, 609.4256, 4.50034, 2743.313, 794.0672, 3.45869, 2746.926, 598.9393, 9.167208, 5495.671, 99.87429, 100.0, 99.00605, 99.85497, 99.97176, 100.0
225011.87252, 285.14404551686783, 285.6139306525725, 285.86940427306746, 21.92692257934746, 22.0776027690572, 22.04929006854455, 6238.593034053391, 6277.414327848104, 6282.378205984272, 106.14348331682442, 11.478466882540033, -15.561651574796997, 6239.283637338155, 6278.797051289203, 6280.729977387565, 0.9999974011674507, 0.9999974453137244, 0.9999965790486522, 59.98553043125323, 59.987132415057836, 59.98878403932886, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 782.7467, 3.500756, 2742.156, 796.6755, 3.4482, 2748.059, 832.1834, 3.267395, 2720.618, 607.076, 4.524795, 2746.191, 799.1602, 3.438601, 2748.012, 594.0286, 9.246133, 5492.568, 99.79815, 100.0, 98.97138, 99.93034, 100.0, 99.94839
225014.24276000002, 285.1036638156265, 285.6856552929053, 285.89546109706487, 21.93859933886292, 22.08924375169484, 22.034084056620856, 6232.358732064818, 6285.753785254532, 6280.623350132968, 105.54248542831215, 15.611061216123744, -15.311874566660435, 6235.90338867414, 6282.533838737902, 6277.580304759913, 0.9999963745286425, 0.9999968901636218, 0.9999971103908647, 59.98743199452138, 59.98584088071439, 59.9894851876229, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 781.5244, 3.506467, 2739.89, 799.2826, 3.437886, 2748.223, 830.7469, 3.276231, 2721.655, 606.6099, 4.526633, 2745.91, 792.9609, 3.464169, 2746.75, 600.2117, 9.156038, 5495.676, 99.71882, 100.0, 99.0597, 99.94488, 99.9772, 100.0
225016.59620000003, 285.17414875868263, 285.70484098900175, 285.9224877590912, 21.938269071873442, 22.069781393226794, 22.020383062123074, 6226.640225126641, 6279.611131869424, 6274.38809179663, 111.65103986933309, 14.102285256839878, -19.550669375745656, 6233.910499920091, 6279.3581778594835, 6276.702547031942, 0.999996505080266, 0.9999962020527317, 0.9999954554714092, 59.989021618609485, 59.98847193939648, 59.99165768590152, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 774.2891, 3.530203, 2733.173, 805.5862, 3.410809, 2747.697, 824.4575, 3.313413, 2731.995, 600.396, 4.577012, 2748.063, 786.609, 3.488458, 2744.316, 606.6532, 9.052758, 5491.95, 99.47125, 99.99199, 99.43681, 100.0, 99.87678, 99.93626
225018.86972000002, 285.089991767094, 285.60291163138413, 285.81307967990773, 21.907665196089436, 22.08566321522135, 22.042400906441628, 6235.737658702259, 6275.096428105724, 6277.51101455422, 111.35863902073743, 17.267472328408076, -15.671073430713534, 6243.450062798529, 6280.404105808781, 6279.629623814271, 0.9999974533890943, 0.9999964924311455, 0.9999961800279731, 59.986963143819224, 59.98755971697216, 59.988573024896496, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5781, 3.509501, 2739.522, 799.2826, 3.438254, 2748.165, 830.7469, 3.275678, 2721.692, 606.6876, 4.526449, 2746.073, 792.8846, 3.464352, 2747.719, 600.3309, 9.154389, 5495.752, 99.70404, 100.0, 99.02943, 99.94073, 99.96332, 100.0
225021.20112, 285.02195052894643, 285.5466751452789, 285.7759805718062, 21.95769005278962, 22.110241283254446, 21.99280915813046, 6215.442200529141, 6276.646200689907, 6263.800603005591, 102.91087437868418, 19.525780123874938, -14.573538239605455, 6220.513867727703, 6283.43767070733, 6265.223378811294, 0.9999970379607874, 0.9999933897774902, 0.9999974578024343, 59.98460243505552, 59.98625220594827, 59.982404931965405, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5189, 3.509679, 2739.622, 799.2826, 3.437886, 2748.217, 830.7081, 3.275862, 2721.696, 606.707, 4.525714, 2746.24, 792.98, 3.464352, 2747.279, 600.2912, 9.154939, 5495.56, 99.70595, 100.0, 99.05352, 99.9366, 99.9846, 100.0
225023.57208, 285.17137574930786, 285.75056285252043, 285.86004329998406, 21.94177643754156, 22.08512459693672, 22.053407119085932, 6232.481387296912, 6283.331882603322, 6280.245885160017, 103.64908153672968, 14.946023569619229, -16.838850208757094, 6233.210101546889, 6282.812278915327, 6277.229047504594, 0.9999967944807848, 0.999996661647215, 0.9999970682350612, 59.98279518789163, 59.98155391164738, 59.98175767102348, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7686, 3.487371, 2743.875, 793.0179, 3.464226, 2747.26, 836.9587, 3.235734, 2708.976, 612.6491, 4.477909, 2741.65, 797.5198, 3.447915, 2748.265, 597.1102, 9.193761, 5495.545, 99.86664, 99.97518, 98.59062, 99.77976, 100.0, 99.99774
225026.04364000002, 285.13336875772006, 285.6841895546532, 285.86393657004595, 21.937769627340586, 22.078513601653324, 22.030839307487724, 6239.674533284118, 6283.5176047332325, 6273.686345432004, 106.30853576020854, 18.353131022319303, -14.186453365126908, 6229.33680819104, 6287.780927321957, 6277.199451495728, 0.9999976814184978, 0.999997448224506, 0.999995419873547, 59.980781506505465, 59.9799591071721, 59.98339546961811, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 781.6427, 3.50379, 2741.898, 799.2631, 3.43807, 2748.165, 830.7858, 3.276783, 2721.129, 606.8041, 4.52553, 2746.243, 799.122, 3.438419, 2748.283, 594.0485, 9.24595, 5492.688, 99.76568, 100.0, 99.05031, 99.93674, 100.0, 99.94838
225028.49632, 285.11586012650844, 285.67582120289126, 285.8291426667467, 21.920815391245565, 22.0816148563132, 22.047540647865247, 6241.946580897918, 6286.497900567395, 6277.231473015148, 108.4869127887348, 15.59231329112572, -15.144727553577013, 6234.0237007447795, 6284.073503467528, 6278.373972524178, 0.9999969005621024, 0.9999956838370779, 0.9999965373244539, 59.9778405461817, 59.97699942108983, 59.9782627038501, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 792.4267, 3.463813, 2747.8, 805.5862, 3.410072, 2747.25, 824.4963, 3.313597, 2732.001, 600.4348, 4.576644, 2748.063, 805.4739, 3.410842, 2747.566, 587.6666, 9.329453, 5483.252, 99.94282, 99.9958, 99.42859, 100.0, 99.99504, 99.78008
225030.86012000003, 285.22170508400194, 285.7205960421571, 285.8885267999739, 21.962167418409173, 22.083071371240152, 22.057777707188063, 6234.028993992868, 6284.081656556186, 6276.522173283192, 103.95412050480275, 15.921553252633657, -16.227610692060807, 6224.809305278324, 6282.678225443127, 6282.669389148715, 0.9999977719216347, 0.9999972604939995, 0.9999974351057882, 59.97173118663215, 59.971441369480424, 59.97577500702612, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.8868, 3.487371, 2744.358, 799.2826, 3.438254, 2748.282, 830.6887, 3.276231, 2722.094, 606.7458, 4.526082, 2745.853, 799.1602, 3.438601, 2747.955, 594.0485, 9.246316, 5492.736, 99.87429, 100.0, 99.06801, 99.93272, 100.0, 99.94938
225033.23440000002, 285.07468479764316, 285.6393649372541, 285.836023553435, 21.93426211010537, 22.078201666372866, 22.064473161184313, 6229.413603123765, 6288.358215557311, 6280.1902095889145, 106.39165358625269, 12.721338466245925, -10.866450425016637, 6223.835018168683, 6281.876389462606, 6267.613808756412, 0.9999987940804514, 0.9999974162129991, 0.9999972884000224, 59.97637815971487, 59.9772056147644, 59.97632882093873, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.808, 3.488263, 2744.186, 799.3021, 3.43807, 2748.112, 830.7275, 3.276967, 2721.692, 606.7264, 4.526266, 2746.186, 799.1793, 3.438419, 2748.171, 594.0485, 9.246133, 5492.682, 99.87327, 100.0, 99.02943, 99.92865, 100.0, 99.94938
225035.54508, 285.2647872421902, 285.7366566183359, 285.83711817008526, 21.948268488952017, 22.09295227682555, 22.046835601252358, 6233.868865236534, 6283.701967947894, 6276.701889576274, 104.87391368305816, 17.07752239413776, -18.967009250887372, 6231.620427348366, 6278.945009389512, 6281.078983568568, 0.9999971361959242, 0.9999966283552674, 0.9999960769478484, 59.98308113810424, 59.98338157047219, 59.98440109933839, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.4992, 3.509322, 2739.187, 792.9401, 3.464226, 2747.093, 836.9976, 3.236471, 2708.866, 612.8044, 4.472026, 2740.617, 792.7511, 3.462891, 2747.055, 600.0526, 9.158785, 5495.762, 99.71223, 99.97783, 98.59262, 99.72975, 99.97644, 100.0
225037.91708, 285.1603580879171, 285.7008866683238, 285.95038353083334, 21.923108075048344, 22.080337543136185, 22.0375691137458, 6234.114098393252, 6275.768592937751, 6274.8119084050095, 106.4928860029604, 14.905338831595941, -12.404752712687241, 6234.997153938635, 6276.253030017049, 6277.8881355671665, 0.9999979107964587, 0.9999981567552745, 0.9999965371574489, 59.98029912614864, 59.97959548275015, 59.97754128014417, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7883, 3.487906, 2743.965, 799.3021, 3.438254, 2748.219, 830.4946, 3.277335, 2722.168, 606.6876, 4.526082, 2746.242, 799.1602, 3.438601, 2748.118, 598.9592, 9.175265, 5495.808, 99.87655, 100.0, 99.02073, 99.9348, 100.0, 100.0
225040.25088, 285.09672190087184, 285.66080161995154, 285.88651849237044, 21.926255327540183, 22.068919747217528, 22.045774825753952, 6227.437075830283, 6278.451737519776, 6274.212288222756, 111.50874600122052, 14.160036089250866, -18.57634649525835, 6238.243126562507, 6286.858222760503, 6271.985942047189, 0.9999952703617275, 0.9999967825051691, 0.9999970677473272, 59.97702611792721, 59.98020665992192, 59.97809574614699, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 779.8683, 3.512178, 2738.429, 800.8779, 3.42886, 2748.243, 827.6605, 3.298503, 2728.646, 602.5709, 4.565612, 2747.83, 804.8826, 3.411755, 2747.52, 606.5538, 9.052758, 5491.848, 99.66252, 100.0, 99.28481, 100.0, 99.9955, 99.93726
225042.61436, 285.1330368334186, 285.7010288677977, 285.9365186330495, 21.92738406563319, 22.091068385654474, 22.06757821218845, 6237.64174449078, 6288.66326157099, 6281.192009794939, 113.62778875285358, 17.97675117017843, -15.853954546797922, 6236.597176155704, 6278.270860505657, 6281.696498406037, 0.9999962166048503, 0.9999962491002118, 0.9999968845879559, 59.97936095874953, 59.97783895276321, 59.97524171646272, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 778.3898, 3.514498, 2738.692, 799.8857, 3.435675, 2748.274, 830.6499, 3.276415, 2721.705, 606.7264, 4.525714, 2745.907, 799.1793, 3.438784, 2748.177, 600.4105, 9.152925, 5495.719, 99.67209, 100.0, 99.05387, 99.93674, 100.0, 100.0
225044.99180000002, 285.2016370129786, 285.64018386114805, 285.9216636399688, 21.930703316628904, 22.04898019333221, 22.04166271796188, 6231.473270555545, 6278.019640578627, 6275.346540542199, 109.20950948490577, 16.993477280689604, -15.620375769626662, 6232.045003202281, 6278.406385187189, 6274.675654554556, 0.9999964686675447, 0.9999964853291852, 0.9999954066018546, 59.98404965589572, 59.98188552500548, 59.97997856270142, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.657, 3.509858, 2739.517, 799.2826, 3.438254, 2747.994, 830.844, 3.277151, 2721.812, 606.6293, 4.525714, 2745.91, 799.1602, 3.438784, 2748.12, 600.311, 9.154756, 5495.746, 99.70631, 100.0, 99.05774, 99.93477, 100.0, 100.0
225047.34044000003, 285.2011294145946, 285.7446427130934, 285.951475708661, 21.92645023697509, 22.085938045149515, 22.013499718470886, 6227.109600884929, 6284.846747851039, 6271.002182159367, 100.25511036033436, 19.86121894205553, -18.96089327095501, 6234.598456992097, 6285.010886683898, 6271.753445797034, 0.9999978620581603, 0.9999941054090592, 0.9999958517268637, 59.9828631312808, 59.98539352478516, 59.98702063720013, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7883, 3.487192, 2743.98, 793.0568, 3.464041, 2747.198, 837.0364, 3.236839, 2708.581, 612.8239, 4.472026, 2740.443, 792.9227, 3.465082, 2746.844, 593.9888, 9.246682, 5492.561, 99.86453, 99.97352, 98.57622, 99.72977, 99.98893, 99.94828
225049.67160000003, 285.1967251080017, 285.81312973049853, 286.0389960586412, 21.949346278238163, 22.050753097583787, 22.057447968116463, 6231.822979199517, 6282.525209606169, 6278.762087640951, 110.41171841442656, 18.08989898185382, -18.021593350800515, 6228.299412582052, 6286.612674372904, 6275.518557782166, 0.9999971239287742, 0.9999965050803088, 0.9999970682055586, 59.98233083244033, 59.987396693448105, 59.98920571363099, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5386, 3.509501, 2739.905, 799.2826, 3.43807, 2748.11, 830.6693, 3.277519, 2722.464, 606.5322, 4.526449, 2745.969, 799.1602, 3.438601, 2748.01, 600.1918, 9.158419, 5495.641, 99.71623, 100.0, 99.0624, 99.93692, 100.0, 100.0
225051.98720000003, 285.34698806009976, 285.8340340949571, 285.99127672136746, 21.925174241912323, 22.058157863670825, 22.043842044872854, 6231.696392988101, 6281.1417544859205, 6274.869145087969, 99.5699271158469, 13.161659625211996, -14.48580914650529, 6234.749152782779, 6279.859724872963, 6276.761671486158, 0.9999971854305855, 0.9999976942520669, 0.9999958105279714, 59.988359834017345, 59.99296345609439, 59.98915968606192, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7488, 3.487549, 2743.535, 799.2826, 3.43807, 2748.112, 830.6887, 3.276599, 2721.932, 606.707, 4.526266, 2746.48, 800.2093, 3.433853, 2747.863, 591.8814, 9.280926, 5487.927, 99.84834, 100.0, 99.07448, 99.95553, 100.0, 99.87618
225054.30928000002, 285.23841402427377, 285.825005486918, 286.103078659864, 21.93866209880961, 22.061348098855802, 22.04295200669719, 6227.418646434908, 6285.103680795149, 6278.167710455419, 106.86848491960109, 16.261202514743445, -20.5648446465741, 6228.034711684369, 6283.949637696508, 6276.695150813388, 0.9999961617138357, 0.99999752061396, 0.9999970190330217, 59.98908502452619, 59.99146554521624, 59.98901652856015, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 793.235, 3.463278, 2746.767, 805.4695, 3.412466, 2747.645, 825.8358, 3.305866, 2728.45, 603.1923, 4.552374, 2747.473, 801.2393, 3.431296, 2748.063, 593.4321, 9.248513, 5492.608, 99.92956, 99.98967, 99.33728, 99.99224, 100.0, 99.94912
225056.69220000002, 285.2140558382512, 285.7762128366218, 285.9717948984078, 21.926281424301383, 22.04835617205062, 22.026754975842803, 6227.782877336142, 6280.823736128791, 6275.600649486681, 105.52201176951303, 14.097517784583715, -19.21915409780422, 6236.624517010876, 6287.262689752822, 6274.243995446385, 0.9999966373168724, 0.9999987161218803, 0.9999967815266323, 59.996822407671814, 59.99496244433739, 59.98768869667687, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7291, 3.487728, 2743.549, 799.2826, 3.438254, 2748.219, 830.6887, 3.276967, 2721.555, 606.6682, 4.526449, 2746.191, 799.1793, 3.438419, 2748.012, 594.0286, 9.24595, 5492.688, 99.84887, 100.0, 99.05666, 99.94678, 100.0, 99.94632
225059.08648000003, 285.2210418418504, 285.6466322038121, 285.88850238172813, 21.91085412513459, 22.069401193894752, 21.99628953638267, 6225.654979949432, 6282.2134711583485, 6265.378374608449, 106.47927641044043, 14.40086017158049, -18.30938463887196, 6225.581069368494, 6274.4314434655225, 6266.875905935702, 0.9999953600515765, 0.9999964589727293, 0.9999974618625014, 59.990143874672384, 59.986831526133024, 59.98935841094788, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.8541, 3.510393, 2739.164, 792.9207, 3.464778, 2746.807, 836.9781, 3.236655, 2709.147, 612.7656, 4.472026, 2740.558, 792.8655, 3.463986, 2747.08, 600.1918, 9.156404, 5495.669, 99.68926, 99.98825, 98.59879, 99.74, 99.965, 100.0
225061.43624, 285.2660401069599, 285.7881626066909, 286.0194074541616, 21.91006674011195, 22.075717891995453, 22.04873819406352, 6231.151854461817, 6282.690233335671, 6283.6945069132125, 105.09026197540106, 15.28177695134218, -16.523727804166356, 6234.689294923447, 6283.489244202606, 6279.029937904851, 0.9999970955790856, 0.9999980371324491, 0.9999960611856156, 59.98929038177807, 59.99087561245205, 59.98868426175473, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 786.7291, 3.487371, 2744.563, 799.3021, 3.438254, 2748.277, 830.6887, 3.277151, 2720.804, 606.7653, 4.526449, 2745.964, 799.1793, 3.438784, 2748.012, 594.0087, 9.246316, 5492.628, 99.88577, 100.0, 99.0767, 99.94491, 100.0, 99.95046
225063.75284000003, 285.30202301944735, 285.8166056224875, 285.9866192761985, 21.919568599167814, 22.05430699181347, 22.027755784863842, 6230.671804025814, 6278.597702610266, 6278.88168208623, 103.58986860945197, 13.34503222473495, -18.520253920976756, 6224.833001051912, 6284.198299317971, 6278.473188621047, 0.9999961671898833, 0.9999980131928649, 0.9999967958176147, 59.98781372689161, 59.99148265598563, 59.98866548839031, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5781, 3.509679, 2739.68, 799.3021, 3.438254, 2748.107, 830.8246, 3.275494, 2722.109, 606.6876, 4.526817, 2746.02, 792.8846, 3.465082, 2747.448, 594.0286, 9.245767, 5492.567, 99.70805, 100.0, 99.04414, 99.94479, 99.9654, 99.95061
225066.08760000003, 285.2909422101468, 285.8001827519702, 285.98770451291847, 21.913818398814378, 22.084774012325926, 22.035223338798122, 6228.723797211961, 6281.886912240322, 6274.412723401364, 104.11483746076033, 13.62313587731569, -14.76658604375416, 6233.045992677362, 6275.670890439806, 6273.068719612375, 0.9999972616110432, 0.999996907587828, 0.9999963323544668, 59.991814351014284, 59.98968821717382, 59.98996070361998, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 774.2102, 3.530203, 2733.776, 805.6835, 3.410625, 2747.424, 824.4963, 3.313229, 2732.112, 600.4736, 4.576644, 2747.835, 786.7044, 3.485719, 2744.971, 589.277, 9.310041, 5487.891, 99.49317, 99.99806, 99.43263, 100.0, 99.8844, 99.84787
225068.39932000003, 285.38203122754345, 285.84037637142893, 286.02105072551893, 21.898638596089413, 22.066645940531288, 22.028120346166254, 6229.582805613455, 6280.67486565278, 6270.997648297956, 102.44734280925172, 12.227299344731364, -18.198926975544964, 6223.917674479579, 6280.755674053002, 6275.850965864399, 0.9999968911850196, 0.9999982404311403, 0.9999963639702522, 59.98993691438355, 59.990751934733886, 59.988191242785106, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.4598, 3.509858, 2740.005, 799.3021, 3.43807, 2748.335, 830.844, 3.275126, 2721.556, 606.6876, 4.526266, 2745.961, 792.98, 3.464534, 2747.563, 594.0485, 9.246499, 5492.748, 99.70422, 100.0, 99.06, 99.93884, 99.97315, 99.95045
225070.69836, 285.2802970235993, 285.8927403171764, 285.9849497963307, 21.904006854045093, 22.057657931611036, 21.999326505972515, 6228.5772987543805, 6281.421728295569, 6270.463295257293, 102.25665064755935, 18.203887689780004, -14.858318039115602, 6230.21396126761, 6278.138339028997, 6268.0602744422295, 0.9999971875551124, 0.9999942949132549, 0.9999973963788156, 59.98714962502332, 59.99200139685809, 59.989200969383944, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 600], 5500.0, [], 780.5583, 3.507716, 2740.285, 798.232, 3.444517, 2747.915, 831.7175, 3.269052, 2719.754, 610.1829, 4.493906, 2742.788, 797.825, 3.442254, 2747.705, 599.814, 9.160799, 5495.779, 99.73359, 100.0, 98.97529, 99.82116, 100.0, 100.0
