TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
226147.27548, 285.19754490163467, 285.7425060340843, 285.9336529582395, 21.935107483775486, 22.066086639666572, 22.01368723531943, 6229.349546635171, 6283.694668199995, 6274.7527105779245, 109.16951657301365, 14.904754881945337, -15.356362427712156, 6228.713834073142, 6275.763152850117, 6270.60475046048, 0.999996597922139, 0.9999976957428061, 0.9999977431313544, 60.010607610926584, 60.01085206165135, 60.00988503990377, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.8616, 3.49094, 2743.37, 786.1501, 3.490197, 2743.456, 836.9587, 3.236471, 2709.572, 785.2218, 3.495711, 2742.34, 591.093, 4.643386, 2745.398, 590.8874, 9.2888, 5488.115, 99.84233, 99.8477, 98.61228, 99.82156, 99.90798, 99.86737
226149.61588000003, 285.3296024340035, 285.7289338444118, 285.83715580496505, 21.943757118521642, 22.068111343671266, 22.062368289889367, 6223.796545749806, 6282.53842362928, 6276.785758101331, 112.19370008020012, 15.257280438435373, -16.221487336701557, 6236.683795030307, 6281.098335505322, 6279.2732819470075, 0.9999973285845914, 0.9999974116183283, 0.9999978825481765, 60.005967998721374, 60.00680864320656, 60.010785696233, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.6515, 3.512892, 2739.431, 792.5316, 3.466805, 2746.951, 830.6887, 3.276231, 2721.369, 783.5518, 3.499756, 2743.179, 595.0796, 4.616174, 2746.899, 594.4858, 9.239357, 5493.196, 99.699, 99.97588, 99.05169, 99.80014, 99.97079, 99.95983
226152.00188000003, 285.248341427661, 285.6543375720566, 285.8424786883165, 21.958044743013787, 22.116833335334228, 22.06235694298548, 6241.433021814697, 6286.8995286748595, 6284.424349703264, 115.09483729668091, 8.531682303821981, -15.286869521553854, 6245.754654688277, 6287.164466756903, 6282.092971159072, 0.9999985656211823, 0.9999991604420253, 0.999995753506528, 60.00597310475703, 60.00893590138954, 60.01116638155347, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 788.9963, 3.47934, 2746.172, 796.7534, 3.447095, 2748.03, 825.0981, 3.309732, 2731.702, 791.9795, 3.468315, 2746.036, 601.317, 4.569422, 2747.947, 600.7485, 9.146516, 5495.828, 99.92625, 100.0, 99.40244, 99.93937, 100.0, 100.0
226154.39852000002, 285.3679273733975, 285.7885450263214, 285.99964184505205, 21.935740840510455, 22.060853467130507, 22.04007329181334, 6232.340307188499, 6283.244242315247, 6284.139986546965, 111.31650995432938, 9.788251754502426, -13.75938281584149, 6241.410413935872, 6280.061718241375, 6275.5746411892715, 0.9999961005439333, 0.999998794342613, 0.9999984769506494, 60.00939831240156, 60.01142828876737, 60.00550278000405, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.6645, 3.491654, 2743.05, 792.2981, 3.465515, 2747.038, 830.7081, 3.276415, 2722.167, 785.9403, 3.491298, 2743.241, 595.0223, 4.616357, 2746.95, 594.5256, 9.239724, 5493.371, 99.84706, 99.97584, 99.05396, 99.84352, 99.97277, 99.95994
226156.76648000002, 285.3615541436021, 285.75364862951113, 286.00462759048816, 21.933871409288397, 22.052045422681953, 22.061584975095283, 6233.887666469145, 6284.312671237138, 6276.7584001196155, 107.31389329374906, 15.962704758874224, -15.231356047745521, 6236.7550533729445, 6283.761622517745, 6279.558293756081, 0.9999964832569742, 0.9999983731659023, 0.9999969691775262, 60.008899777617025, 60.00432328117436, 60.004338305581456, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.7631, 3.490762, 2742.944, 798.6795, 3.440649, 2748.107, 830.7858, 3.277151, 2722.279, 785.7267, 3.491298, 2743.741, 601.3552, 4.56924, 2747.789, 594.5455, 9.239357, 5493.197, 99.82685, 100.0, 99.07262, 99.84528, 100.0, 99.95983
226159.10572000002, 285.2894287140453, 285.7980641069243, 285.91586752186606, 21.923297262242816, 22.076058050053053, 22.009842597189753, 6236.360427564567, 6285.776364404811, 6272.225334543173, 105.75805372741706, 14.360414780260442, -19.575058431389607, 6235.7124334521195, 6290.447538017348, 6283.432053617135, 0.9999980949699698, 0.9999983386134238, 0.9999978667275364, 60.00719501681994, 60.00351067011, 60.0063152738699, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.6318, 3.512892, 2739.075, 805.022, 3.413019, 2747.702, 836.9781, 3.235919, 2709.035, 779.3574, 3.513178, 2738.468, 607.459, 4.519748, 2745.56, 588.2829, 9.322677, 5485.642, 99.68602, 99.99201, 98.59275, 99.64772, 99.92805, 99.80447
226161.41696000003, 285.29684328404653, 285.74264020277707, 285.9644658615361, 21.90308158044026, 22.06018426807374, 22.01055589665868, 6232.953479676427, 6276.886451450089, 6272.82750544374, 105.2368560076452, 12.146232762285877, -15.74678596503827, 6227.417281557556, 6272.894448503112, 6274.988912957467, 0.9999960331372348, 0.9999982091930393, 0.9999968474448352, 60.00658994907557, 60.007111352269334, 60.006792725700286, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.7039, 3.490762, 2743.15, 798.6795, 3.440649, 2747.882, 830.6693, 3.275494, 2722.052, 785.4354, 3.495527, 2741.729, 601.2598, 4.570518, 2747.84, 591.8616, 9.28056, 5488.593, 99.83432, 100.0, 99.06649, 99.83149, 100.0, 99.89219
226163.89064000003, 285.2457665305629, 285.6994458431842, 285.8933499630598, 21.878614508507837, 22.025994668295393, 21.977098427919007, 6216.768683519828, 6268.392313761099, 6263.218955607286, 109.58214775335546, 9.49580934494088, -16.962080584091836, 6223.7870654012595, 6265.539362371039, 6266.240808233425, 0.9999948116131119, 0.9999990965534505, 0.9999945949218269, 60.007542004938166, 60.00536409096904, 60.00385920947416, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.6318, 3.512892, 2738.22, 805.7224, 3.407309, 2746.8, 828.5728, 3.289484, 2727.199, 775.2018, 3.527887, 2733.363, 596.0333, 4.61307, 2746.953, 582.0203, 9.398306, 5469.954, 99.6749, 99.96717, 99.23172, 99.47815, 99.98483, 99.53484
226166.19196000003, 285.3225468917073, 285.7628156536514, 285.8554733940064, 21.882130496133595, 22.053909985319248, 22.031734014835216, 6226.251979600513, 6272.663686351229, 6276.352107675496, 110.88532698987319, 6.681405888394693, -18.47964211705539, 6229.008114131875, 6278.767870926313, 6275.889918444857, 0.9999962608395937, 0.9999992721393745, 0.9999953076442206, 60.004239451961396, 60.00319969693932, 60.00327747804688, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 776.4774, 3.523421, 2736.588, 806.9092, 3.406019, 2747.166, 830.4752, 3.27844, 2721.997, 779.2797, 3.513546, 2738.027, 601.3361, 4.569605, 2748.002, 588.2631, 9.32286, 5484.584, 99.59551, 99.96617, 99.06449, 99.66765, 100.0, 99.80005
226168.59312, 285.1953274808242, 285.6943301943106, 285.9402723834604, 21.9093828967647, 22.058518639448966, 22.010386347956672, 6226.648407365075, 6281.75199515694, 6268.021119275879, 110.21656997480932, 11.077428580753804, -20.61008860688173, 6226.333422305042, 6279.2003547012555, 6276.6073857824995, 0.9999960219284354, 0.9999994440347828, 0.9999961500033807, 60.006696658948236, 60.00052349177169, 60.00214193731545, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.6121, 3.512892, 2738.755, 804.9636, 3.412835, 2747.424, 830.7275, 3.276783, 2721.799, 779.3768, 3.513546, 2737.856, 601.3361, 4.569605, 2748.005, 588.3028, 9.32286, 5484.529, 99.68028, 99.98987, 99.0573, 99.64167, 100.0, 99.80112
226170.90812, 285.2607413700957, 285.7387600988482, 285.96911646415435, 21.913892653515948, 22.059012553442965, 21.99467471813775, 6233.810111231565, 6283.387898847914, 6269.73304378957, 103.96058813311674, 17.531760836613103, -17.402246684835973, 6234.243166871829, 6282.3492958252455, 6272.459293559434, 0.9999952102995314, 0.9999969824230421, 0.9999981604260233, 59.99692944095544, 59.998512584365976, 59.998646239735876, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.8222, 3.491119, 2743.6, 798.7767, 3.441385, 2748.335, 836.9976, 3.236287, 2709.201, 785.7073, 3.491114, 2743.629, 607.4209, 4.520113, 2745.613, 594.5455, 9.239174, 5493.317, 99.85071, 100.0, 98.59879, 99.8255, 99.92986, 99.96084
226173.24752, 285.2312250269011, 285.7611781059064, 285.81741242698973, 21.898920999034956, 22.070411047251294, 22.033499623148213, 6228.62789787196, 6280.533912217638, 6277.270048998879, 109.75565738832302, 9.22252431206607, -21.9125361494539, 6232.586394753895, 6279.282050255019, 6273.241090646365, 0.9999950695228591, 0.9999981715604931, 0.9999963456815412, 59.99583361207305, 59.99674107410253, 59.99347033332826, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.5726, 3.512892, 2738.969, 804.9831, 3.413019, 2747.428, 831.5623, 3.272365, 2720.511, 779.4351, 3.512994, 2738.081, 601.3742, 4.569605, 2748.058, 588.2829, 9.322677, 5484.726, 99.68218, 99.99004, 99.02032, 99.6698, 100.0, 99.80319
226175.60948, 285.2062659475457, 285.67053367225986, 285.8459077818073, 21.935639758996476, 22.089447301246512, 22.073765496396987, 6240.217866226526, 6288.630718065983, 6278.102825157017, 103.12813360259133, 14.139635320415891, -17.920161923709657, 6236.338503466947, 6287.158502565144, 6283.025667955011, 0.9999974407717711, 0.9999966773321401, 0.9999964258973022, 59.99583659325028, 59.99417898625586, 59.988518407351044, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.9011, 3.49094, 2743.49, 798.6989, 3.44028, 2747.995, 830.6887, 3.276415, 2721.778, 785.6879, 3.492218, 2743.5, 608.1076, 4.514452, 2744.543, 596.1758, 9.210608, 5495.16, 99.84826, 100.0, 99.05653, 99.82841, 99.89277, 99.98783
226177.95012000002, 285.12405145162086, 285.6704579579883, 286.0061977221788, 21.918313292435045, 22.077275877415296, 22.059888163708496, 6236.640911268894, 6275.589542306532, 6278.8882187272875, 110.68375131980838, 11.372886571548861, -17.713020213698428, 6236.097857554022, 6284.069394462143, 6281.2626235557545, 0.9999984139882281, 0.9999975679526417, 0.999996168904964, 59.987528534940026, 59.98971160832968, 59.990070575464244, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 792.2098, 3.467204, 2746.65, 792.8039, 3.465699, 2746.894, 825.3311, 3.304946, 2729.188, 789.0472, 3.480083, 2744.592, 609.9769, 4.501851, 2744.488, 595.8378, 9.230934, 5493.309, 99.95805, 99.97058, 99.35038, 99.89412, 99.88302, 99.96632
226180.27884, 285.2086140919416, 285.66703236696327, 285.8695972300717, 21.92612451705661, 22.06852814879678, 22.044452891055226, 6238.460664808715, 6282.903933963131, 6279.753623202252, 109.19429119915958, 15.474060189124884, -11.900408179562419, 6236.140953700418, 6283.555241043059, 6280.346849124664, 0.9999969663734164, 0.9999986229112491, 0.9999972305338933, 59.99017620030887, 59.989763810908805, 59.98724203471917, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.9011, 3.49094, 2743.59, 795.4693, 3.454279, 2747.522, 830.7275, 3.276599, 2721.539, 785.6879, 3.49185, 2744.07, 607.4209, 4.520296, 2745.56, 594.5455, 9.239357, 5493.197, 99.85035, 99.99117, 99.0644, 99.8678, 99.92981, 99.95985
226182.64416000003, 285.1833472516981, 285.7587972573389, 285.935136228703, 21.875937114806195, 22.02742673286979, 21.96577988918789, 6224.251357194462, 6275.509369294261, 6262.512651434256, 104.08880737614254, 19.699034132014134, -7.94706494629645, 6220.877567261561, 6274.958757113515, 6261.64880534414, 0.9999985774686473, 0.9999966197173444, 0.9999982862842427, 59.99297192273286, 59.98827525257328, 59.98555646751709, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 781.209, 3.507181, 2738.223, 786.6949, 3.489092, 2743.684, 836.8423, 3.237023, 2708.589, 779.3185, 3.51373, 2738.139, 601.3552, 4.569605, 2748.005, 588.2829, 9.322677, 5484.415, 99.70495, 99.85376, 98.57653, 99.66393, 100.0, 99.80299
226184.94136000003, 285.3463219006708, 285.75138346019264, 285.97368535445696, 21.94922872157158, 22.058075988108065, 22.034906367991763, 6238.711695132251, 6279.993615018353, 6283.4321968837285, 107.66662186962594, 15.18319409539771, -15.26908378555936, 6237.899021084039, 6286.38686557726, 6280.1258555179475, 0.9999967537453331, 0.9999991480408583, 0.9999975918360406, 59.9887884259362, 59.99265703596898, 59.99133163885239, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.9602, 3.49094, 2743.15, 792.2786, 3.466436, 2746.884, 831.1158, 3.273654, 2721.161, 785.5325, 3.492034, 2743.526, 607.4019, 4.519748, 2745.669, 594.5455, 9.239174, 5493.257, 99.83432, 99.97349, 99.03407, 99.86961, 99.92407, 99.96081
226187.30572000003, 285.3423646169037, 285.74475485325615, 285.9845412284644, 21.911269188395437, 22.058588434958082, 22.01382483601068, 6231.959808232956, 6273.219836625203, 6276.005717734042, 109.45641740673409, 15.884943285415602, -14.7387181788622, 6226.113332037147, 6277.145220121282, 6269.766767035027, 0.9999964291674377, 0.999996814331911, 0.999995644103801, 59.99447691947145, 59.99631042859551, 59.995887622199426, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.6318, 3.512892, 2738.692, 792.551, 3.466989, 2746.923, 830.7664, 3.276231, 2721.319, 779.3574, 3.513546, 2738.633, 601.2979, 4.569788, 2747.95, 588.2829, 9.322677, 5484.529, 99.67418, 99.98815, 99.04978, 99.66995, 100.0, 99.80211
226189.62232000002, 285.32062925893194, 285.7365440744829, 285.93647941032003, 21.880281573703236, 22.03476881779771, 22.025508619491195, 6224.428129506264, 6278.091056933603, 6273.6541798579265, 111.1072756132271, 11.06185411750721, -16.500618417327132, 6232.984204798116, 6269.034582819124, 6274.0912558750415, 0.9999966575599872, 0.9999972898116187, 0.9999975104724789, 59.99761994871768, 59.99861118075491, 59.99865185686898, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 773.2836, 3.533059, 2732.515, 798.6989, 3.440464, 2748.053, 824.4381, 3.313781, 2731.893, 773.027, 3.533955, 2732.284, 595.1368, 4.615627, 2747.009, 581.9806, 9.397573, 5471.581, 99.4473, 100.0, 99.42463, 99.42865, 99.96883, 99.56649
226191.90668000001, 285.27545747821404, 285.7721545824869, 285.96548875248266, 21.909392853820602, 22.046250208079115, 22.006258648667806, 6226.45048209205, 6274.125892675483, 6269.397778022927, 106.84225536458825, 14.254257764922613, -18.572995108512714, 6233.617523051033, 6275.513426682399, 6269.550012613236, 0.9999967966046285, 0.9999968167440462, 0.9999970456554407, 60.00381193004504, 60.005549704556444, 60.00459471058801, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.5726, 3.51307, 2738.817, 792.2202, 3.467541, 2747.361, 830.7469, 3.277519, 2721.482, 779.3574, 3.51373, 2738.469, 601.3361, 4.569422, 2748.008, 588.3028, 9.32231, 5484.463, 99.67664, 99.97294, 99.04574, 99.67793, 100.0, 99.80323
226194.35756, 285.2185160507525, 285.7343220252043, 285.96086690511174, 21.907548803335835, 22.06247024966387, 21.999670893201554, 6229.601787671137, 6279.638130888568, 6268.606343499059, 99.29826017867845, 16.649418706599604, -16.438067600679915, 6232.839309058302, 6279.330084912673, 6264.569035529442, 0.9999968996612342, 0.9999952960070274, 0.9999968357421224, 60.00487399534289, 60.00146736371759, 60.004481483497315, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.5726, 3.512892, 2738.75, 798.913, 3.439912, 2748.218, 831.2905, 3.272733, 2720.688, 782.5615, 3.501595, 2741.497, 605.8187, 4.533628, 2745.993, 594.3268, 9.242471, 5493.25, 99.67017, 100.0, 99.02159, 99.77388, 99.94752, 99.95961
226196.65148000003, 285.3672993607249, 285.85145990340203, 286.0092551327779, 21.873957404767562, 22.069741084710827, 22.012545701260542, 6227.762026969261, 6275.927625569126, 6274.234457347378, 107.33884632029913, 10.783465873531895, -18.66868895797643, 6225.442927114593, 6275.916130771437, 6275.14598086965, 0.9999975331403205, 0.9999972493750103, 0.9999963761845626, 60.00429853414267, 60.00706591726952, 60.008422017919315, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 783.1804, 3.501648, 2740.767, 800.7418, 3.433833, 2748.179, 831.7952, 3.269604, 2719.975, 779.4933, 3.513178, 2738.744, 601.3361, 4.569788, 2748.004, 588.2829, 9.322677, 5484.475, 99.74759, 100.0, 98.99091, 99.65549, 100.0, 99.80102
226199.04336, 285.2304085398514, 285.78540156181805, 286.0211083418744, 21.93199517393816, 22.085828299804, 22.04007122296562, 6237.45396233421, 6281.370490331499, 6277.231720946417, 106.84289886264696, 13.736621653466273, -14.826989246497988, 6242.954822025831, 6278.041632206654, 6280.624849722906, 0.999998180054369, 0.9999978978145802, 0.9999958032509616, 60.00486888601781, 60.00519059490549, 60.00403912373698, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.7631, 3.491119, 2743.04, 804.9831, 3.413019, 2747.424, 830.6305, 3.276231, 2721.717, 785.6879, 3.492585, 2743.254, 601.317, 4.56997, 2748.059, 594.5654, 9.238991, 5493.198, 99.85817, 99.99385, 99.0543, 99.87824, 100.0, 99.96192
226201.37332, 285.2714434494871, 285.7597684216816, 286.0086909487503, 21.93703549863283, 22.072233754482607, 22.049193805761163, 6240.478686534985, 6291.483237092309, 6285.1843059781095, 115.40929530518497, 5.849055495782977, -18.657216910108673, 6246.671929936029, 6276.857826406876, 6287.845075437982, 0.9999950380032948, 0.9999996857626794, 0.9999955426918684, 60.003089547592396, 60.00210108308511, 59.999096239544514, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 792.0127, 3.467026, 2746.507, 811.2867, 3.383548, 2745.141, 824.5157, 3.313597, 2731.843, 792.0765, 3.467948, 2746.99, 595.1177, 4.615627, 2746.849, 600.8677, 9.145967, 5495.762, 99.9565, 99.89896, 99.43094, 99.94781, 99.97489, 100.0
226203.64728, 285.38214391120283, 285.79778140617094, 286.0027805539994, 21.894223826119163, 22.07292887615486, 22.02393812224255, 6231.901058712288, 6287.8630711808055, 6276.010627953849, 110.60709440872142, 6.881246221013271, -17.645235312767454, 6236.436911171396, 6276.268445676813, 6280.313704127728, 0.999996968299793, 0.9999980677158907, 0.9999964763555401, 60.006640272536956, 60.0022012736495, 60.00376313134975, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.8616, 3.490226, 2743.69, 805.0025, 3.413019, 2747.707, 830.5917, 3.277703, 2721.089, 785.7073, 3.492218, 2744.25, 601.2979, 4.569788, 2748.169, 594.5455, 9.239174, 5493.258, 99.854, 99.99201, 99.03143, 99.83812, 100.0, 99.96193
226205.99252000003, 285.34616508627437, 285.7526614247933, 285.9418328629196, 21.84262816368506, 22.00115323295269, 21.96352870314495, 6222.459619175765, 6270.071270945987, 6260.068406336186, 103.92377285225302, 14.944875338328075, -15.742462672915451, 6222.986844211031, 6270.931984535888, 6255.202567981879, 0.9999968044569628, 0.9999974097540942, 0.9999968018265886, 60.00749783820899, 60.0039835285331, 60.008584930906, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 786.0193, 3.490226, 2743.853, 805.0025, 3.413203, 2747.536, 830.6499, 3.276415, 2721.084, 785.7267, 3.49185, 2743.816, 601.3742, 4.56924, 2748.112, 594.4461, 9.248147, 5492.12, 99.8204, 99.99197, 99.03126, 99.83586, 100.0, 99.94024
226208.34604, 285.26002686753503, 285.79111223009005, 285.97494471779805, 21.923670330201908, 22.046180170736665, 22.04171086585139, 6237.308919196532, 6281.297619383611, 6278.005688480405, 105.64505945998962, 13.13039151874591, -13.89535998027543, 6240.677355479299, 6285.428871314653, 6277.317890540343, 0.9999956833340327, 0.9999978618182674, 0.9999970989666225, 60.009232752614686, 60.006075851808205, 60.00775737226888, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.6121, 3.513249, 2738.697, 798.6795, 3.440649, 2748.782, 836.9976, 3.237575, 2710.519, 780.9497, 3.506743, 2740.694, 605.0366, 4.54002, 2747.435, 592.0206, 9.268657, 5492.139, 99.68793, 100.0, 98.64675, 99.74285, 99.98066, 99.93185
226210.70904000002, 285.3431326558988, 285.8135990044114, 285.93320789555275, 21.896281122249874, 22.05646605824954, 22.0207742986787, 6228.532471213228, 6280.380750531227, 6274.739297503903, 110.33587938039568, 10.848145918045702, -17.264006783029345, 6230.39687275544, 6276.434557283806, 6272.70331893971, 0.9999970431263013, 0.999998120764286, 0.9999966587132857, 60.00784483269417, 60.007937405721584, 60.00828836720325, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 784.4225, 3.498436, 2741.725, 802.2982, 3.424808, 2748.096, 830.6305, 3.276783, 2721.477, 780.3672, 3.512994, 2738.469, 601.3742, 4.56924, 2748.056, 588.3028, 9.322127, 5484.524, 99.80702, 100.0, 99.04556, 99.66328, 100.0, 99.80016
226213.10600000003, 285.3193228867846, 285.81189848342086, 285.98035867644137, 21.867530010521595, 22.027922764592688, 21.99159632916445, 6218.105453409254, 6270.514017854319, 6268.18814869834, 110.93331491189997, 13.262854294644512, -11.65614927197089, 6221.355199624718, 6269.252021095304, 6266.4115209475585, 0.9999973977474904, 0.9999975769199636, 0.9999977829902947, 60.00689622500079, 60.006674328682436, 60.0084769756216, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 775.7677, 3.527704, 2733.852, 792.9985, 3.465883, 2747.193, 824.671, 3.313229, 2731.879, 773.0464, 3.533403, 2731.784, 595.0796, 4.616174, 2747.12, 581.9408, 9.399221, 5469.947, 99.49595, 99.96884, 99.42415, 99.41826, 99.97293, 99.53363
226215.45096000002, 285.3440907966869, 285.76759768788634, 285.917579432244, 21.888172053068697, 22.04556057186336, 22.017550206257628, 6222.193269300647, 6278.18967596853, 6275.840268363769, 106.1218103709723, 14.051734979850607, -16.94348303906372, 6233.861070576299, 6275.623461686393, 6271.7595106008275, 0.9999974189061788, 0.9999985757971571, 0.9999966774699014, 60.00654010441128, 60.00777019192271, 60.00883850252907, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.6515, 3.512713, 2738.749, 798.6989, 3.440649, 2747.941, 830.7858, 3.275862, 2721.601, 779.3962, 3.513178, 2737.919, 601.3742, 4.569788, 2747.898, 588.3028, 9.322494, 5484.361, 99.68392, 100.0, 99.05382, 99.66787, 100.0, 99.80104
226217.79040000003, 285.403044557004, 285.76703222582086, 286.03721605928706, 21.91667049617033, 22.051539229820836, 22.004722085730688, 6229.405171841966, 6274.953880106324, 6272.254331089175, 105.4395113809993, 14.762218820526869, -12.078870011325307, 6233.3816060726795, 6277.453729570681, 6277.999515369238, 0.9999977010913597, 0.999997807906876, 0.9999962086191657, 60.00724503930559, 60.00703391111099, 60.007722865619705, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.5135, 3.513249, 2738.855, 792.3175, 3.46662, 2746.189, 830.5334, 3.278071, 2722.146, 779.4351, 3.51373, 2738.027, 601.2407, 4.569605, 2748.059, 588.2631, 9.32286, 5484.354, 99.6841, 99.95344, 99.02134, 99.66004, 100.0, 99.79992
226220.10568, 285.25935930148165, 285.8065734288859, 286.02205901006386, 21.915447578925008, 22.069873717680917, 22.01680895110605, 6235.616986664956, 6283.083053657456, 6266.505241871719, 106.85794637780782, 16.118912242801116, -11.022906784119186, 6231.107066785373, 6282.714896974562, 6277.564808418694, 0.9999990384610401, 0.9999979106155034, 0.9999962125964125, 60.011905426415254, 60.01312247220033, 60.01230618655267, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.8222, 3.491119, 2743.49, 786.0917, 3.490382, 2743.688, 836.9781, 3.236471, 2708.639, 785.6685, 3.491482, 2743.347, 607.4209, 4.519748, 2745.403, 594.5654, 9.24064, 5492.656, 99.85053, 99.83958, 98.57836, 99.83146, 99.92795, 99.95945
226222.46988000002, 285.29548987063805, 285.77226791323955, 285.8830750746461, 21.92755099422313, 22.077324150122916, 22.040629561410398, 6236.981240840552, 6277.559389050879, 6278.853320906319, 110.7788186899329, 16.173234653414283, -16.13401677769707, 6241.388285450556, 6285.198594252645, 6277.223741596387, 0.9999968423710613, 0.9999974269491453, 0.9999979594605175, 60.0136430756256, 60.014395010417324, 60.01542518480227, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.5923, 3.513249, 2738.592, 792.2786, 3.466252, 2746.197, 830.7275, 3.276599, 2721.816, 779.5516, 3.510972, 2739.062, 601.317, 4.570153, 2747.896, 591.3446, 9.273967, 5490.821, 99.6841, 99.93284, 99.05791, 99.68909, 100.0, 99.90996
226224.81980000003, 285.15929458456, 285.70398700136576, 285.9357069615913, 21.945748661279403, 22.092516345339334, 22.06771324853315, 6244.092664692405, 6282.231102022788, 6286.127679413068, 111.91251977027332, 14.388428551490279, -13.838591669609514, 6238.970327718169, 6293.0149284144045, 6281.9021797934965, 0.9999952715682359, 0.9999979513095516, 0.999997309480031, 60.013061441681245, 60.0157426606527, 60.01412959732753, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.7039, 3.491832, 2743.638, 792.4731, 3.462384, 2746.958, 828.9417, 3.287459, 2726.931, 788.8725, 3.479715, 2745.76, 596.5483, 4.605582, 2747.123, 599.1381, 9.16849, 5495.894, 99.86863, 99.9625, 99.21783, 99.91681, 99.98116, 100.0
226227.12004, 285.2721603304373, 285.7583747497596, 285.9716808463624, 21.919839230208012, 22.069676469398473, 22.0347531962612, 6233.307266753847, 6284.455919009752, 6277.379017019043, 115.045276789735, 9.82483223816962, -18.886160564948113, 6239.204867307023, 6281.819634889321, 6277.613689008631, 0.9999949065325303, 0.9999983830958533, 0.9999965818640224, 60.0153274544959, 60.018408065321886, 60.014761151082084, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 789.3118, 3.478269, 2745.438, 794.9051, 3.459068, 2746.385, 830.0093, 3.280648, 2721.631, 785.7073, 3.490931, 2743.402, 601.2598, 4.570153, 2748.059, 594.5654, 9.239357, 5493.257, 99.91762, 99.98185, 99.05119, 99.81525, 100.0, 99.96093
226229.45952, 285.33486299312716, 285.76332305526694, 285.9558267692429, 21.90983026608526, 22.070110016290634, 22.05326761667463, 6233.1434677722755, 6285.78460844438, 6279.890333501528, 111.381264939944, 13.018385085326372, -14.523568917907141, 6238.409726520529, 6292.036419172467, 6278.900053320807, 0.9999967447611727, 0.9999985316458218, 0.999996588655178, 60.021064326051835, 60.02102669643116, 60.020344086547645, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.7039, 3.491119, 2743.255, 798.66, 3.440464, 2748.106, 830.6305, 3.276415, 2721.484, 785.6102, 3.490931, 2743.273, 601.4124, 4.56997, 2748.004, 594.5256, 9.238991, 5493.257, 99.84204, 100.0, 99.07861, 99.82709, 100.0, 99.96203
226231.77544000003, 285.41494980641437, 285.8772109212644, 285.9574487950302, 21.899799784960088, 22.04745479932504, 21.964596503581042, 6228.949255246757, 6273.878917089916, 6260.934024660917, 104.30144580372513, 17.27264863954815, -17.748202677560585, 6222.020201841828, 6270.4021141295525, 6258.960242888194, 0.9999970005049617, 0.9999955478652841, 0.9999966799477883, 60.02209746543937, 60.01976300371003, 60.01837951861031, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.5332, 3.51307, 2738.194, 805.0025, 3.413019, 2747.654, 836.9976, 3.235919, 2708.749, 779.3768, 3.513546, 2738.632, 607.4781, 4.519382, 2745.776, 588.2631, 9.322677, 5484.35, 99.67017, 99.99397, 98.58235, 99.66589, 99.92991, 99.79885
226234.07876, 285.4736027046748, 285.7814843962612, 285.99783839229184, 21.923591133315064, 22.048830201135964, 22.01820275327488, 6232.7417178803635, 6282.1661626229325, 6272.632354751581, 104.99472681094517, 12.796479024310656, -18.65219413254863, 6230.688801704744, 6278.77753565433, 6274.961608833748, 0.9999979490924281, 0.999998531925974, 0.99999677048379, 60.019255159523404, 60.018487938483496, 60.01699131911522, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.7828, 3.490405, 2742.524, 798.6989, 3.440464, 2747.995, 830.6887, 3.276967, 2721.753, 785.649, 3.490931, 2743.575, 601.3933, 4.569788, 2748.058, 594.5455, 9.238991, 5493.318, 99.83989, 100.0, 99.07071, 99.8498, 100.0, 99.96205
226236.44860000003, 285.2466194828461, 285.67380138495287, 285.92473596319036, 21.889917300953798, 22.020592566996193, 21.997671795241498, 6219.505115536845, 6271.559262534135, 6262.917815845972, 114.06498681611538, 12.142429304198572, -21.016966854393104, 6226.03995159484, 6265.618382243376, 6267.400578948711, 0.9999967128041967, 0.9999988919726662, 0.9999954550305268, 60.01502497760265, 60.01691125096867, 60.01758614986087, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.5923, 3.512713, 2739.074, 805.022, 3.412651, 2747.371, 830.7469, 3.276231, 2722.163, 779.3768, 3.513546, 2738.299, 601.317, 4.569788, 2747.845, 588.104, 9.331833, 5482.215, 99.66427, 99.99183, 99.07053, 99.67364, 100.0, 99.77308
226238.8194, 285.2509708638766, 285.79375469199334, 285.96286268471795, 21.889935925765908, 22.056352558583953, 22.004668818674933, 6232.014611399349, 6274.879180162654, 6271.413307092058, 106.80372505851756, 5.384195090347475, -13.851509800542317, 6232.275880572991, 6268.681996779403, 6273.94268318058, 0.9999957484225562, 0.9999990950726744, 0.9999956332142043, 60.01524202536788, 60.0154922843998, 60.014458209789936, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 773.1456, 3.533594, 2732.458, 811.2283, 3.383548, 2744.701, 824.574, 3.312677, 2731.21, 774.4057, 3.52991, 2734.662, 597.8454, 4.596086, 2747.915, 585.758, 9.349413, 5481.562, 99.44521, 99.90862, 99.42362, 99.4978, 100.0, 99.74811
226241.15780000002, 285.25166532948094, 285.7977537767622, 285.9314812699035, 21.916180064658125, 22.040200343030616, 22.021633606128056, 6231.3106175838675, 6275.110144284662, 6276.152512926351, 110.23428474058801, 9.581829514927904, -16.533172301161244, 6228.070952800289, 6277.012725707521, 6267.4339292858895, 0.9999956135168043, 0.9999991559039665, 0.999996520711828, 60.01343511817549, 60.013623183716014, 60.01461173722579, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.6121, 3.513606, 2738.917, 805.0414, 3.412835, 2747.654, 830.7858, 3.275678, 2721.432, 779.3962, 3.513913, 2738.402, 601.3742, 4.569422, 2748.002, 588.3028, 9.322494, 5484.355, 99.68029, 99.98581, 99.0928, 99.66153, 100.0, 99.79797
226243.53032000002, 285.24521407610035, 285.77994226288916, 286.0561557405478, 21.92736832681929, 22.074936589963226, 21.99459150871987, 6232.818497727598, 6276.42905746038, 6264.970928839667, 102.05504341372239, 13.710746123776971, -14.613104504783223, 6235.208293523581, 6283.0318493569, 6270.4837375036, 0.9999971809481968, 0.9999961833277721, 0.9999976781467086, 60.01201604139402, 60.01041260455563, 60.01074196240805, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 782.8847, 3.500221, 2741.936, 800.0803, 3.434754, 2748.276, 836.454, 3.238127, 2709.556, 785.7267, 3.491482, 2743.402, 607.4209, 4.51993, 2745.563, 594.5455, 9.239174, 5493.197, 99.80652, 100.0, 98.61171, 99.83572, 99.91812, 99.95985
226245.85204000003, 285.32288501302907, 285.903501196575, 285.9734152329036, 21.914320918716747, 22.0343084038656, 22.013425637300426, 6221.708774063578, 6276.138006999152, 6269.195245248135, 110.19554552118234, 12.07384155996624, -19.35873340502303, 6229.690039031934, 6275.621911537919, 6267.85585283904, 0.9999946069158664, 0.9999982766274911, 0.9999955749056542, 60.005845119038135, 60.00588159140271, 60.00606351969086, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.5726, 3.512892, 2738.711, 804.9636, 3.412835, 2747.25, 831.1352, 3.273285, 2722.109, 779.2991, 3.51373, 2738.304, 601.3552, 4.569422, 2747.951, 588.2631, 9.32286, 5484.469, 99.6719, 99.98777, 99.06857, 99.66412, 100.0, 99.80201
226248.20316, 285.30204427891255, 285.78521095062933, 285.9138177788884, 21.935999982038265, 22.080204203674658, 22.033974499350013, 6232.312636325828, 6281.217909121753, 6279.533491640696, 110.94108470926727, 12.939452092115516, -17.609720463597114, 6233.163994188677, 6284.61046880321, 6280.965002888225, 0.9999973950194517, 0.9999981903296589, 0.9999982562938295, 60.00685444563436, 60.005974989033646, 60.00911347441302, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.8025, 3.491119, 2743.762, 798.6989, 3.440464, 2748.112, 830.5917, 3.276231, 2721.581, 785.6879, 3.492585, 2742.75, 601.3742, 4.569422, 2747.95, 594.5455, 9.239174, 5493.251, 99.83277, 100.0, 99.0323, 99.85436, 100.0, 99.96082
226250.55060000002, 285.35332592178423, 285.8826907799303, 286.0250658375128, 21.941081194908772, 22.089166524609357, 22.04575986089908, 6238.2386032240975, 6291.695746551982, 6280.293287835983, 112.96617949574727, 9.11398876958765, -17.616345427759825, 6242.53555905944, 6280.272024180097, 6279.267353690841, 0.9999972318615877, 0.9999991996190347, 0.9999967032646576, 60.00406796846165, 60.004352525074154, 59.99921659999038, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 792.269, 3.467204, 2746.985, 792.5121, 3.466989, 2746.641, 824.4381, 3.313781, 2731.999, 791.96, 3.467396, 2746.504, 594.8698, 4.616174, 2746.844, 600.8876, 9.145967, 5495.746, 99.96116, 99.96139, 99.43063, 99.96988, 99.96878, 100.0
226253.93120000002, 285.2377929482715, 285.66976611289493, 285.962039082149, 21.93198689853156, 22.084946592951656, 22.044439142031166, 6241.966074588868, 6280.595000681986, 6279.421802013045, 108.86548527738478, 12.774409409336613, -17.87426851627788, 6241.36921146407, 6284.465343501106, 6283.468703413436, 0.9999989808415106, 0.9999976566383013, 0.9999959333708147, 59.999216110866065, 59.99911542783694, 60.000000755583116, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.8813, 3.491119, 2743.743, 792.3175, 3.465331, 2746.371, 830.7081, 3.276967, 2721.551, 785.785, 3.491482, 2744.227, 601.317, 4.569605, 2747.953, 594.5455, 9.239724, 5493.083, 99.85034, 99.95157, 99.06466, 99.80408, 100.0, 99.95776
226256.30572000003, 285.1786300614076, 285.70707087807864, 285.9327904485362, 21.88119040499877, 22.02868304617956, 21.961484912412995, 6226.79383495919, 6274.192065630948, 6263.371177701532, 105.29388564465512, 18.938373286932574, -12.336238585099636, 6229.831163130722, 6279.331727146093, 6266.930847917133, 0.9999980088885465, 0.9999964024235511, 0.9999988718725676, 60.005816674680815, 60.003241008648814, 60.000907831364444, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.4938, 3.51307, 2738.419, 786.0917, 3.490013, 2743.569, 836.9587, 3.236103, 2709.089, 779.3768, 3.51373, 2738.41, 607.4209, 4.519382, 2745.67, 588.2829, 9.322677, 5484.463, 99.68183, 99.84958, 98.59471, 99.66183, 99.92417, 99.80201
226258.6314, 285.23940661967646, 285.78705018311825, 285.9900614472154, 21.932690215417015, 22.053149924764863, 22.02068680293745, 6236.412095212827, 6282.7443791578835, 6271.715696628427, 109.9209173902691, 16.44181150553959, -11.434568033893811, 6237.182124447568, 6279.879234252242, 6277.634123872239, 0.9999978783888666, 0.9999977606384706, 0.9999968908926924, 60.00352197873903, 60.00262645365145, 59.99890331535574, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 785.7828, 3.490762, 2743.7, 792.3564, 3.465515, 2747.039, 830.5334, 3.27531, 2721.326, 785.5325, 3.491114, 2744.369, 601.317, 4.56997, 2748.059, 594.5256, 9.239541, 5493.101, 99.85435, 99.93891, 99.02917, 99.87871, 100.0, 99.95985
226260.99432000003, 285.3504038573756, 285.8320934687676, 285.9883171576405, 21.870651330576372, 22.017311434998984, 21.988640385668376, 6215.738261658138, 6279.34965354312, 6266.0796770481775, 108.9502055341759, 13.975807308180379, -13.792102499403427, 6227.934744055807, 6264.415339689893, 6266.282157079139, 0.9999972654254314, 0.999997545034571, 0.9999963131054781, 60.00268671775438, 60.00315309958539, 60.005277486949566, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 779.5332, 3.513427, 2738.75, 791.8506, 3.466436, 2746.135, 830.6887, 3.276231, 2721.203, 779.3574, 3.514281, 2738.241, 601.0499, 4.571796, 2747.993, 587.1298, 9.344834, 5478.636, 99.67817, 99.96973, 99.03561, 99.68015, 100.0, 99.72241
226263.37092000002, 285.35400369528156, 285.727492359655, 285.89876626740215, 21.915756200933195, 22.04793699857679, 22.002288246904257, 6233.091591796609, 6281.0991434819325, 6268.374087845863, 108.59839910765686, 17.855376723770586, -13.176102608672409, 6226.151701003228, 6278.704602278743, 6275.982088991363, 0.9999976901083715, 0.9999978736251914, 0.999997499237924, 60.000307752022785, 60.00163929990496, 59.99798897819937, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 600], 5500.0, [], 773.2639, 3.53288, 2732.515, 798.7184, 3.440649, 2747.955, 825.001, 3.307339, 2729.568, 775.629, 3.526968, 2736.981, 599.028, 4.584215, 2748.155, 587.2094, 9.328354, 5484.139, 99.43475, 100.0, 99.34003, 99.52999, 100.0, 99.78778
