TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
227774.95748, 285.61721544070747, 286.0143555459571, 286.0314302847115, 21.91008257296684, 22.0780474586502, 22.013739465199027, 6239.295280110299, 6288.393010419153, 6270.763147413706, 108.75597882575858, 8.012095143779163, -13.844341266038555, 6238.95045894811, 6285.698443803345, 6275.513928370849, 0.9999947878973588, 0.9999989205649098, 0.999995239513547, 60.02665422020845, 60.02509127311398, 60.02497505466474, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 787.0446, 3.486122, 2743.735, 794.088, 3.458331, 2747.007, 831.4264, 3.269972, 2719.695, 782.7751, 3.501962, 2742.206, 797.5579, 3.442802, 2748.126, 812.8413, 6.750938, 5486.091, 99.86664, 99.97469, 98.9939, 99.79609, 100.0, 99.85431
227777.28924, 285.5327493620512, 285.9636946889863, 286.08486292987857, 21.920168143374955, 22.068550431119725, 22.055292321890224, 6235.556058753067, 6282.771601049647, 6280.93898744416, 114.91648893723732, 3.658570866912214, -18.239644279482377, 6244.486554173973, 6288.049460455057, 6283.205002118561, 0.9999962651319596, 0.9999999021810461, 0.999994510238929, 60.02519628950775, 60.02804127310682, 60.02824251273937, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 782.3918, 3.503968, 2741.76, 798.1931, 3.444332, 2747.865, 832.9793, 3.262609, 2719.04, 781.8624, 3.506375, 2739.61, 794.4487, 3.459055, 2747.636, 808.0897, 6.797085, 5492.87, 99.74895, 100.0, 98.92086, 99.69884, 99.97986, 99.95388
227779.68356, 285.4525669064673, 285.8062214648718, 285.99661114158795, 21.947846833636824, 22.08744693775636, 22.06711042012971, 6234.092870110377, 6280.88125047587, 6278.458426844377, 113.41832110431051, 2.293753422629379, -22.4219798870447, 6240.10360658689, 6289.524265427365, 6278.568204007873, 0.9999936352498332, 0.9999999990591095, 0.9999948778502379, 60.03190352626894, 60.032535920406325, 60.02974634361281, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 782.6087, 3.505039, 2740.128, 800.0024, 3.433649, 2748.274, 830.7275, 3.277703, 2722.02, 786.8141, 3.487621, 2744.164, 800.648, 3.432209, 2748.141, 808.0897, 6.797085, 5492.522, 99.74018, 100.0, 99.06532, 99.87157, 100.0, 99.94757
227782.02972000002, 285.40865421232763, 285.7417659023718, 286.03074251353087, 21.9475426550743, 22.078191461483325, 22.046176561394518, 6238.122546093224, 6291.167149350904, 6288.878470706387, 114.81828901566291, -2.7554563691703606, -18.59783336316559, 6238.430897498563, 6287.848699931561, 6288.762952593262, 0.9999929211441599, 0.9999999904139637, 0.9999934013985233, 60.028846684156996, 60.02781048578444, 60.030123853623174, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 774.2299, 3.529489, 2733.714, 806.7341, 3.404914, 2747.133, 824.1469, 3.315254, 2732.2, 793.1058, 3.463719, 2747.066, 806.9427, 3.403902, 2746.821, 801.7874, 6.854035, 5495.813, 99.48218, 99.9793, 99.43582, 99.97423, 99.96795, 100.0
227784.32316000003, 285.2765731001935, 285.6985421693304, 285.8529644185026, 21.941489166706166, 22.072473106290122, 22.0799045210049, 6245.345311293926, 6287.700938241982, 6284.497173438944, 112.8924702487484, 1.4356916296646887, -25.103070986241164, 6248.255768181517, 6286.167610758867, 6287.198788729958, 0.9999945219290991, 0.9999999001383469, 0.9999949270978353, 60.03044176186984, 60.03432158676582, 60.02917564935075, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.7556, 3.509322, 2739.828, 800.4694, 3.433281, 2748.05, 830.3587, 3.278624, 2721.808, 786.8336, 3.487621, 2743.728, 800.648, 3.432209, 2748.081, 808.1693, 6.796352, 5492.581, 99.71344, 100.0, 99.05763, 99.88555, 100.0, 99.94862
227786.64264, 285.351459028472, 285.8077286205847, 285.9270141680046, 21.948098622023338, 22.107077314056053, 22.05278342578309, 6235.794281760114, 6279.277044915096, 6269.100304338066, 108.59712412045701, 7.140406629803692, -16.297560909733193, 6231.879088070255, 6275.586561885718, 6267.115996008728, 0.9999955124114359, 0.9999998811780667, 0.9999968434500784, 60.028605215431014, 60.02715156828391, 60.02864286898474, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.8147, 3.509322, 2739.943, 800.4888, 3.433281, 2748.273, 830.3587, 3.278808, 2722.926, 786.8336, 3.487253, 2743.941, 800.6671, 3.432392, 2748.307, 808.1494, 6.796352, 5492.642, 99.71533, 100.0, 99.09829, 99.85499, 100.0, 99.94973
227789.01916000003, 285.39081079543297, 285.76396581608316, 285.8753810758265, 21.968068205888002, 22.09339022309759, 22.07523658308134, 6232.3920990227525, 6293.22581959699, 6288.6066490368485, 115.10783671274248, 8.123358376447413, -16.799665300481593, 6241.9307918461955, 6290.298930199513, 6286.276218363221, 0.9999966223435935, 0.9999996560188769, 0.9999971106416615, 60.02500674555107, 60.02892405524293, 60.02775675100329, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.9854, 3.487014, 2744.4, 794.1658, 3.459621, 2747.485, 836.8035, 3.238496, 2710.755, 781.0468, 3.50472, 2740.338, 796.5851, 3.448098, 2747.797, 811.231, 6.773645, 5490.676, 99.86975, 99.98383, 98.62233, 99.732, 99.99918, 99.90996
227791.34944000002, 285.25200995389895, 285.6711285694095, 285.7619025687588, 21.938131323313264, 22.103272947304085, 22.059762725470527, 6245.080608580363, 6287.836538939351, 6280.823796158842, 114.49055631582723, 7.897142337370042, -22.68559598241609, 6245.867085419934, 6285.807455570448, 6279.03866097243, 0.9999972340892367, 0.9999993895447645, 0.9999957554090458, 60.01638233760283, 60.01919433215379, 60.01732454289048, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 781.0513, 3.508073, 2740.668, 799.1464, 3.44028, 2748.053, 830.514, 3.27844, 2723.438, 782.7751, 3.503617, 2740.217, 795.288, 3.457047, 2747.087, 808.1891, 6.796902, 5492.583, 99.744, 100.0, 99.0881, 99.72759, 99.9809, 99.94868
227793.70772, 285.3363088678432, 285.8126676631113, 285.8863151389304, 21.96368290077291, 22.080166748624872, 22.079850423010793, 6244.89506478711, 6290.822369343131, 6290.7844757008925, 116.61492880001742, 0.7083956540578811, -24.544037522225608, 6243.4378688272145, 6287.037312577969, 6287.726116517787, 0.9999930225046951, 0.999999876799475, 0.9999940852023113, 60.01771873056339, 60.015479444726914, 60.01648224614235, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 789.2921, 3.475949, 2746.644, 789.5743, 3.477488, 2745.137, 825.0593, 3.312125, 2731.952, 774.4251, 3.529726, 2733.396, 788.1159, 3.482797, 2744.72, 801.7874, 6.854035, 5495.755, 99.91657, 99.90685, 99.42681, 99.47475, 99.89147, 100.0
227796.04208, 285.24219341110376, 285.8345189491647, 285.9232874605632, 21.96343332640393, 22.072467354424017, 22.076759733520078, 6242.177779609419, 6291.658975865953, 6287.487342537097, 112.01000729192083, 5.164823667979363, -18.527475173217, 6246.357631522995, 6290.383323619562, 6285.858404877133, 0.9999953895683088, 0.9999996204722602, 0.9999962180282651, 60.018424343608196, 60.01632287755762, 60.0151653420416, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 787.2023, 3.487014, 2743.75, 794.2825, 3.4587, 2747.253, 830.3587, 3.277703, 2722.579, 780.5613, 3.509868, 2739.23, 794.3915, 3.457777, 2746.653, 808.1295, 6.796902, 5492.695, 99.87011, 99.99588, 99.08567, 99.70404, 99.99581, 99.95071
227798.43484000003, 285.28936854308284, 285.70978501453493, 285.8610381406166, 21.96588506508022, 22.0777189942303, 22.066053901245738, 6240.570170579185, 6285.446212865521, 6282.4639991803, 115.74459502822583, 3.4338976525341423, -18.04147178919834, 6242.345241821943, 6282.864606373739, 6282.528516258406, 0.9999968577607902, 0.9999997384764175, 0.9999957506176718, 60.021032635370865, 60.01960164258673, 60.022233403116346, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.9263, 3.487014, 2744.343, 794.2047, 3.4587, 2747.137, 830.4946, 3.277703, 2722.529, 780.4643, 3.509685, 2739.347, 794.3915, 3.458325, 2747.257, 808.1295, 6.796535, 5492.639, 99.87776, 99.99379, 99.08385, 99.70388, 99.98373, 99.94969
227800.80368, 285.380581574363, 285.7722518947613, 285.8834333489419, 21.948406459036605, 22.11130879171089, 22.04680863335973, 6251.001177044559, 6296.892842287929, 6283.124047591909, 109.49141924706123, 5.199489903528502, -17.82208641786974, 6244.11494116296, 6293.681189346986, 6286.926850181796, 0.9999958337227695, 0.9999998002474555, 0.999996527852834, 60.02471509129973, 60.023855390975115, 60.02275385209693, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.7161, 3.509322, 2739.77, 800.5083, 3.433281, 2748.269, 836.7258, 3.237943, 2709.344, 786.8336, 3.487253, 2744.164, 800.648, 3.432209, 2748.085, 814.4318, 6.735007, 5485.816, 99.71935, 100.0, 98.60398, 99.87122, 100.0, 99.81299
227803.15892000002, 285.28010286570014, 285.78920575013154, 285.9530669430573, 21.937268337428545, 22.098500546339352, 22.06117180778812, 6243.022344674283, 6290.543055023356, 6287.50965202333, 112.39317985680236, 1.8172226861314833, -19.1813402733128, 6242.682417043088, 6287.756181767902, 6279.144844540853, 0.9999957471086987, 0.9999998680190961, 0.9999949399861553, 60.03473827401482, 60.03343814334051, 60.0320899214357, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 787.0643, 3.486835, 2744.338, 794.2242, 3.458884, 2747.42, 830.3975, 3.278624, 2722.136, 780.8332, 3.508581, 2740.261, 795.6313, 3.450655, 2747.709, 808.1096, 6.797268, 5492.871, 99.88176, 99.98592, 99.09437, 99.7268, 100.0, 99.94657
227805.48492000002, 285.28407906474956, 285.7197569214269, 286.065126646625, 21.95633850470735, 22.10899926934596, 22.07492585704358, 6246.177708874848, 6293.382032591648, 6287.645106437805, 115.31171714807351, -0.38972626049462633, -23.07011675067607, 6247.719999727626, 6283.7517217568675, 6288.803340808697, 0.9999941507886684, 0.9999999651493252, 0.9999929964110943, 60.031343748760776, 60.03099694982278, 60.032879131779005, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.7161, 3.509322, 2739.613, 800.45, 3.431807, 2748.256, 828.9417, 3.286723, 2726.601, 789.2415, 3.475486, 2745.546, 804.6155, 3.414677, 2747.32, 803.1194, 6.845978, 5495.818, 99.71151, 100.0, 99.19668, 99.92154, 99.9925, 100.0
227807.82056000002, 285.33411979864, 285.7138621790335, 285.8845005633455, 21.96855320577805, 22.09785291946014, 22.056621065420757, 6234.237772556536, 6275.839975428839, 6283.116208337009, 107.83212465695385, 3.4050114913907237, -25.032507144956526, 6232.65522781317, 6286.971086294191, 6291.852307832919, 0.9999923947431232, 0.9999999889779474, 0.9999938980730548, 60.033565084722774, 60.03571048654245, 60.034678373996535, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 776.3591, 3.523778, 2737.041, 803.8936, 3.420571, 2747.926, 828.8058, 3.288563, 2723.893, 787.6297, 3.486518, 2743.937, 800.6862, 3.432209, 2748.033, 808.1295, 6.796719, 5492.526, 99.59813, 100.0, 99.15247, 99.8607, 100.0, 99.9476
227810.13432, 285.3274698665111, 285.77325064516054, 285.8194168158116, 21.953492904784095, 22.08973163606641, 22.047503258981408, 6240.501031820973, 6287.503863249523, 6281.186866537177, 113.03483724518992, -2.5833336001767293, -22.677374517421867, 6248.245216396834, 6286.417423035728, 6283.434437199052, 0.999993974541262, 0.9999999322335617, 0.9999952422789273, 60.027399482164775, 60.030148784025066, 60.03149400085123, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.795, 3.509322, 2739.771, 800.4888, 3.433096, 2748.327, 830.3781, 3.278808, 2722.52, 786.717, 3.487437, 2744.33, 800.6862, 3.432209, 2748.142, 808.1693, 6.796352, 5492.643, 99.71134, 100.0, 99.08354, 99.87727, 100.0, 99.94976
227812.43444, 285.37758640315303, 285.7843455902514, 285.9530913557897, 21.938519666074566, 22.0671683578446, 22.0166493997162, 6238.490952196497, 6288.0473006940365, 6273.836263913249, 107.38571350341272, 8.568112945213215, -16.159530661991653, 6236.661389526874, 6288.10967856017, 6273.646508809363, 0.9999982067901619, 0.999999387017611, 0.9999970494937015, 60.02756207613111, 60.02585870831051, 60.02754260797492, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.9263, 3.487014, 2744.123, 794.1269, 3.459252, 2747.09, 836.7064, 3.23868, 2709.91, 780.5225, 3.509317, 2739.802, 794.4106, 3.458325, 2747.422, 814.3921, 6.735007, 5485.359, 99.86592, 99.98575, 98.59802, 99.69754, 99.99199, 99.81721
227814.82524, 285.28325831633714, 285.7293555944812, 285.8326151609898, 21.950153231140252, 22.07960770927116, 22.051255497254648, 6241.046692766675, 6282.392380994672, 6283.888818365498, 114.31994093311789, 2.2510586753055577, -19.04666718156909, 6245.210071425784, 6293.449566307777, 6282.971903518349, 0.999993948311641, 0.9999999407917388, 0.9999958719780785, 60.027765702379824, 60.022869203034745, 60.030831691692086, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.8344, 3.508787, 2739.828, 800.4694, 3.433465, 2748.327, 831.0964, 3.274022, 2721.743, 786.7947, 3.487253, 2743.994, 800.648, 3.432027, 2748.084, 808.1494, 6.797085, 5492.408, 99.70734, 100.0, 99.05526, 99.87338, 100.0, 99.95277
227817.16452000002, 285.34882370028055, 285.73995080934236, 285.8494281148536, 21.94731318424616, 22.07600045966583, 22.067427576611102, 6245.063982316661, 6296.894150998389, 6285.797911482462, 112.41670705978231, 8.046605221241862, -17.89354699135629, 6243.541091667336, 6288.868432546616, 6288.499545609701, 0.9999954150532038, 0.9999997174285837, 0.9999970069169798, 60.023967732551846, 60.02715641514082, 60.02581452953155, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 787.0446, 3.486479, 2744.233, 794.0685, 3.459437, 2747.593, 830.4752, 3.279176, 2722.421, 780.5031, 3.509501, 2739.396, 794.4487, 3.458142, 2747.414, 808.0301, 6.800198, 5493.133, 99.87375, 99.99604, 99.09663, 99.69805, 99.98952, 99.95473
227819.49348, 285.3300921562045, 285.7883892554551, 285.9216892561405, 21.946018521341323, 22.081155135736186, 22.061725883843412, 6241.312871692078, 6288.363787514401, 6281.569084891018, 112.87738803423963, 3.188602464498217, -22.31149167653757, 6243.75961650523, 6287.501240050268, 6290.592348786351, 0.9999965807960596, 0.9999997511687122, 0.9999951617010868, 60.026001257753414, 60.02803895661909, 60.027942383423934, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 793.4124, 3.462742, 2747.024, 787.9011, 3.483382, 2744.978, 824.2245, 3.31507, 2732.103, 774.8523, 3.525681, 2735.259, 790.0997, 3.474761, 2746.121, 805.1672, 6.824186, 5494.08, 99.97534, 99.88876, 99.43946, 99.5181, 99.94459, 99.9759
227821.85116000002, 285.43504497824614, 285.868690891477, 285.94887032336567, 21.944553317297558, 22.101512548849346, 22.04576192921296, 6243.375482859516, 6286.322596316047, 6280.062365229423, 113.06422683231722, 6.496716294258931, -19.65352964521024, 6235.86521077302, 6282.711441621386, 6284.286639289236, 0.9999964742292551, 0.9999997963568323, 0.9999960532347234, 60.024423537763255, 60.02592729328141, 60.0255785846787, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 787.0446, 3.486835, 2744.343, 794.1658, 3.459252, 2747.361, 830.5334, 3.277519, 2723.276, 780.5225, 3.509868, 2739.508, 794.4487, 3.458325, 2747.479, 808.1295, 6.796535, 5492.636, 99.88385, 100.0, 99.06097, 99.68977, 99.98604, 99.94657
227824.21028000003, 285.3679382011901, 285.79779742321824, 285.94530799085913, 21.922513464441643, 22.07118744592789, 22.011963336062966, 6233.740547134694, 6283.670234218483, 6271.423017993147, 110.2728201812705, 7.585173980409309, -18.951826409712794, 6234.496320800283, 6284.850096392631, 6273.400802829399, 0.9999958218976774, 0.9999994646465722, 0.9999958676678217, 60.023793184019205, 60.02216837397288, 60.023499571126564, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 784.3436, 3.498793, 2741.216, 798.1542, 3.441017, 2748.242, 835.7552, 3.241809, 2709.831, 786.8141, 3.487621, 2744.11, 800.629, 3.432575, 2748.033, 814.4318, 6.735007, 5485.183, 99.78824, 100.0, 98.62173, 99.86365, 100.0, 99.81516
227826.60632000002, 285.3201968772869, 285.8066266839265, 285.94890354117706, 21.93878973731615, 22.08163975723379, 22.071085404897495, 6239.6340433549885, 6285.871498508409, 6290.525493680978, 112.99773799810373, 6.2697378205621135, -15.92377132442789, 6239.605876817156, 6284.66480275162, 6293.741961616693, 0.9999970061272185, 0.9999988200149309, 0.9999954622701693, 60.02220322875618, 60.02288318238736, 60.02303829707281, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.9066, 3.487014, 2743.965, 794.1074, 3.459437, 2747.029, 831.5234, 3.271076, 2720.305, 780.5419, 3.509501, 2739.173, 794.3724, 3.458142, 2747.209, 808.1096, 6.796169, 5492.298, 99.87985, 99.97549, 99.00491, 99.69594, 99.97588, 99.95173
227828.94544, 285.37399087293863, 285.70502844936067, 285.9094812892515, 21.953068173155085, 22.07434627163326, 22.04698179504353, 6241.798603520003, 6283.213274490903, 6282.597787825568, 115.20132458974376, 1.958701889142617, -21.99234593272695, 6239.822812833226, 6291.181362715832, 6283.649637667486, 0.9999953604511007, 0.9999996011550822, 0.9999929529106015, 60.023445759588135, 60.02468024462656, 60.02290254249873, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.8147, 3.509144, 2739.718, 800.4694, 3.433281, 2748.273, 830.4363, 3.278624, 2722.968, 786.7947, 3.487805, 2743.95, 800.629, 3.432392, 2747.868, 808.1494, 6.796535, 5492.578, 99.71534, 100.0, 99.08628, 99.86346, 100.0, 99.94857
227831.2452, 285.36699698376003, 285.8118356196066, 285.9380050904863, 21.94884777824851, 22.102868447095094, 22.051173190611344, 6247.638931244933, 6289.737439741241, 6283.957890967395, 110.39235258916551, -6.049592944381402, -22.9444829833659, 6242.966338538228, 6286.058498847515, 6286.241374941552, 0.9999922066298735, 0.9999999325575888, 0.9999938404152453, 60.02152190454078, 60.02470932818889, 60.022392687371784, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 774.4862, 3.529311, 2733.216, 806.7535, 3.404546, 2747.188, 824.1275, 3.31507, 2732.472, 793.1252, 3.462248, 2746.25, 806.8854, 3.403537, 2747.099, 801.7675, 6.854218, 5495.583, 99.5217, 99.96696, 99.43599, 99.9807, 99.97806, 100.0
227833.56472000002, 285.45952221718386, 285.89371943265064, 286.0255095569442, 21.942530617642042, 22.0840961051659, 22.056658398313598, 6243.168479315811, 6288.244615506796, 6282.125235235785, 111.56134094634513, 0.8113394547799544, -19.910260131587165, 6245.118343517301, 6288.9991266606, 6285.678433991192, 0.9999940663416524, 0.9999998979055363, 0.9999945895555625, 60.02759662593197, 60.02806468914123, 60.03004341907475, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.7358, 3.509144, 2739.828, 800.4694, 3.433281, 2748.161, 830.4752, 3.27844, 2722.98, 786.8724, 3.487437, 2744.271, 800.6671, 3.432027, 2748.142, 808.1295, 6.796352, 5492.522, 99.70924, 100.0, 99.08594, 99.86311, 100.0, 99.9465
227835.90792000003, 285.3301194298159, 285.7111649043078, 285.7721862189913, 21.903942035550983, 22.068760207958988, 22.00629269488244, 6231.055640674385, 6282.427120094233, 6272.448821459429, 107.84546457222405, 6.838162577878165, -13.377142248214113, 6242.713953935298, 6289.392853406459, 6272.299008668984, 0.9999969282485166, 0.9999994325382895, 0.9999946822947099, 60.02491810766089, 60.02769369932212, 60.02810227124635, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.7556, 3.509322, 2739.771, 800.4694, 3.433096, 2748.277, 830.9993, 3.274758, 2721.351, 785.2995, 3.496079, 2742.813, 797.577, 3.447367, 2747.676, 812.6425, 6.752953, 5486.206, 99.71135, 100.0, 99.04099, 99.82206, 100.0, 99.8533
227838.22024000002, 285.3178384204157, 285.670181140031, 285.929259534819, 21.960580991865974, 22.077907544986676, 22.06916103903944, 6246.265311793421, 6286.305459364282, 6286.996759943722, 113.0044358155701, 0.2885473554615601, -22.238239760087254, 6247.449888849605, 6295.522922165006, 6285.354215716991, 0.9999960862404049, 0.9999997928384733, 0.9999950887676723, 60.026978470488004, 60.02640840652358, 60.02679889652462, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.0391, 3.492011, 2743.09, 797.1814, 3.446359, 2748.011, 833.1735, 3.263898, 2719.233, 786.2122, 3.48854, 2744.338, 800.5336, 3.432575, 2748.199, 808.1494, 6.796535, 5492.467, 99.83215, 100.0, 98.96389, 99.8584, 100.0, 99.94757
227840.58424000003, 285.369932513165, 285.7895549320373, 285.9619382326918, 21.96365273706655, 22.077668373585517, 22.04664601424032, 6239.3760585418895, 6287.10674580696, 6280.020738869058, 110.72022238591671, 5.484102781531419, -15.631568491934217, 6250.436948205932, 6295.302421239236, 6282.910712282518, 0.9999957678191617, 0.9999997885031693, 0.9999970671892856, 60.025625704686966, 60.02188447876621, 60.025727024886265, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 785.0928, 3.493439, 2743.791, 794.8078, 3.456858, 2747.416, 830.5529, 3.277151, 2721.416, 780.5031, 3.509501, 2739.241, 794.3724, 3.458325, 2747.258, 808.1494, 6.796535, 5492.641, 99.85765, 99.98281, 99.08061, 99.68958, 99.98193, 99.94973
227843.01564000003, 285.34803401950893, 285.67655950247286, 285.93115987784, 21.941245492893316, 22.100340759878076, 22.05315077613815, 6244.408016919111, 6286.231416675106, 6281.026417726014, 112.23274460884207, 3.19281349901712, -22.5835208208905, 6235.127812779733, 6295.010903249575, 6282.509936001023, 0.999993024410416, 0.9999998866072931, 0.9999928586857055, 60.02154115495993, 60.02225878115974, 60.02540224437653, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 793.3533, 3.463456, 2747.435, 787.94, 3.483566, 2744.757, 824.2245, 3.315254, 2732.534, 774.2697, 3.52991, 2732.948, 788.0396, 3.482614, 2744.67, 801.7874, 6.854585, 5495.694, 99.97954, 99.88859, 99.43551, 99.44456, 99.88967, 100.0
227845.33408000003, 285.4402514734999, 285.8759090941219, 286.0029490125444, 21.950161051648134, 22.07426672427193, 22.07759304985124, 6241.70613751332, 6291.068324659678, 6285.389426540225, 115.41498542891895, 0.9597017285169613, -18.058327547370027, 6244.570841243476, 6284.939567181288, 6286.346055577514, 0.9999966135941093, 0.9999993011209768, 0.9999964740718961, 60.02553634885308, 60.02849482871276, 60.02836249135436, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 787.0248, 3.487192, 2744.075, 794.2436, 3.459437, 2747.253, 830.4557, 3.278255, 2722.637, 780.5613, 3.509317, 2739.177, 794.3724, 3.45869, 2746.99, 808.0499, 6.796169, 5492.466, 99.88158, 99.99177, 99.04279, 99.68974, 99.99806, 99.94654
227847.66712000003, 285.35615812200274, 285.8305532099664, 286.0106823933596, 21.903593040991982, 22.047549812592823, 21.99922738289976, 6228.853691093421, 6282.502017120381, 6271.871824291292, 107.16876863812377, 8.435054136536337, -14.935056284104348, 6236.922667287889, 6282.427096594136, 6265.594805830971, 0.9999960678835039, 0.9999979051692978, 0.9999965135287273, 60.01698668367697, 60.01846107990536, 60.02746363324927, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 787.0051, 3.487014, 2744.4, 794.2047, 3.459252, 2747.368, 830.4363, 3.27844, 2722.306, 780.5031, 3.509685, 2739.512, 794.3915, 3.458142, 2747.482, 808.2885, 6.789943, 5491.918, 99.86956, 99.98378, 99.07575, 99.7, 99.99199, 99.93657
227850.00680000003, 285.2163581768754, 285.7104699533974, 285.8889595229659, 21.94067786095862, 22.10963540884266, 22.069171612714076, 6239.696712939001, 6289.0874642536355, 6290.0393216298235, 115.85468708888948, 6.670021614072539, -16.22601399303329, 6239.853290581465, 6291.286102600294, 6283.145719776322, 0.9999967462353934, 0.9999997253301112, 0.9999948241445444, 60.01619061321459, 60.01856642808021, 60.014447495686134, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.795, 3.509322, 2739.66, 800.45, 3.432912, 2748.219, 836.7452, 3.237759, 2710.667, 786.3675, 3.491482, 2743.049, 798.5498, 3.443167, 2748.058, 811.39, 6.771631, 5491.003, 99.70734, 100.0, 98.6376, 99.85321, 100.0, 99.90662
227852.34544, 285.2204295552283, 285.6925464452308, 285.8499669906226, 21.957449734793254, 22.08794736943439, 22.047031147902015, 6239.045618157269, 6293.798244436988, 6286.39129466628, 111.07300980902642, 4.493081513613561, -19.523000068064675, 6244.407915281834, 6286.96256569266, 6287.1258856304885, 0.9999939409564487, 0.9999995744444488, 0.9999951931712088, 60.01508313511267, 60.01448445916491, 60.01597309105267, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.7883, 3.487192, 2742.935, 795.158, 3.452621, 2748.009, 830.7664, 3.277703, 2722.052, 784.8334, 3.49185, 2743.549, 800.0186, 3.434766, 2748.092, 808.0698, 6.796352, 5492.814, 99.86423, 100.0, 99.07319, 99.82809, 100.0, 99.95288
227854.68480000002, 285.36310615767593, 285.7166679746222, 285.96050392545095, 21.94940990358651, 22.098718454133568, 22.04979866480871, 6241.285094875188, 6292.693925335194, 6285.962317602393, 115.3758502789967, 0.06756406067916032, -23.497766927484008, 6244.719650867312, 6287.019754146849, 6281.184729566491, 0.9999936988522666, 0.9999994939415445, 0.9999939903611699, 60.01927252261688, 60.01584144147744, 60.01383001363264, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 777.9561, 3.520209, 2736.449, 804.5939, 3.412098, 2747.529, 824.7875, 3.311757, 2731.772, 793.1446, 3.463167, 2747.016, 806.8854, 3.403902, 2746.983, 801.8073, 6.854402, 5495.755, 99.59046, 100.0, 99.42024, 99.97503, 99.96767, 100.0
227857.04236000002, 285.34497032618975, 285.7622229497551, 285.95611771804425, 21.93381295642371, 22.09210302804993, 22.04576874248084, 6243.507244598698, 6292.308484568699, 6283.20032497646, 114.612427625196, 1.4828719741794885, -20.842305789189595, 6249.775745337666, 6289.458364619381, 6283.57699608704, 0.9999921368050773, 0.9999995738874512, 0.9999939829644022, 60.01840776578913, 60.0187138344375, 60.019956719791615, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.6373, 3.509679, 2739.99, 800.4888, 3.433281, 2748.214, 830.3781, 3.27844, 2722.726, 786.9113, 3.487069, 2744.222, 800.648, 3.432209, 2748.081, 808.1494, 6.796535, 5492.929, 99.71571, 100.0, 99.09646, 99.87336, 100.0, 99.95497
227859.31368000002, 285.35535482592934, 285.70060307028854, 285.99701849176967, 21.944589577837423, 22.072058887085646, 22.05413733352545, 6238.492337779019, 6283.440428567606, 6281.682348800012, 110.59970737786625, 1.2673691151102275, -20.284581002987125, 6247.300233097769, 6292.000163445646, 6290.616177474926, 0.9999948206169136, 0.9999998007552904, 0.9999938619847429, 60.0230368181447, 60.020710606353504, 60.024309194574094, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.7358, 3.508965, 2739.99, 800.45, 3.433281, 2748.214, 830.5334, 3.277887, 2722.265, 786.853, 3.487069, 2743.999, 800.6671, 3.432209, 2747.925, 808.1494, 6.796352, 5492.696, 99.71325, 100.0, 99.06514, 99.86526, 100.0, 99.94542
227861.67516, 285.2112358694203, 285.6378464762672, 285.8553520893307, 21.941657169666932, 22.09075654671027, 22.02616064659367, 6240.522804660835, 6290.774808555898, 6281.706972661493, 108.96474802901685, 6.622846321439283, -15.943374910703398, 6250.381426964279, 6292.215050301181, 6279.381184412867, 0.9999967488231933, 0.9999993313277517, 0.9999957982081121, 60.02172228950046, 60.02540405955574, 60.0290218046975, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.9657, 3.487014, 2744.238, 794.1852, 3.459437, 2747.368, 836.7258, 3.237943, 2709.852, 780.5031, 3.509501, 2739.23, 794.3724, 3.458142, 2747.098, 814.4119, 6.734641, 5485.067, 99.87393, 99.99604, 98.6225, 99.69382, 99.98205, 99.81202
227863.99644000002, 285.2214238181599, 285.77689160944084, 285.88505258303604, 21.943854414241382, 22.111510480323037, 22.077086187330508, 6237.101931606833, 6286.4510949551695, 6285.135241976911, 116.08852925534785, 1.4085681004744401, -20.974321283653353, 6239.198712112857, 6292.557518958764, 6288.842414748173, 0.9999958961858755, 0.9999999950509986, 0.9999959028484151, 60.03213141197151, 60.02815553426289, 60.02561416062727, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.8738, 3.508965, 2739.995, 800.4694, 3.433281, 2748.215, 830.2617, 3.279176, 2721.998, 786.7947, 3.487437, 2744.286, 800.4573, 3.433123, 2748.037, 808.1096, 6.796352, 5492.636, 99.70962, 100.0, 99.09485, 99.87567, 100.0, 99.94659
227866.3244, 285.2586644534254, 285.60833624847004, 285.8102379931895, 21.967018238253683, 22.11492463410171, 22.047974467827302, 6238.085716566959, 6290.707799290572, 6287.051362374435, 110.60090065167674, 6.647098674559629, -18.171420615227362, 6242.7568074058145, 6286.448638326526, 6286.151530224714, 0.9999973976861859, 0.9999995054723536, 0.9999962271439329, 60.02148141204548, 60.020002648913376, 60.024262782861996, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.9657, 3.486657, 2744.453, 794.1852, 3.459437, 2747.319, 830.3587, 3.278624, 2723.855, 779.2603, 3.51373, 2737.469, 792.1979, 3.470378, 2746.256, 804.2924, 6.83554, 5495.387, 99.8795, 99.98985, 99.1321, 99.63554, 99.94736, 99.99483
227868.64220000003, 285.3034758796307, 285.63876716940683, 285.8798037493598, 21.946504823283295, 22.10748776310521, 22.04472953257566, 6248.051727424569, 6286.263071199485, 6286.320106682089, 112.99759692576663, 8.478827670367082, -16.47594010239345, 6243.847428871786, 6298.90039472921, 6285.545782346844, 0.9999953001721782, 0.9999995389854381, 0.9999960748283628, 60.020064815067165, 60.01724628282447, 60.01824661932077, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 793.0181, 3.465419, 2746.109, 789.6521, 3.477119, 2745.618, 826.8646, 3.296847, 2726.411, 778.5612, 3.514649, 2738.606, 793.4377, 3.460516, 2747.268, 808.1693, 6.796902, 5492.695, 99.97939, 99.96082, 99.22514, 99.64299, 99.98419, 99.95071
227871.007, 285.358143693358, 285.7492500355408, 285.88147024047475, 21.899568915696758, 22.099102518470044, 22.045041414249216, 6240.639073766786, 6288.798850728547, 6285.288392096056, 116.2753634660071, 6.733791873102291, -14.250089455522073, 6238.065345113165, 6289.515107351303, 6284.09341729541, 0.9999962246115403, 0.9999997851252196, 0.9999966605028142, 60.019999075468284, 60.02248398650124, 60.02246520615548, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.9854, 3.487014, 2744.291, 794.1658, 3.459068, 2747.478, 830.3781, 3.277519, 2722.47, 780.5613, 3.509133, 2739.624, 794.4106, 3.458325, 2747.258, 808.0897, 6.796352, 5492.698, 99.87566, 99.98575, 99.08172, 99.69156, 99.98778, 99.94549
227873.37840000002, 285.30923349739675, 285.7862881424411, 286.0335800091001, 21.89363778270959, 22.058671362436197, 22.002297511751618, 6235.13204462247, 6280.887156427874, 6270.872663841664, 109.41117493019169, 6.151555893617569, -14.420345369899223, 6230.721628497345, 6282.972717846807, 6270.539111718882, 0.999995254397509, 0.999999421811108, 0.9999962734477856, 60.02309395020343, 60.02043844578984, 60.0234815511344, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.657, 3.509144, 2740.383, 800.45, 3.433465, 2748.219, 836.7452, 3.238496, 2709.74, 786.8336, 3.487253, 2744.222, 800.648, 3.432209, 2747.652, 814.4119, 6.734824, 5484.899, 99.68993, 100.0, 98.60624, 99.87336, 99.99817, 99.81191
227875.69644000003, 285.3456356866527, 285.7023002481174, 285.843756245644, 21.933382340700636, 22.080200559402332, 22.08037941148001, 6241.8802851321, 6288.578254169924, 6287.294757788553, 115.81343816715412, 7.057021936789397, -15.529510470735659, 6236.9176098258895, 6287.223281681104, 6287.860229025719, 0.9999965776639235, 0.9999994099985083, 0.999995339813022, 60.01964116518494, 60.023244439881296, 60.026906521396384, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 787.0051, 3.486657, 2744.123, 794.1852, 3.459068, 2747.418, 830.6887, 3.27531, 2721.804, 780.5419, 3.509501, 2739.337, 794.4106, 3.458325, 2747.201, 808.1096, 6.797085, 5492.41, 99.87776, 99.99404, 99.05748, 99.70585, 99.98177, 99.95178
227878.00660000002, 285.28943794025844, 285.7272380263577, 285.93933825292817, 21.92117818267364, 22.083374006905675, 22.05827723121162, 6245.116174601391, 6291.840325772427, 6283.66061878515, 110.07029166685152, 1.3823184432509947, -20.86743153858879, 6245.013437744181, 6291.866531560317, 6285.227327729341, 0.9999922006214955, 0.9999999996392956, 0.9999940780250944, 60.02917794480989, 60.024678482266175, 60.02459587756508, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.7556, 3.509144, 2739.613, 800.4694, 3.433281, 2748.104, 830.4752, 3.278808, 2722.195, 786.8336, 3.487621, 2744.003, 800.6671, 3.432392, 2748.138, 808.1295, 6.796535, 5492.41, 99.72126, 100.0, 99.09423, 99.86537, 100.0, 99.95178
227880.33924000003, 285.4119914839117, 285.7692844561827, 285.9196051329206, 21.956159904549228, 22.051973781995308, 22.052097602254594, 6237.585072137885, 6285.025386804109, 6282.6773688101, 114.59188627955655, 2.814865249443301, -22.508072335545137, 6238.873115711828, 6288.607901211371, 6282.293708301238, 0.9999954085617115, 0.9999999049216242, 0.9999932597151391, 60.02927261720629, 60.02847561133885, 60.02716498709181, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 774.2299, 3.529846, 2734.072, 806.7729, 3.405098, 2746.96, 824.1857, 3.31507, 2732.481, 793.2222, 3.463167, 2747.101, 806.1988, 3.407372, 2747.483, 803.9544, 6.835174, 5494.853, 99.50395, 99.9852, 99.44604, 99.97812, 99.99233, 99.98997
227882.64376, 285.424473327648, 285.80388103329926, 285.9966315491256, 21.93928834358656, 22.084796925993565, 22.056378420344846, 6245.59952735062, 6287.734925903919, 6287.1978455383205, 112.77853827590263, 0.20461869938526434, -20.777094477814444, 6249.956305594517, 6290.778781445505, 6283.39010927267, 0.9999940040034435, 0.9999999999780389, 0.9999926403609432, 60.023295914081494, 60.02755624289484, 60.03026843101845, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 780.7358, 3.509322, 2740.053, 800.5083, 3.433281, 2748.274, 830.4363, 3.278071, 2721.963, 786.853, 3.487437, 2743.781, 800.629, 3.432209, 2747.976, 808.1096, 6.796902, 5492.581, 99.71707, 100.0, 99.07754, 99.86947, 100.0, 99.94862
227885.05204, 285.2933502288731, 285.83484085026527, 285.9713590992945, 21.932021508462515, 22.075403730171786, 22.014769822480535, 6230.552320713486, 6280.463155089796, 6275.042912190197, 110.42225216596626, 6.143275485395407, -13.29165202960803, 6238.543797367375, 6280.202640053711, 6270.411280049207, 0.9999965621726421, 0.9999988789995721, 0.999996110811493, 60.02810622183721, 60.02678420867368, 60.02532032500421, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 781.4653, 3.504861, 2742.137, 797.7067, 3.446174, 2748.324, 834.0276, 3.248988, 2712.588, 780.3866, 3.510052, 2738.357, 794.3533, 3.458325, 2747.422, 814.4517, 6.734641, 5485.068, 99.75455, 100.0, 98.74464, 99.65991, 99.97599, 99.81919
227887.36020000002, 285.3605086347893, 285.7097433573815, 285.8960699365694, 21.940357935010443, 22.083497408191384, 22.05151437599944, 6247.09403071184, 6289.151043822761, 6278.877273016988, 113.57074112728787, 3.151252608556888, -22.362714568426327, 6246.253747436609, 6286.687603391891, 6275.769734084992, 0.9999949733439453, 0.9999999991117856, 0.9999934724784881, 60.02714199518409, 60.030023649556725, 60.027180088472235, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 782.2933, 3.503611, 2740.548, 800.0997, 3.433649, 2748.107, 831.077, 3.274758, 2721.585, 786.8336, 3.487253, 2744.058, 800.6671, 3.432027, 2748.195, 808.1295, 6.796719, 5492.644, 99.73964, 100.0, 99.04868, 99.85518, 100.0, 99.94864
227889.70476000002, 285.3830971089187, 285.8333174220786, 285.9566075679021, 21.94037916575221, 22.08524143024848, 22.064110010961887, 6241.063239341753, 6288.485731213982, 6281.212055713199, 116.1752348865607, 7.188696524866373, -21.124306564193603, 6241.767530177956, 6288.192792017054, 6287.033561737893, 0.9999933420564362, 0.9999994674432017, 0.9999956175566834, 60.02953596595922, 60.02670592589386, 60.02824881213663, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 800 800], 5500.0, [], 786.9657, 3.486657, 2744.4, 794.1464, 3.459621, 2747.431, 830.4557, 3.278255, 2723.104, 780.5419, 3.509501, 2739.342, 794.3915, 3.458325, 2747.423, 808.0897, 6.796535, 5492.577, 99.87984, 99.98775, 99.08193, 99.69573, 99.98188, 99.95075
