TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
228644.7692, 285.0295796353246, 285.555197969931, 285.89627688566526, 18.7721791220692, 18.898326695256532, 18.857417212811153, 5332.251340275249, 5367.019779671435, 5375.597208865776, 83.84449054034303, 3.2174363712606464, -25.685631219862728, 5333.076885028905, 5375.82882153647, 5373.780393669602, 0.999988313010397, 0.9999999874577149, 0.9999892938472029, 60.00009159135607, 60.00081600113135, 60.00341418058066, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 607.2457, 4.526052, 2746.092, 600.2916, 4.577879, 2747.822, 593.5922, 4.626591, 2746.171, 606.5905, 4.527184, 2746.246, 600.2488, 4.578006, 2747.883, 826.5395, 3.301872, 2729.21, 99.94923, 100.0, 99.94633, 99.93893, 100.0, 99.28623
228647.14348000003, 285.0978061095208, 285.57516986394717, 285.81753855254976, 18.772824795329214, 18.88866590464875, 18.887527069814634, 5337.208419994578, 5376.282255577902, 5373.412583384389, 85.83946009937767, 1.5664599799715688, -26.488419192770266, 5336.6584831524015, 5372.911008016228, 5369.437603413749, 0.999988979149813, 0.9999999806335373, 0.9999910046170907, 60.00212814426538, 60.004172065294384, 60.00284849561689, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4374, 4.528551, 2746.25, 600.3304, 4.577695, 2747.879, 593.7087, 4.625854, 2746.121, 606.6682, 4.526817, 2746.076, 600.287, 4.577458, 2747.775, 826.5594, 3.302421, 2728.568, 99.93932, 100.0, 99.94437, 99.9471, 100.0, 99.30365
228649.46164000002, 285.07142185935277, 285.53084476421736, 285.79853460685, 18.79226403509832, 18.92005739373198, 18.865648242404706, 5333.894347954703, 5380.030214020703, 5365.5001423966905, 77.27220748642958, 6.806585074129998, -23.70469533263406, 5340.464147224926, 5381.131962616271, 5372.404090758623, 0.9999953792259523, 0.9999993847356203, 0.9999961839050794, 59.999415647382705, 59.99773570055088, 59.99942204388488, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 600.1681, 4.578522, 2748.049, 606.6535, 4.526304, 2745.989, 587.3804, 4.667087, 2741.358, 600.2795, 4.578115, 2747.893, 606.5626, 4.527236, 2746.093, 832.8419, 3.263233, 2717.764, 100.0, 99.93762, 99.76913, 100.0, 99.93969, 98.92559
228651.79448, 285.0260046087421, 285.4684673740134, 285.77438234448186, 18.776799266484566, 18.904350595193957, 18.87972241181948, 5337.377011631853, 5377.031981806771, 5372.381244280747, 86.10031635234691, 3.4566397942749063, -24.63287433169853, 5334.6533722072, 5362.853239899439, 5375.2236537216395, 0.9999930644924235, 0.9999999989597239, 0.9999904900318168, 60.006323287412584, 60.00406217289825, 60.00584085636417, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4768, 4.528194, 2746.254, 600.2137, 4.578063, 2747.991, 593.5534, 4.626591, 2746.061, 606.3963, 4.527736, 2746.306, 600.6112, 4.571249, 2747.9, 827.116, 3.298209, 2729.883, 99.9393, 100.0, 99.94246, 99.94309, 100.0, 99.35149
228654.113, 284.97919026746155, 285.5524166378304, 285.7900490717574, 18.755456702626972, 18.89666487733255, 18.865451187892603, 5333.894421256088, 5371.307759958973, 5371.255836192713, 86.94556853118593, -2.519215090651869, -24.899778722761766, 5330.8711792319, 5371.830060874287, 5370.171563275083, 0.9999873617445849, 0.9999998930841251, 0.9999898672951567, 60.00975787707237, 60.01065574459421, 60.00719842897425, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.3782, 4.528016, 2746.259, 600.1943, 4.577511, 2747.936, 593.7669, 4.623829, 2746.732, 607.3867, 4.515785, 2745.09, 608.9278, 4.504407, 2743.569, 822.6627, 3.323846, 2735.645, 99.94103, 100.0, 99.95053, 99.90493, 99.87108, 99.53362
228656.49704000002, 284.90739060600697, 285.44373992454166, 285.75307392859935, 18.771554478613748, 18.91218806247165, 18.874699252303095, 5337.656125147825, 5374.430744676036, 5366.726904232906, 89.04822073678145, -2.5024654999192535, -24.43510010854243, 5334.795522389093, 5378.112626239403, 5369.66398756128, 0.9999877008645575, 0.9999999983971918, 0.999985827918125, 60.007176138865724, 60.00926947114015, 60.01412554768825, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 612.3518, 4.48215, 2742.528, 596.4005, 4.60643, 2747.645, 596.6787, 4.609288, 2746.794, 607.775, 4.521117, 2745.79, 606.5816, 4.526688, 2745.886, 826.5792, 3.301688, 2729.087, 99.7946, 99.99379, 99.97492, 99.93223, 99.94358, 99.32254
228658.79212000003, 285.0536962419729, 285.53202391698363, 285.82073571680945, 18.754573264294915, 18.903393048785354, 18.851956302910274, 5333.376743546536, 5373.560744524355, 5370.612543258625, 85.11199345314571, 0.37855027997125035, -24.51887774180841, 5336.583581518224, 5370.046348112276, 5371.492795285919, 0.9999921414525526, 0.9999999229657857, 0.9999901218401046, 60.01227055249946, 60.010849995848304, 60.0136735034449, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.528372, 2746.307, 600.3304, 4.577143, 2747.823, 593.6505, 4.625854, 2746.287, 606.5128, 4.527736, 2745.968, 606.5053, 4.527601, 2745.988, 826.5792, 3.301872, 2728.903, 99.94731, 100.0, 99.94438, 99.93689, 99.93965, 99.31583
228661.09240000002, 285.00229884776496, 285.56140056355883, 285.90847300796133, 18.764265784621188, 18.91446434832589, 18.839919531264634, 5331.415130140162, 5370.320551301616, 5365.223758729509, 79.39784735648436, 7.384524846034935, -16.83781406218759, 5333.422168295172, 5363.0516200663515, 5358.409272645868, 0.9999933628073183, 0.9999988630987637, 0.9999918406613393, 60.0138717063343, 60.01297754447123, 60.0103419439876, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 600.0892, 4.579236, 2747.991, 606.6146, 4.526857, 2745.933, 587.361, 4.667087, 2741.358, 600.2018, 4.578115, 2747.728, 600.287, 4.577641, 2747.887, 832.822, 3.263416, 2718.173, 100.0, 99.94163, 99.77087, 100.0, 100.0, 98.92533
228663.43172000002, 284.98703495450997, 285.4377608994473, 285.7742974471653, 18.752112364989316, 18.913809754527662, 18.8778067137786, 5334.733677078673, 5375.556060540245, 5367.227148248966, 84.63968934160948, 0.7574126117353899, -21.243644853592514, 5335.708850872022, 5375.22383584918, 5377.3260256008725, 0.9999928083073935, 0.999999975019155, 0.9999900319186219, 60.00904830491416, 60.01428009301328, 60.01172122758226, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.527837, 2746.255, 600.2137, 4.578063, 2747.938, 593.7281, 4.62567, 2746.233, 606.5905, 4.527184, 2746.135, 606.5816, 4.527601, 2746.042, 826.6588, 3.302055, 2728.789, 99.94504, 100.0, 99.9485, 99.93906, 99.94949, 99.31167
228665.71724000003, 285.07616772009817, 285.4025212776007, 285.7472435525424, 18.791435044320934, 18.90659401320544, 18.87485229990182, 5325.887923940325, 5369.692383082982, 5376.366718974891, 84.51215831246873, 1.8783531461672283, -21.765428937879506, 5330.792733342342, 5375.067823393332, 5371.040081612673, 0.9999905766725475, 0.9999997951356249, 0.9999893914117531, 60.017316861580845, 60.01341817489072, 60.015450708683396, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.5359, 4.52748, 2746.417, 600.4083, 4.576774, 2747.939, 593.5534, 4.627143, 2746.284, 606.6099, 4.527369, 2746.078, 600.3251, 4.577275, 2747.886, 826.46, 3.302238, 2728.742, 99.94697, 100.0, 99.95054, 99.94277, 100.0, 99.34952
228668.13616000002, 284.93333177306204, 285.4322785128995, 285.762493671417, 18.742750530682688, 18.90389637444507, 18.878787484911314, 5337.226803751736, 5381.259125506796, 5376.815585206149, 86.26340693437419, -3.0029952879049233, -21.579245724140435, 5339.941705606108, 5369.404887188331, 5368.974812433146, 0.9999909919889255, 0.9999997961300366, 0.9999928223834096, 60.01543230137437, 60.01508301139267, 60.01458548125485, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 612.7461, 4.471798, 2740.747, 593.9685, 4.623192, 2746.449, 600.0758, 4.579284, 2747.91, 612.6685, 4.472577, 2740.508, 594.0114, 4.620009, 2747.176, 821.9072, 3.32641, 2734.13, 99.74687, 99.9544, 100.0, 99.7338, 99.97481, 99.54216
228670.575, 285.05349470323864, 285.49848710442586, 285.74766127062327, 18.782643988443414, 18.903523918529828, 18.880013649473874, 5337.333653353952, 5365.788175489421, 5370.714953820319, 86.25349684060257, 1.9819816239364627, -22.12383301223076, 5337.809644629465, 5366.532310645672, 5369.354187133526, 0.9999892382697338, 0.9999999604921114, 0.9999914621215817, 60.017364828357806, 60.017671544449826, 60.01864899897708, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.528194, 2746.307, 600.2916, 4.578248, 2748.1, 593.7087, 4.625854, 2746.226, 606.6682, 4.526817, 2746.299, 600.2488, 4.578371, 2748.097, 826.6389, 3.300956, 2729.096, 99.95512, 100.0, 99.94628, 99.93489, 100.0, 99.35188
228672.91776, 284.9820502802476, 285.5380650947295, 285.8470548074012, 18.759969492752266, 18.889442965345445, 18.831023440310123, 5331.135616527129, 5367.79546206399, 5359.584297863227, 78.22344975039027, 5.210733835952624, -16.94383641131526, 5328.6175268392635, 5368.494447282662, 5358.211044538823, 0.9999950745209014, 0.999998637479982, 0.999989060947479, 60.02002276177217, 60.01809217612302, 60.01639075286951, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 604.3871, 4.548896, 2747.731, 603.8519, 4.546013, 2747.106, 588.4092, 4.660644, 2741.52, 600.163, 4.578299, 2748.063, 606.5435, 4.527053, 2746.317, 832.822, 3.263599, 2718.457, 99.98639, 99.98629, 99.79154, 100.0, 99.94958, 98.91719
228675.22520000002, 284.9392687689724, 285.3685694206845, 285.80227495359856, 18.77456391154438, 18.903153441766097, 18.88200531048271, 5339.505610378095, 5360.315177063823, 5375.083223384833, 84.42528348338556, 3.6446200925643097, -23.764027837914455, 5339.972456933811, 5376.31265001115, 5372.08553236269, 0.9999880539865541, 0.9999994097562147, 0.999990805558353, 60.017534004206084, 60.01850138668734, 60.01717147586455, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 605.7277, 4.528729, 2746.307, 600.3304, 4.577327, 2747.994, 593.6116, 4.626223, 2746.115, 606.6487, 4.526449, 2746.077, 600.3251, 4.577275, 2747.883, 826.4998, 3.302421, 2728.406, 99.94924, 100.0, 99.94224, 99.94085, 100.0, 99.33145
228677.58756, 285.1991375336306, 285.52335089810265, 285.9166816512033, 18.787930508019297, 18.890234240331143, 18.86936056760902, 5335.668500753349, 5369.095833476367, 5369.736142554269, 86.27568231684745, 2.2283418461979636, -25.061436271293132, 5336.46179808071, 5373.833640547251, 5374.588184188763, 0.9999893580887689, 0.999999967960905, 0.9999902691038388, 60.01487732700891, 60.01108638653503, 60.012466243120315, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.5359, 4.527658, 2746.2, 600.2137, 4.577511, 2747.991, 593.7087, 4.62567, 2746.225, 606.5322, 4.527184, 2745.913, 606.7343, 4.527783, 2746.207, 826.5196, 3.300956, 2729.22, 99.95115, 100.0, 99.94432, 99.94473, 99.94559, 99.29751
228679.96616, 285.08448141699995, 285.461934426413, 285.68606789346194, 18.782530840900822, 18.881336143395636, 18.853821847899265, 5331.95001871323, 5369.043497090045, 5372.499619073715, 86.3370186247148, -0.893396288158101, -25.889371436792544, 5334.967354163647, 5370.123086564835, 5367.380609409015, 0.9999886148381691, 0.9999999997501954, 0.9999906244746742, 60.01645792470385, 60.01389040080813, 60.012949836482825, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 612.8447, 4.472691, 2740.627, 593.9685, 4.62356, 2746.511, 600.1146, 4.579284, 2748.021, 612.6685, 4.472026, 2740.84, 612.8191, 4.472083, 2740.655, 820.2968, 3.33758, 2737.57, 99.74253, 99.94859, 100.0, 99.75028, 99.74326, 99.62525
228682.29792, 285.1213891362217, 285.39812849964284, 285.7806334408074, 18.78536660688802, 18.893947602556437, 18.870509927254936, 5334.635120704824, 5369.388263378302, 5373.386730161434, 83.40223326990144, 0.05248127907225353, -25.22889633860126, 5340.888978377204, 5364.391037602657, 5373.772891789617, 0.9999899475192074, 0.9999996485817823, 0.9999897429450425, 60.01396366863296, 60.01493686279318, 60.01456894709898, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4571, 4.527837, 2746.197, 600.2916, 4.577511, 2747.934, 593.6116, 4.626223, 2746.17, 606.6293, 4.527553, 2746.189, 606.5816, 4.527053, 2746.152, 826.4202, 3.302787, 2728.911, 99.94522, 100.0, 99.94859, 99.94293, 99.94154, 99.31614
228684.67668000003, 285.1301088991734, 285.4955055965335, 285.8673229712928, 18.77609868422346, 18.910619892755477, 18.859907273917138, 5328.828110457553, 5372.439481175355, 5360.449006443101, 76.63053832234698, 6.66680207860918, -21.827229674057207, 5333.696978967034, 5370.5856582073975, 5364.899786581579, 0.9999918241541074, 0.9999995546530809, 0.9999942481683141, 60.01808928820975, 60.01622453564923, 60.01613392656902, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.5754, 4.52748, 2746.202, 600.2916, 4.578248, 2747.994, 593.534, 4.628799, 2745.672, 605.0953, 4.544284, 2747.143, 603.6441, 4.551342, 2747.739, 829.6807, 3.275685, 2720.382, 99.94541, 100.0, 99.92611, 99.97908, 99.99582, 99.0645
228687.06964000003, 285.2233096180733, 285.4969394339411, 285.90547376038023, 18.790039227451306, 18.901653345770626, 18.88459586014815, 5336.431887622305, 5369.86408818495, 5375.103833364473, 85.32764038310526, 4.500579992912662, -21.505402412632066, 5339.408421075745, 5375.744253949896, 5374.0296822456685, 0.9999927745161437, 0.9999995259809138, 0.9999902893373243, 60.011623751608575, 60.0147864325612, 60.01247170279214, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 601.8044, 4.566386, 2747.757, 604.1632, 4.550434, 2747.609, 591.4957, 4.638003, 2745.557, 605.8914, 4.528288, 2745.911, 606.5626, 4.527418, 2746.205, 827.2552, 3.303153, 2729.506, 100.0, 99.99054, 99.90758, 99.94921, 99.9396, 99.32484
228689.38580000002, 285.0529908557796, 285.5765992940091, 285.9006784212883, 18.781861033473003, 18.86749869143293, 18.876088998339206, 5336.798463845356, 5368.9694383786355, 5372.9252717259005, 84.85877313940887, -0.5025819924842381, -25.589622310048526, 5331.792188360826, 5372.381856444709, 5370.736720256678, 0.9999889989377582, 0.9999999847694188, 0.999994878179858, 60.008700563875855, 60.0058665636232, 60.003488664196055, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4571, 4.528372, 2746.254, 600.2137, 4.578248, 2748.104, 593.6505, 4.626407, 2746.337, 606.5905, 4.527001, 2746.189, 600.2488, 4.578006, 2748.156, 826.4202, 3.30297, 2729.556, 99.95132, 100.0, 99.94232, 99.93273, 100.0, 99.34187
228691.77828000003, 285.02373847478145, 285.4131799489544, 285.809382718836, 18.791068257518933, 18.882592019627488, 18.887557081140066, 5338.754088150657, 5369.541884962093, 5368.53933459777, 82.48989204912664, 0.8721209207069478, -24.28819976262912, 5326.799241605038, 5375.199880907092, 5366.959029835774, 0.9999924432443086, 0.9999999925575312, 0.9999896970504947, 60.00078367465132, 59.99997718004838, 60.00188985337085, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 612.7264, 4.472869, 2740.574, 593.9101, 4.62356, 2746.339, 600.0175, 4.579652, 2748.076, 612.6685, 4.472761, 2740.338, 594.0114, 4.623845, 2746.669, 820.257, 3.337397, 2737.705, 99.74671, 99.95038, 100.0, 99.73393, 99.95459, 99.62539
228694.18140000003, 285.10108600625034, 285.4408849386431, 285.8150004150942, 18.781081711432464, 18.913704907748834, 18.871299153471313, 5337.329882797583, 5373.65776160186, 5367.746511909843, 83.62949271351386, 0.20075006920012584, -26.2258095167208, 5336.069525366342, 5367.020455255544, 5372.037567264564, 0.999988633455959, 0.9999998016024826, 0.9999912210319111, 60.004382306861906, 59.99934685334752, 60.000447405628506, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4177, 4.528372, 2746.192, 600.3888, 4.577695, 2747.878, 593.6699, 4.626039, 2746.121, 606.6293, 4.526633, 2746.025, 600.287, 4.577641, 2748.21, 826.4998, 3.30352, 2729.56, 99.94504, 100.0, 99.94841, 99.94097, 100.0, 99.36263
228696.52080000003, 284.9892519881746, 285.4576492030392, 285.6991281957413, 18.742698105936295, 18.87274358222047, 18.816706823886744, 5326.151868982655, 5368.6731119985, 5358.736835279515, 81.7738303588394, 7.3693670888714, -17.619631460670462, 5329.8976358269, 5372.083326562967, 5357.889411919544, 0.9999922002916778, 0.9999994668392319, 0.9999920963546858, 60.00130475352114, 60.002608203151865, 59.99877347357267, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4571, 4.528016, 2746.196, 600.2332, 4.578063, 2748.16, 593.6505, 4.626039, 2746.288, 606.5516, 4.527184, 2746.08, 600.3823, 4.577458, 2748.052, 827.5336, 3.295645, 2726.768, 99.95324, 100.0, 99.93828, 99.93883, 100.0, 99.26828
228698.83000000002, 285.0308443745572, 285.5241553247742, 285.7185168606949, 18.77965432241962, 18.919656004444967, 18.878242997228703, 5341.78872030983, 5371.884337480716, 5374.117110010888, 88.093780750929, 1.2472453140944708, -23.72641149954825, 5337.6198942626925, 5373.959951390271, 5369.448966211478, 0.9999894024544866, 0.9999998468285789, 0.9999927997798105, 59.998436376328755, 59.99860842006536, 60.001785120200125, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 600.1484, 4.578522, 2747.938, 606.6924, 4.526857, 2746.044, 587.4969, 4.66635, 2742.366, 601.8912, 4.560464, 2747.667, 604.1782, 4.551159, 2747.801, 828.9053, 3.290152, 2725.658, 100.0, 99.93967, 99.78116, 99.99902, 99.99972, 99.21455
228701.17724000002, 285.1122030942756, 285.5069568541358, 285.7662825463432, 18.774607389766768, 18.908398041194832, 18.867399463292195, 5335.950450758108, 5375.9053451771115, 5369.700604256132, 86.71776971444706, 0.4406100580946486, -26.10201945406743, 5332.634183510976, 5374.008174156618, 5371.515883818598, 0.9999878804477842, 0.9999997240379923, 0.999992044874502, 60.00035771220092, 59.9999430580698, 60.000041831871705, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4571, 4.527658, 2746.469, 600.2332, 4.578063, 2747.932, 593.5534, 4.626039, 2746.286, 606.5905, 4.528104, 2745.908, 606.5816, 4.527053, 2746.153, 826.5792, 3.30297, 2729.446, 99.94123, 100.0, 99.94028, 99.9347, 99.94352, 99.33559
228703.51644, 285.09675200668414, 285.55024846246005, 285.8307273753367, 18.769973368602958, 18.88211061738059, 18.868154797132927, 5327.314438212179, 5366.193129415244, 5374.09570579857, 87.05845530864008, 1.3561604991441918, -23.901069742140407, 5329.543003715737, 5374.013234923313, 5365.918581770147, 0.9999899059672638, 0.9999999497372121, 0.9999869823227054, 59.99663311601799, 59.998113105746114, 59.99928271827191, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 609.6509, 4.498033, 2742.457, 595.6028, 4.614718, 2746.679, 599.8622, 4.580573, 2747.968, 612.6491, 4.472577, 2740.391, 612.7237, 4.472448, 2740.647, 820.2173, 3.338129, 2737.35, 99.82957, 99.96277, 100.0, 99.73391, 99.74325, 99.63814
228705.88220000002, 285.15646123172826, 285.57475069134154, 285.8259816313288, 18.789633062189502, 18.898707296047057, 18.86980656991683, 5333.9519171650545, 5374.329845467494, 5372.573749565292, 87.02406328534516, -1.0248587526581048, -23.501912192398322, 5338.461085455767, 5372.142171617195, 5367.876069421895, 0.9999907885860712, 0.9999999991672178, 0.9999899514961982, 60.00477787434654, 60.00113168643915, 60.00319103322142, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4374, 4.528016, 2746.139, 600.2916, 4.578063, 2748.1, 593.631, 4.62567, 2746.232, 606.6487, 4.526817, 2746.022, 606.4863, 4.52687, 2746.315, 826.4401, 3.301872, 2729.155, 99.95323, 100.0, 99.94228, 99.94098, 99.94352, 99.32455
228708.22908000002, 285.2041456993939, 285.63417929959866, 285.9225622058692, 18.767647211029253, 18.904743749344256, 18.8578172244209, 5331.067230630533, 5368.633647793695, 5372.198237435181, 85.99219268800698, 4.476223388941889, -26.760819033063854, 5337.852755746852, 5367.060257089555, 5370.485332815522, 0.9999862606240526, 0.9999998517992905, 0.9999907128857526, 60.008309803904375, 60.007764933004005, 60.00659571770871, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4374, 4.528194, 2746.139, 600.2916, 4.578432, 2747.933, 593.631, 4.626223, 2746.228, 606.6099, 4.527001, 2746.186, 606.5435, 4.527236, 2745.99, 826.4998, 3.302238, 2729.39, 99.95115, 100.0, 99.94232, 99.93888, 99.9475, 99.33356
228710.59152000002, 285.10358032419003, 285.5158640500867, 285.8444128382258, 18.800936795163288, 18.92973687846017, 18.862675429375894, 5340.343945673223, 5378.2995933815455, 5371.78187547963, 80.91945359408874, 4.553953084726572, -19.269468357763117, 5334.153354612802, 5382.250463353776, 5374.140617276449, 0.9999904243995661, 0.9999998991858499, 0.9999899861477413, 60.01160388187285, 60.0062890550299, 60.00650388700194, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 600.1484, 4.578701, 2747.828, 606.634, 4.526304, 2746.099, 587.3804, 4.666903, 2741.412, 600.2989, 4.578115, 2747.9, 600.306, 4.577641, 2748.157, 832.7424, 3.263966, 2719.098, 100.0, 99.94168, 99.76892, 100.0, 100.0, 98.95897
228712.9082, 285.1378266201763, 285.57545639171263, 285.7316269462117, 18.784070769495727, 18.89380076670033, 18.875862638706103, 5337.790390964541, 5372.154650924007, 5372.828589416284, 82.38084163512349, -0.7404500791458304, -24.792464124247886, 5339.57520065784, 5373.304605027277, 5377.851459269401, 0.9999905867856532, 0.9999999965141675, 0.9999888874782155, 60.00882473394164, 60.009787220799744, 60.00680609815233, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.5359, 4.52748, 2746.087, 600.3304, 4.577511, 2748.101, 593.5534, 4.626039, 2746.227, 606.6099, 4.526817, 2746.192, 605.0366, 4.543489, 2747.432, 826.4003, 3.302055, 2729.268, 99.95115, 100.0, 99.94432, 99.94503, 99.97284, 99.31667
228715.21096000003, 285.0474842066905, 285.47024971704275, 285.7974014014598, 18.770074159707377, 18.899934722772525, 18.872804646682944, 5334.102589954307, 5378.787959284689, 5370.8015183933885, 86.52053068150781, 3.0831190258795687, -26.294236389570877, 5337.894605919091, 5368.882158094661, 5371.386232459818, 0.9999861877627091, 0.999999995621469, 0.9999919835838514, 60.001666607669485, 60.00160229874245, 60.001754627259196, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.528372, 2746.197, 600.2916, 4.577695, 2747.988, 594.6793, 4.61573, 2747.237, 608.5323, 4.507328, 2743.938, 596.6055, 4.607774, 2747.231, 822.106, 3.330072, 2736.963, 99.94903, 100.0, 99.97073, 99.86301, 99.97929, 99.58404
228717.55016, 285.083066379482, 285.54452937006835, 285.7881906374665, 18.798657368466564, 18.89500225080248, 18.872451427011647, 5333.839147462091, 5373.579238016533, 5374.5553172807, 86.38706536773543, -2.6869819718003782, -23.409593745273042, 5340.868941174505, 5367.696182236916, 5369.324580121798, 0.9999908828127021, 0.9999999958728293, 0.9999905516079027, 59.997510251283046, 59.998910249971054, 59.99872967875797, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 611.2675, 4.491608, 2743.094, 596.9647, 4.602561, 2747.757, 595.8634, 4.612969, 2746.848, 607.173, 4.526817, 2746.082, 600.2488, 4.577823, 2747.833, 826.3208, 3.301505, 2728.698, 99.82577, 100.0, 99.96892, 99.94497, 100.0, 99.30839
228719.8612, 285.0972144315615, 285.5800632378264, 285.81701723320793, 18.760621543314873, 18.9014291370572, 18.86302650960594, 5337.161745315631, 5365.511838831484, 5376.8377066773655, 85.87696224825504, -1.1254678671934926, -22.494662627114167, 5331.605825217685, 5369.896776454244, 5371.817180434736, 0.9999878264525548, 0.9999999258230385, 0.9999905155644466, 59.99556778774035, 59.99626652119041, 59.99742960304533, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.529265, 2746.307, 600.2916, 4.578248, 2747.933, 593.6505, 4.626407, 2746.178, 606.5711, 4.527184, 2746.186, 600.3442, 4.578371, 2747.782, 826.5991, 3.301139, 2729.848, 99.94106, 100.0, 99.94637, 99.9408, 100.0, 99.32514
228722.19332000002, 285.1541784759945, 285.6015837104548, 285.80895187741515, 18.749383963955307, 18.893270908329757, 18.848825274171126, 5331.596296867599, 5369.3906058594785, 5359.361076735341, 74.2192541426839, 12.603665715762872, -21.22354801469872, 5330.505817895265, 5373.855958590545, 5358.021810211261, 0.9999940727233616, 0.9999993787587498, 0.999992226869347, 59.99111477579274, 59.99141781620696, 59.99345846474342, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 600.1484, 4.579057, 2748.153, 606.5757, 4.526673, 2746.155, 587.3804, 4.666903, 2741.412, 600.2795, 4.577747, 2748.01, 606.6007, 4.527053, 2746.264, 832.7027, 3.263599, 2718.071, 100.0, 99.93351, 99.76892, 100.0, 99.93369, 98.92119
228724.53984, 285.09177687770324, 285.5969808178485, 285.79619971832636, 18.788283984260087, 18.921126132702533, 18.84837037942353, 5339.171217839411, 5373.611000850291, 5365.49142672495, 87.46735741532575, 4.081311098446349, -25.59220657028183, 5333.905856072885, 5373.612562456764, 5368.535479257632, 0.9999894187206062, 0.9999998332447022, 0.9999895325633962, 59.99794059270441, 59.99571076188435, 59.996383270816, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4571, 4.528016, 2746.143, 600.1553, 4.578616, 2747.992, 593.6699, 4.625486, 2746.233, 606.5516, 4.527001, 2746.08, 600.2679, 4.577458, 2747.885, 826.4401, 3.302055, 2729.201, 99.95515, 100.0, 99.94641, 99.94513, 100.0, 99.32668
228726.87552000003, 285.1171702405718, 285.5256731879613, 285.7520130316848, 18.778862292041534, 18.875895463152624, 18.855919215557098, 5328.379560115237, 5375.528924035912, 5370.170996523258, 84.15191214764445, 2.401019921725947, -22.55221966801912, 5332.673283429227, 5373.0057981705795, 5365.498942786465, 0.9999890593224184, 0.9999999872332438, 0.999988984483158, 59.98843217154766, 59.98827649483862, 59.99102786700341, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.3979, 4.528372, 2746.144, 600.2916, 4.577695, 2748.044, 593.631, 4.626039, 2746.116, 606.474, 4.526633, 2746.185, 606.5626, 4.52687, 2745.937, 826.6985, 3.300224, 2729.669, 99.9433, 100.0, 99.94632, 99.9388, 99.9474, 99.33142
228729.20636, 284.92101397958226, 285.47173780058466, 285.7910878035211, 18.76413718367615, 18.911671814746224, 18.85191584863402, 5335.906415611569, 5371.873956377461, 5372.483922086272, 88.51368364859809, -2.221586198738578, -25.12537521191166, 5333.7530435683, 5373.549422261322, 5370.408911315391, 0.999988304247274, 0.9999999996856974, 0.9999905080004058, 59.986905234527825, 59.986960960029634, 59.986075721672904, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 612.7461, 4.471798, 2740.685, 594.0269, 4.623744, 2746.4, 600.0564, 4.579468, 2747.914, 612.5908, 4.477726, 2741.651, 611.0833, 4.491623, 2743.516, 823.1398, 3.321465, 2732.789, 99.73681, 99.95658, 100.0, 99.7798, 99.8201, 99.4785
228731.65052000002, 285.03318673709543, 285.41853519765493, 285.7770902352824, 18.787383054038084, 18.899755434315853, 18.871714315474154, 5337.117249119472, 5377.271993826982, 5371.450437139472, 86.21358375813952, 1.2504543825020846, -24.9458739077229, 5339.505709443196, 5369.5070383819175, 5368.824102172816, 0.9999891778923018, 0.9999999280259297, 0.9999909882037947, 59.98341226148374, 59.98206503459622, 59.984286746758585, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4177, 4.528194, 2746.469, 600.2916, 4.577695, 2747.873, 593.6893, 4.62567, 2746.117, 606.6293, 4.527369, 2746.022, 606.5244, 4.527783, 2746.26, 826.4202, 3.303153, 2729.018, 99.94712, 100.0, 99.94232, 99.93675, 99.94144, 99.32001
228733.93536000003, 285.080400068426, 285.5331818226262, 285.74438799456016, 18.773393866670457, 18.891386684084036, 18.85143446928229, 5330.348153897818, 5370.846193230946, 5360.479213413798, 80.44598035324998, 6.769005861522601, -22.13528784086975, 5331.0089533144655, 5367.864043075662, 5360.5005062713135, 0.9999910674074425, 0.9999991287286372, 0.9999927796310643, 59.98067996538228, 59.98148650812039, 59.98024936424415, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 603.9336, 4.554429, 2747.852, 604.4161, 4.545092, 2746.994, 588.351, 4.663405, 2741.523, 600.163, 4.578483, 2747.675, 600.2679, 4.578188, 2748.156, 832.7623, 3.263783, 2718.178, 100.0, 99.97221, 99.77513, 100.0, 100.0, 98.92549
228736.27024, 285.1114284123457, 285.5716409403689, 285.7969264949673, 18.777596668994594, 18.88996346500957, 18.869088782004425, 5335.0032384449405, 5368.934787345837, 5364.467036928998, 85.69360928972901, 1.4845931675031352, -25.558790378604044, 5335.462340812098, 5371.4891033540825, 5363.665391863574, 0.9999914789156958, 0.9999996457109902, 0.9999892038714698, 59.98301143652952, 59.985168729101645, 59.98287983725662, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.2797, 4.5298, 2746.197, 600.2526, 4.577143, 2747.936, 593.6893, 4.626223, 2746.117, 606.5516, 4.527553, 2746.136, 606.6198, 4.527601, 2746.264, 826.4401, 3.302055, 2729.552, 99.95114, 100.0, 99.94854, 99.93486, 99.94167, 99.32068
228738.57944000003, 285.10202328470115, 285.5858072649221, 285.79236318797496, 18.78354662152427, 18.886330932927525, 18.87210701251687, 5334.108739918384, 5371.606129882796, 5371.628036726968, 84.02138196204794, -0.2652057685083946, -23.52173558893628, 5335.657797257719, 5375.608660651402, 5368.843717515241, 0.999991016537217, 0.999999998734378, 0.9999919432822918, 59.989474110290345, 59.98668732446148, 59.98734953841488, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.3979, 4.528729, 2746.306, 600.2137, 4.578063, 2747.992, 593.5922, 4.626407, 2746.232, 606.5711, 4.527553, 2746.301, 600.2488, 4.578371, 2748.1, 826.4202, 3.301872, 2728.986, 99.94921, 100.0, 99.9465, 99.9368, 100.0, 99.32468
228740.94360000003, 285.1704330805007, 285.50155355962767, 285.80534335481053, 18.787662398422597, 18.90338628534423, 18.862609402621786, 5332.261302550046, 5370.528796754864, 5374.988840504479, 82.56011852302292, -1.086653261239917, -25.423893564709942, 5337.824239436248, 5366.537786697786, 5377.082291684718, 0.9999920048119053, 0.9999999999918551, 0.9999913854728052, 59.994586555154896, 59.99292603725439, 59.993600268453044, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 612.7658, 4.471441, 2740.465, 593.9101, 4.62356, 2746.343, 600.0369, 4.579652, 2748.023, 612.6879, 4.472945, 2740.732, 593.9923, 4.623662, 2746.507, 820.1775, 3.337946, 2737.523, 99.73661, 99.95466, 100.0, 99.74006, 99.95274, 99.62955
228743.26644, 285.11295810608976, 285.5537892726923, 285.7686561241419, 18.794944397675877, 18.89493226766749, 18.846466580334557, 5336.488125438983, 5373.393865489232, 5372.026597119532, 82.10958954029735, 1.7644541587810636, -25.762617772722933, 5334.883724382632, 5378.409436994509, 5373.29797736521, 0.9999885793061266, 0.9999998622413723, 0.9999904962203424, 59.99822096783853, 59.99602893639536, 59.99564231784728, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.3782, 4.527837, 2746.254, 600.1359, 4.578616, 2747.875, 593.631, 4.626039, 2746.341, 606.6293, 4.527736, 2746.024, 600.306, 4.577641, 2747.938, 826.46, 3.303153, 2728.415, 99.94731, 100.0, 99.95045, 99.94697, 100.0, 99.35619
228745.5768, 285.16760144358256, 285.5805068472169, 285.8977587488954, 18.749996089934896, 18.88717280002848, 18.820649083454352, 5332.421600104784, 5373.6421240691925, 5364.45661962325, 85.78277261502987, 7.950529471464506, -22.023932998929467, 5329.499925836139, 5372.355841056785, 5362.165498650112, 0.9999932357794037, 0.9999994573128512, 0.9999921071263935, 59.99984725117791, 59.99943888645327, 60.00026959259588, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4177, 4.528016, 2746.192, 600.2137, 4.578248, 2747.884, 593.631, 4.626039, 2745.614, 605.5031, 4.540055, 2747.02, 602.843, 4.557734, 2747.382, 828.0902, 3.292166, 2726.65, 99.94505, 100.0, 99.9403, 99.97873, 99.99582, 99.22436
228747.91104, 285.24557475636817, 285.56299517382587, 285.8262574976233, 18.77956300924794, 18.901233259715475, 18.845535222223866, 5335.928243976157, 5378.223536551338, 5366.686827266931, 86.32352194776009, 3.6933154361727247, -23.001782164146334, 5338.76614339509, 5375.38007672199, 5368.42428256747, 0.9999905039591208, 0.9999998939992578, 0.9999905068055167, 59.99860153104209, 60.002968259779166, 60.00302007088645, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 600.3258, 4.574774, 2748.071, 605.1943, 4.538277, 2747.105, 590.4475, 4.647575, 2744.546, 604.4933, 4.541342, 2746.664, 600.8783, 4.575632, 2747.995, 828.3487, 3.289236, 2729.176, 100.0, 99.97419, 99.88516, 99.96222, 100.0, 99.21652
228750.29200000002, 285.26607300311093, 285.6076222147923, 285.87927173513737, 18.77630272382675, 18.89233897079588, 18.866661253988458, 5332.947733154667, 5376.444107758307, 5369.350775600091, 87.64695118909185, -0.4547972995055716, -22.542703346748567, 5337.982823599157, 5377.105300268034, 5369.930568969894, 0.9999911032050949, 0.9999999622325928, 0.9999889676976315, 60.00409252792186, 60.003425565794885, 59.99917279520697, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4768, 4.528729, 2746.311, 600.1553, 4.577879, 2748.1, 593.631, 4.625854, 2746.337, 606.6293, 4.526633, 2746.08, 606.5435, 4.527236, 2746.155, 826.4799, 3.301688, 2728.754, 99.94313, 100.0, 99.9465, 99.94903, 99.94176, 99.3104
228752.65032000002, 285.16524694175916, 285.6220283604134, 285.8141996098311, 18.757154625569466, 18.8622055584354, 18.852735777734864, 5336.255726276085, 5370.36932506762, 5368.670812292211, 85.95692244300608, -1.0133009537098587, -23.310991029365596, 5334.374764277404, 5370.367901232864, 5370.666176545909, 0.9999880558170903, 0.9999999986516284, 0.999989989471158, 59.996510928172086, 59.99407213757994, 60.00055884491207, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 612.7856, 4.472155, 2740.522, 594.0658, 4.623192, 2746.508, 599.9399, 4.580389, 2748.02, 612.7462, 4.472945, 2740.561, 612.7237, 4.472813, 2740.483, 820.1974, 3.337397, 2737.334, 99.73871, 99.95654, 100.0, 99.7401, 99.7373, 99.62269
228755.00644000003, 285.11408760966407, 285.54915234535605, 285.81838539415423, 18.764386999377162, 18.907742386232336, 18.861819243991913, 5335.763681696101, 5374.748444553608, 5370.774474732927, 85.0364683926274, 3.430572957705408, -22.91027870673406, 5336.822649692536, 5376.359116424093, 5368.323010415488, 0.9999919956886651, 0.9999999882114926, 0.9999921771618938, 59.99867543135208, 59.9982204541829, 59.99923605509048, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4571, 4.527658, 2746.196, 600.2526, 4.578248, 2747.932, 593.6699, 4.62567, 2746.281, 606.5128, 4.527369, 2746.077, 606.5435, 4.527418, 2746.099, 826.6389, 3.302604, 2729.665, 99.9452, 100.0, 99.94828, 99.94489, 99.94171, 99.32459
228757.32984000002, 285.10130677875384, 285.51133112292575, 285.808854978047, 18.770762106463586, 18.896395093130288, 18.87008692101259, 5333.448453867069, 5377.21715752893, 5368.450498735287, 83.70864635533906, -4.003954253990969, -18.0082492481215, 5322.209396418123, 5365.241044534814, 5358.531023283557, 0.9999904304006565, 0.9999996512640039, 0.9999927537835211, 60.001813884064674, 60.00285654334611, 60.00197244189357, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 606.4768, 4.527658, 2746.197, 600.311, 4.577695, 2748.162, 593.6505, 4.625854, 2746.231, 606.474, 4.528288, 2746.189, 606.5816, 4.52687, 2746.097, 826.4202, 3.301688, 2729.961, 99.94524, 100.0, 99.94646, 99.94085, 99.94144, 99.32675
228759.70032000003, 285.05783939712626, 285.42068392485817, 285.6681160135199, 18.791623930308035, 18.904104000652197, 18.887743491112378, 5337.435842738667, 5375.342308007281, 5370.219987975988, 87.93573880605413, 2.174695886257041, -22.696070910973503, 5339.22048364936, 5375.090750653849, 5373.700650910716, 0.9999916431798206, 0.9999998833652657, 0.9999952498680944, 60.00661601425901, 60.0067827574353, 60.00706476136922, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 800], 5500.0, [], 600.1681, 4.578701, 2748.049, 606.6924, 4.526304, 2746.042, 587.3804, 4.667087, 2741.411, 600.4154, 4.573702, 2748.041, 601.3552, 4.564491, 2747.853, 830.1579, 3.281545, 2724.724, 100.0, 99.94373, 99.77104, 100.0, 100.0, 99.16375
