TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
229402.63104, 285.2438860947652, 285.6696082742313, 285.91404632936053, 18.77715119052252, 18.909352497244416, 18.876582158326872, 5335.435309614194, 5378.368054301013, 5371.851106004522, 86.02140761639066, 4.823341894988516, -20.163614396145476, 5341.138798589886, 5378.851740944703, 5370.979472627367, 0.9999939684801915, 0.99999974601604, 0.9999931555158202, 59.99534341297999, 59.990447305961666, 59.9885747703483, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8317, 4.524981, 2746.18, 598.7156, 4.594457, 2747.64, 593.864, 4.624382, 2746.509, 607.9498, 4.515785, 2745.042, 798.2064, 3.442436, 2747.994, 593.452, 4.627478, 2746.342, 99.94462, 100.0, 99.95449, 99.90319, 100.0, 99.94443
229404.97588, 285.3315420659011, 285.66391681013823, 285.900465471143, 18.769762591505263, 18.850513791106945, 18.864816362643328, 5338.74171004311, 5368.934484856292, 5366.0003763461455, 83.37874915921566, 1.740667715056361, -19.186959154265878, 5331.218039399626, 5374.455461810417, 5366.517613250734, 0.9999931802253087, 0.9999995457128383, 0.9999952798701955, 59.995370762203315, 59.99584756961919, 59.99237989784804, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 609.1383, 4.500175, 2743.317, 589.8828, 4.655242, 2742.894, 588.6034, 4.65954, 2741.911, 614.1249, 4.459155, 2738.682, 791.9881, 3.467639, 2746.599, 599.7743, 4.581515, 2747.953, 99.84043, 99.83329, 99.80145, 99.66164, 99.95257, 100.0
229407.31708, 285.30248912283014, 285.7098134535496, 285.89351848608516, 18.77081411941454, 18.888285480200114, 18.872892476835652, 5340.454671018286, 5377.463660767841, 5368.95435144437, 88.3928916361757, 5.3879477180967115, -21.881077891413497, 5338.390169988982, 5382.443799132563, 5372.283980836775, 0.9999947031294314, 0.9999990689550063, 0.9999930437395903, 59.99653457498064, 59.99502686672525, 59.9961256447986, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8514, 4.524803, 2746.075, 593.5016, 4.62706, 2746.225, 593.864, 4.623645, 2746.563, 607.8721, 4.515969, 2744.873, 798.2255, 3.442436, 2748.159, 593.5117, 4.627661, 2746.287, 99.9448, 99.9483, 99.95661, 99.89705, 100.0, 99.94423
229409.61560000002, 285.1445793041968, 285.67689400002746, 285.83694641083696, 18.79941142180493, 18.898402910646386, 18.890567817317468, 5338.585837197586, 5381.656446772276, 5375.108545798639, 83.94171694316434, 1.9459010793107154, -19.880501448517407, 5336.033287637725, 5377.237735097579, 5374.9348196925785, 0.9999936900445643, 0.9999997956407507, 0.9999952804234176, 59.98774694204149, 59.985224097396, 59.98021202632452, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8711, 4.524803, 2746.022, 593.521, 4.626876, 2746.283, 593.9417, 4.624566, 2746.561, 607.8138, 4.516521, 2745.153, 791.969, 3.467639, 2746.659, 599.7146, 4.580966, 2748.009, 99.94878, 99.94835, 99.95849, 99.90104, 99.96205, 100.0
229411.96620000002, 285.2745175603014, 285.7074498012753, 285.8905138777657, 18.78258115522668, 18.897700118352592, 18.88219655760168, 5338.913712818441, 5380.810066080963, 5374.189572924644, 86.52810101009595, 3.627550801473717, -21.817498924661777, 5339.730489489117, 5376.6458901537635, 5372.717572471817, 0.9999941976529007, 0.9999991639183177, 0.9999917530954198, 59.982164038366214, 59.98441171286771, 59.98430883753966, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 600.6018, 4.575666, 2748.146, 599.8441, 4.580826, 2748.045, 600.1729, 4.578363, 2748.191, 601.697, 4.565796, 2747.808, 785.6934, 3.49138, 2743.198, 605.9772, 4.531889, 2746.354, 100.0, 100.0, 100.0, 100.0, 99.83608, 99.95095
229414.32712000003, 285.2809492968962, 285.7605465522144, 285.9032041900505, 18.779466077783223, 18.901493751064695, 18.873795199310734, 5342.2198252519765, 5373.892267357343, 5370.42396541007, 87.2012438000263, 3.405121973673431, -19.549747323999213, 5342.347353347081, 5378.50093963929, 5375.335950383526, 0.9999932241558039, 0.9999999436336466, 0.9999921480180124, 59.98805123181743, 59.98562184764422, 59.986486689391995, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.95, 4.524981, 2746.238, 593.4626, 4.627244, 2746.114, 593.9222, 4.624382, 2746.456, 607.8915, 4.515785, 2745.098, 791.9118, 3.468369, 2746.626, 599.6948, 4.581332, 2748.009, 99.9427, 99.9463, 99.95449, 99.91323, 99.9406, 100.0
229416.69124000001, 285.25885942828177, 285.70487463574193, 285.9758847346753, 18.744312949788124, 18.879193436979623, 18.861959740123428, 5326.817928228673, 5369.100669002702, 5367.820169252305, 87.9845357585823, 4.738243992030675, -18.01560311828532, 5328.389801700351, 5378.400306596759, 5369.090974935037, 0.9999930522715895, 0.9999996422386184, 0.999994438016146, 59.989882180180324, 59.98534417822832, 59.9879209490279, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8711, 4.52516, 2746.018, 599.9024, 4.580642, 2747.99, 593.7087, 4.628615, 2745.722, 609.7363, 4.497031, 2743.021, 795.04, 3.452846, 2747.755, 595.4402, 4.616857, 2746.519, 99.9467, 100.0, 99.92793, 99.82964, 99.99732, 99.95695
229418.99880000003, 285.2749082905311, 285.76003233752436, 285.851426273916, 18.776539521267964, 18.893761537720604, 18.87696916527222, 5340.350379373114, 5373.283255026163, 5375.938513158337, 88.5238018034147, 6.457741242697239, -20.391284119218426, 5340.755244280696, 5376.118495311681, 5377.482350834631, 0.9999936130379765, 0.9999997731903251, 0.9999918207973196, 59.993158089399145, 59.98978551568421, 59.995297462392315, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 612.1152, 4.478223, 2742.51, 603.599, 4.551723, 2747.547, 591.1463, 4.637819, 2745.445, 608.8042, 4.507695, 2744.973, 791.9308, 3.468187, 2746.794, 599.7345, 4.582064, 2747.894, 99.79651, 99.99437, 99.91367, 99.9007, 99.96817, 100.0
229421.32364000002, 285.2637124940597, 285.6807741430386, 285.9645126840889, 18.780391238695437, 18.896839463793683, 18.861784261998874, 5339.0530959368625, 5379.031586000572, 5370.633099127186, 83.31716344094093, 6.838178842105435, -21.70697138193691, 5331.474285582471, 5376.318071374502, 5375.504938379826, 0.9999930694126311, 0.9999998500554454, 0.9999919906248272, 59.99216116237334, 59.99275511695051, 59.992870427498175, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8317, 4.524446, 2745.846, 599.9219, 4.580458, 2747.818, 593.9028, 4.624382, 2746.395, 607.8527, 4.516337, 2745.316, 798.2255, 3.442984, 2748.051, 593.4719, 4.627111, 2746.177, 99.93245, 100.0, 99.95244, 99.90918, 100.0, 99.9422
229423.64572000003, 285.3109141511496, 285.7342463278354, 285.8815831275831, 18.78277408109448, 18.883345988214106, 18.855912387671673, 5342.469161402463, 5371.043802290139, 5374.4620765804075, 85.4385175396078, 6.978116658189265, -18.41277864280687, 5338.234662390498, 5382.596732431302, 5373.300350416658, 0.9999920024020286, 0.9999976578185518, 0.9999923118029515, 59.99393955712336, 59.99322467501726, 59.998518101817616, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 600.6018, 4.575309, 2748.037, 593.4821, 4.626876, 2746.002, 600.1923, 4.577995, 2747.967, 601.7747, 4.566532, 2748.037, 804.4248, 3.415773, 2747.613, 587.1099, 4.668314, 2741.192, 100.0, 99.94621, 100.0, 100.0, 99.99676, 99.76308
229426.00840000002, 285.4158631993329, 285.7112273897247, 285.9991248590912, 18.769517896570065, 18.902309874133543, 18.865283372410392, 5341.019090942819, 5381.020440886385, 5372.203263291794, 89.56493178030951, 3.736634392896349, -17.53274286409487, 5342.830362280725, 5380.960138525533, 5372.542601273703, 0.9999917229590904, 0.9999996186802294, 0.999992962966259, 60.00133344987559, 60.00001404705966, 60.001487746919395, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8908, 4.524625, 2746.185, 599.9024, 4.580458, 2748.162, 593.864, 4.624382, 2746.399, 607.9692, 4.515234, 2745.149, 798.2255, 3.442984, 2747.99, 593.4321, 4.626928, 2746.231, 99.9448, 100.0, 99.95266, 99.9071, 100.0, 99.9466
229428.29904, 285.27836907794034, 285.7911090266057, 285.9987167116198, 18.77610606492454, 18.87772383204431, 18.86626441545567, 5341.211676657129, 5376.372896150467, 5372.446086470553, 86.44458114420559, 3.0540758833142263, -17.67246937691209, 5341.850373848048, 5373.484271369631, 5373.017664432808, 0.9999902087198193, 0.9999995172104023, 0.9999930245215566, 60.00320304694202, 60.00257882914629, 60.00709077458833, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8908, 4.524803, 2746.18, 599.8441, 4.580826, 2748.105, 593.8834, 4.62475, 2746.284, 607.9304, 4.515785, 2745.264, 798.2064, 3.443167, 2747.937, 593.4918, 4.627111, 2746.231, 99.94463, 100.0, 99.95049, 99.91126, 100.0, 99.94646
229430.59468, 285.2555520589718, 285.81926306375095, 285.9950473596664, 18.77182834315261, 18.9021385545939, 18.868118073633607, 5333.5380361282105, 5379.836484944929, 5373.6465642538715, 85.18813164059702, 3.894085943133632, -21.46399310786029, 5342.797666967006, 5376.241666745413, 5370.644671963251, 0.9999931827826394, 0.9999997437148106, 0.9999941570953671, 60.00766834480595, 60.0094474809649, 60.0069624432406, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 613.1404, 4.467872, 2740.343, 606.1671, 4.530541, 2746.262, 587.6716, 4.665798, 2741.689, 614.1443, 4.459523, 2738.677, 791.8164, 3.464352, 2747.05, 598.5814, 4.594516, 2747.494, 99.73218, 99.94178, 99.78116, 99.67148, 99.98083, 99.99244
229432.97508000003, 285.34829711299, 285.83584658868165, 285.9881751010126, 18.79235795082441, 18.900660421549496, 18.886642897728734, 5341.906524764345, 5377.659475743698, 5375.976426333753, 83.2665714261916, 6.591299271327898, -14.684982195686473, 5341.747693418312, 5375.550483809192, 5375.233352272574, 0.9999923267199645, 0.9999993933993299, 0.9999939081788553, 60.00621662798044, 60.007237078580765, 60.00603239024297, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.9105, 4.524268, 2746.128, 599.8441, 4.581195, 2747.933, 593.8834, 4.624566, 2746.508, 607.9304, 4.515601, 2745.266, 795.1163, 3.45796, 2746.966, 598.8995, 4.588107, 2747.839, 99.93873, 100.0, 99.95653, 99.91136, 99.98304, 100.0
229435.31072, 285.28668691096976, 285.72688276041237, 285.9657564803774, 18.777071959383715, 18.92094383185079, 18.849401252885396, 5338.050622323944, 5382.869099651399, 5379.344513220663, 85.35908644189954, 1.3591876864834376, -21.882963414338292, 5338.466616479941, 5373.698514908853, 5375.756597557235, 0.9999937699750906, 0.9999997548992867, 0.9999934782770209, 60.01348737921626, 60.0134664859208, 60.01569928761078, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.1417, 4.534797, 2747.015, 597.6067, 4.601457, 2747.417, 597.6687, 4.597507, 2747.967, 603.1146, 4.558442, 2747.807, 785.7316, 3.491745, 2743.033, 605.9772, 4.532256, 2746.524, 99.97499, 99.99585, 100.0, 100.0, 99.84765, 99.94882
229437.63896, 285.3391588840399, 285.8234127387981, 286.009712481141, 18.768641027006545, 18.89328425316346, 18.87018130225945, 5339.047564087805, 5372.71769144375, 5371.021558127279, 82.15153197995545, 1.4717595985125627, -18.47058487484037, 5332.3266639293415, 5381.859775345057, 5374.955821050076, 0.9999911448533605, 0.9999980273009336, 0.9999931049372014, 60.01014790382353, 60.00967003945621, 60.01488301866536, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 604.8011, 4.536404, 2746.881, 599.3188, 4.585247, 2747.985, 593.9028, 4.624382, 2746.508, 607.8527, 4.516153, 2745.042, 792.0262, 3.468187, 2746.283, 599.7345, 4.582064, 2748.065, 99.97012, 100.0, 99.95653, 99.91113, 99.94835, 100.0
229439.96828000003, 285.2698752912007, 285.61161388857613, 285.8770247747576, 18.781698516720304, 18.892451981259722, 18.860374547454224, 5341.081762599559, 5381.162215095781, 5373.207943746709, 83.86002628785195, 3.668676818953145, -18.699335822044304, 5337.453904924964, 5373.322003935685, 5376.998486511447, 0.9999928022993334, 0.9999998267145639, 0.9999931428279983, 60.01672700477155, 60.016050331885374, 60.013687839942804, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8711, 4.524981, 2746.123, 599.883, 4.580826, 2748.156, 593.8834, 4.624566, 2746.456, 607.8915, 4.515601, 2745.148, 792.0834, 3.468004, 2746.019, 599.7941, 4.581881, 2748.063, 99.94669, 100.0, 99.95853, 99.90706, 99.93876, 100.0
229442.28964000003, 285.35724856372815, 285.79616287891025, 286.0095652334539, 18.756797750369305, 18.888615683569746, 18.837097958132805, 5334.8969904441365, 5377.455310046507, 5369.21583315034, 84.3724502311261, 3.0844080919808903, -19.84952952407457, 5338.42754242763, 5371.850150152437, 5374.191693922216, 0.9999917450647753, 0.9999998560912543, 0.9999926317281623, 60.01863622481307, 60.01509376973712, 60.01787315284539, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 613.1799, 4.469121, 2740.228, 606.2449, 4.530909, 2746.378, 587.6522, 4.665614, 2741.693, 614.1055, 4.459339, 2738.293, 798.2255, 3.442619, 2747.938, 593.5714, 4.627111, 2746.233, 99.72434, 99.95182, 99.7813, 99.66957, 100.0, 99.94433
229444.6112, 285.3573323819892, 285.8639453773834, 286.0649646255306, 18.768191715515577, 18.91394012676297, 18.859777950353077, 5334.376343870455, 5379.669650516245, 5373.217203366482, 85.1478863412276, 3.281651194808319, -21.093800933691227, 5346.281611323345, 5378.661460904635, 5373.652723371122, 0.9999928629921716, 0.9999998363296039, 0.999991233061976, 60.01933806409177, 60.01589205250998, 60.01691849510435, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8317, 4.524803, 2745.855, 599.9024, 4.581195, 2748.048, 593.8834, 4.624934, 2746.344, 607.9109, 4.515601, 2744.983, 791.9881, 3.468552, 2746.127, 599.7544, 4.582064, 2748.004, 99.93871, 100.0, 99.95436, 99.90106, 99.97637, 100.0
229447.01596000002, 285.371795676409, 285.70610514237353, 286.0748137411031, 18.777505679113823, 18.90553556621433, 18.86581605464132, 5345.180167869758, 5380.154484099834, 5376.381162506061, 83.9074976518391, 4.140946771668041, -19.17465208508986, 5336.869414005535, 5375.488497994262, 5371.960977313101, 0.9999938015082186, 0.9999994530934883, 0.9999922606106293, 60.02129678635514, 60.01825189956625, 60.0234753287677, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.812, 4.524089, 2746.075, 599.9024, 4.581011, 2748.159, 593.8445, 4.624198, 2746.337, 607.8915, 4.517256, 2745.784, 799.3128, 3.438419, 2748.339, 590.9868, 4.645973, 2743.766, 99.94079, 100.0, 99.94849, 99.90952, 100.0, 99.86937
229449.38088, 285.28799664169543, 285.6922540262863, 285.9055674248004, 18.780771135137865, 18.90209011941213, 18.860637594086654, 5335.572441147941, 5373.882126127715, 5375.987789152939, 87.41743536963543, 1.5539394884081048, -18.49342725871611, 5340.505493676299, 5374.3813642033865, 5375.20301945328, 0.9999949423493768, 0.999999949492781, 0.9999943916372744, 60.026439219560295, 60.0242649912078, 60.020959780472246, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 600.5032, 4.575131, 2748.085, 594.1047, 4.622823, 2747.018, 598.484, 4.595114, 2747.293, 605.6196, 4.535091, 2746.02, 799.5607, 3.438601, 2748.121, 593.3328, 4.628577, 2746.345, 100.0, 99.97504, 99.9974, 99.9617, 100.0, 99.9463
229451.73348000002, 285.2498106090776, 285.82601246110204, 285.97775555515375, 18.769285392937302, 18.89871803507564, 18.87713526654177, 5342.653062624839, 5376.191197352955, 5378.980759293516, 89.86399179637544, 1.0289677727259914, -19.896472371414347, 5333.1809403399675, 5379.086298565361, 5375.084920954734, 0.9999940050241976, 0.9999998880064168, 0.9999925072526121, 60.018172149061826, 60.01671326039722, 60.019141538360515, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.7922, 4.525339, 2746.017, 599.8246, 4.581563, 2747.995, 593.9028, 4.624013, 2746.288, 607.8527, 4.516337, 2745.318, 798.1874, 3.442802, 2748.272, 593.4321, 4.626745, 2746.292, 99.9427, 100.0, 99.95261, 99.91126, 100.0, 99.94868
229454.02700000003, 285.19573316659324, 285.82150687468265, 285.939383478684, 18.739053821203875, 18.863500910191174, 18.856568896511813, 5332.091621111809, 5378.712988063398, 5371.638055879734, 84.81407882215535, 3.869948560517969, -19.98468698939496, 5337.303322195482, 5369.396500416579, 5369.057344428759, 0.9999910347750816, 0.9999976539268045, 0.9999943105692267, 60.01494433143353, 60.014913146287284, 60.0125197836032, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 612.2927, 4.470371, 2740.347, 606.1476, 4.531093, 2746.269, 587.6328, 4.66543, 2741.631, 614.0472, 4.459523, 2738.686, 792.0834, 3.468369, 2746.287, 599.7544, 4.581698, 2748.183, 99.73249, 99.94361, 99.77904, 99.67575, 99.94852, 100.0
229456.41896, 285.32103677201616, 285.8057341601687, 286.02392352688247, 18.78436020600037, 18.90303458307115, 18.875089945168323, 5338.261659834196, 5382.416599122668, 5378.558403842072, 83.97104105939889, 6.383282631808015, -18.965857774972392, 5341.272951334208, 5378.425153604172, 5372.873463029291, 0.9999917651115894, 0.9999992474734442, 0.9999937277917778, 60.01513115156599, 60.014523611582824, 60.01322711105239, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8908, 4.524446, 2745.961, 599.883, 4.581011, 2747.935, 593.864, 4.624566, 2746.508, 607.8721, 4.515969, 2745.263, 798.2064, 3.442619, 2747.99, 593.4918, 4.627295, 2746.341, 99.93663, 100.0, 99.95244, 99.91123, 100.0, 99.9464
229458.73848000003, 285.3959591521334, 285.7727512703973, 285.9793706536419, 18.791675409736488, 18.909307863100214, 18.862460142438575, 5340.435088616935, 5380.451784216271, 5376.049042245274, 83.46996224158829, 4.803122300393625, -18.83956881358091, 5329.45230512938, 5380.874511623517, 5378.071643684359, 0.9999923461662833, 0.9999998913917383, 0.9999912223825854, 60.01666792098379, 60.014714797938936, 60.01617479535796, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.812, 4.525695, 2746.18, 599.9024, 4.580642, 2747.93, 593.864, 4.624382, 2746.511, 607.9304, 4.51505, 2745.147, 791.9118, 3.467456, 2746.519, 599.814, 4.581881, 2748.123, 99.94668, 100.0, 99.95449, 99.90518, 99.95696, 100.0
229461.07528000002, 285.4244641057998, 285.7880673020332, 286.03417055032446, 18.784579148592847, 18.90072957931644, 18.868633570253426, 5341.64635420989, 5383.02031352984, 5375.738835438585, 83.94744868799785, 2.89135037500364, -22.391635025902247, 5344.180777980512, 5372.819777760722, 5375.683161073679, 0.9999924748170654, 0.9999996500502937, 0.9999947510175814, 60.015347465357344, 60.018194813904316, 60.01909085938301, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 600.6018, 4.575309, 2748.31, 593.4821, 4.627613, 2746.171, 600.2117, 4.578363, 2748.187, 601.697, 4.566532, 2747.753, 785.6553, 3.491198, 2743.892, 604.7247, 4.545806, 2747.323, 100.0, 99.94429, 100.0, 100.0, 99.84556, 99.98829
229463.39928, 285.3635112038877, 285.78065666691924, 285.98488777088414, 18.786809837776286, 18.912126085123695, 18.877623805146683, 5341.846311089259, 5381.254766651762, 5370.647994656661, 84.76320815433019, 0.1319862064779045, -19.544640826962677, 5340.572426562307, 5373.286138573939, 5366.989741515869, 0.999994969677204, 0.99999952132635, 0.9999889961291349, 60.02026729369124, 60.020233420172985, 60.02044127599173, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8317, 4.524625, 2746.017, 599.883, 4.581379, 2747.996, 593.8445, 4.624382, 2746.341, 607.8915, 4.51505, 2745.21, 791.8927, 3.467639, 2745.798, 599.8538, 4.581515, 2748.009, 99.9368, 100.0, 99.95444, 99.90926, 99.95205, 100.0
229465.72692000002, 285.3845202829233, 285.80405361325364, 286.0177145586997, 18.74662454739533, 18.849034265929347, 18.840386778527144, 5330.243720714893, 5368.721082076853, 5365.659142266556, 84.6747697175258, 5.050199335464185, -22.819236619100593, 5329.979573696572, 5367.426857144867, 5368.499958368837, 0.9999957865236727, 0.9999997322803944, 0.9999931018824033, 60.0150145452362, 60.02061775507812, 60.02131214681663, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 607.2063, 4.517843, 2745.314, 601.595, 4.567933, 2747.938, 591.0687, 4.647023, 2743.986, 612.3384, 4.476254, 2739.759, 797.2336, 3.444263, 2748.056, 593.5912, 4.626379, 2746.288, 99.91556, 100.0, 99.87099, 99.73197, 100.0, 99.95057
229468.09680000003, 285.4128431375015, 285.8104069656289, 286.01260220165835, 18.782515180122886, 18.892674403564936, 18.86382600207441, 5339.708725072789, 5379.448754751418, 5371.276529522301, 86.96965422254107, 3.95337085933204, -19.089337392033713, 5336.642869404016, 5375.985098429365, 5375.660716727258, 0.9999941443794307, 0.999999683271802, 0.9999918254665302, 60.020683194930974, 60.01999684398669, 60.01951711278511, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 609.2172, 4.504458, 2745.208, 600.6223, 4.575485, 2748.159, 593.8057, 4.624934, 2746.287, 607.8527, 4.515969, 2745.095, 791.9881, 3.469283, 2746.424, 599.8339, 4.582064, 2748.177, 99.88609, 100.0, 99.94849, 99.91531, 99.96777, 100.0
229470.44784, 285.2976716148118, 285.76362661476094, 285.96074244356004, 18.751842551297237, 18.895635068274565, 18.86739154965965, 5335.59513172321, 5383.234498205287, 5374.49133924115, 85.09593992236705, 3.2529888572837535, -18.554008833751823, 5337.80060312019, 5378.512139878962, 5374.512506759338, 0.9999924295206661, 0.9999998471591695, 0.9999940988876954, 60.016602870962636, 60.01170814816208, 60.01316156751529, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8711, 4.524981, 2746.022, 599.8246, 4.580458, 2747.938, 593.8834, 4.623829, 2746.45, 607.9109, 4.515785, 2745.374, 798.1874, 3.442802, 2747.994, 593.4719, 4.626745, 2746.117, 99.93888, 100.0, 99.95266, 99.91126, 100.0, 99.94233
229472.82012000002, 285.4743018401278, 285.8069005668357, 285.9730918870642, 18.784881047203985, 18.90800709086419, 18.867337149269428, 5341.715052426218, 5378.453927544194, 5375.897810251325, 82.6242593316233, 3.4124083460446855, -18.6260727181309, 5341.349684074821, 5376.06420271685, 5373.316451783641, 0.9999922621899763, 0.9999987924424296, 0.999990956026596, 60.008456994245755, 60.01092115120385, 60.01198726959564, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 600.6215, 4.575488, 2747.979, 593.4238, 4.627244, 2746.117, 600.1923, 4.578547, 2748.077, 601.7552, 4.566348, 2748.029, 804.4821, 3.415408, 2747.548, 587.1099, 4.668863, 2741.192, 100.0, 99.94822, 100.0, 100.0, 99.99058, 99.76308
229475.12180000002, 285.37962275406414, 285.77759961382566, 285.93260673963687, 18.78348836080294, 18.885596209424993, 18.870849348794085, 5340.344888168345, 5379.082436903682, 5367.747294238693, 89.09595122154383, 0.456383652212935, -20.02174747408526, 5338.8007965006045, 5381.456452073101, 5372.660016557, 0.9999904270633478, 0.9999998121382653, 0.9999925301874008, 60.01043841986142, 60.01161527353084, 60.010693319253576, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8908, 4.524268, 2746.18, 599.9219, 4.581011, 2748.158, 593.8445, 4.624566, 2746.229, 607.8333, 4.515969, 2744.926, 798.2064, 3.442619, 2748.045, 593.5316, 4.626928, 2746.172, 99.94463, 100.0, 99.95649, 99.91321, 100.0, 99.94854
229477.41028, 285.41399831893557, 285.9070528423359, 286.0425036131711, 18.74654246876462, 18.895747680497973, 18.834631227048234, 5326.69146282785, 5371.3853958293475, 5363.571957230713, 87.17497624088946, 2.1431080537558955, -20.340433391324495, 5330.622408241148, 5375.770462300159, 5363.299450888045, 0.9999934814448121, 0.9999994407585842, 0.9999910839401197, 60.00924498634177, 60.010345315574405, 60.0137407983321, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8711, 4.525695, 2746.018, 593.4432, 4.627244, 2746.112, 593.9028, 4.624382, 2746.287, 607.8721, 4.516337, 2745.322, 797.825, 3.445541, 2747.938, 595.301, 4.614659, 2747.435, 99.93872, 99.94433, 99.94849, 99.89904, 99.99947, 99.99435
229479.79284, 285.4179237356603, 285.7977637874178, 286.07026246773603, 18.785975133189822, 18.898220721764176, 18.85714155687136, 5343.33503294985, 5370.102142319485, 5374.046019568798, 86.05085153674293, 4.338903491479414, -18.032000570176024, 5339.633702361296, 5377.580207327098, 5371.386124131664, 0.9999938847804781, 0.9999997227487863, 0.9999939473840935, 60.010240613278306, 60.009089381932434, 60.01085520957303, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 613.2193, 4.468229, 2740.013, 587.1785, 4.668136, 2741.598, 588.2346, 4.658435, 2743.259, 611.8335, 4.486735, 2742.454, 795.8412, 3.450107, 2747.797, 594.2075, 4.622351, 2746.403, 99.73423, 99.77786, 99.82603, 99.79646, 100.0, 99.95053
229482.26084000003, 285.3509039712627, 285.85670805649033, 285.9771284815035, 18.77817083306511, 18.913665578239158, 18.867046426755074, 5339.484143857219, 5375.994785563669, 5372.026938329022, 85.69536381374974, 3.456998430401427, -20.7204627993774, 5343.780477832388, 5377.132352819808, 5375.977273578397, 0.9999931350790997, 0.9999996305645362, 0.9999950016517356, 60.00908310259805, 60.008528250866625, 60.00846433402232, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8317, 4.524803, 2745.96, 593.5794, 4.626507, 2746.281, 593.8834, 4.624198, 2746.45, 607.8721, 4.51505, 2745.155, 791.5494, 3.467456, 2746.823, 599.8339, 4.581332, 2748.123, 99.93659, 99.94224, 99.94849, 99.90732, 99.93841, 100.0
229484.57332000002, 285.39101049197205, 285.80998533516134, 285.97823256239576, 18.774306087902694, 18.904394342451244, 18.871241021534143, 5332.585073777925, 5380.7969674383385, 5378.092508589112, 88.30688505595072, 4.878639346816982, -23.460688060079974, 5341.917838610895, 5377.250204469238, 5377.859128628161, 0.9999928698390719, 0.9999996171461474, 0.9999934877225602, 60.00995797627533, 60.011508213684806, 60.00923180249888, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 600.7201, 4.574953, 2748.204, 599.8441, 4.581195, 2748.157, 600.1729, 4.578363, 2748.132, 601.8135, 4.565796, 2747.914, 785.6171, 3.49138, 2743.525, 606.0965, 4.531889, 2746.467, 100.0, 100.0, 100.0, 100.0, 99.848, 99.96323
229486.93152, 285.35667988224486, 285.7774434365386, 285.9787848013298, 18.765264830043165, 18.885814925208113, 18.87477148940854, 5341.064853280216, 5378.681825157235, 5374.209768617035, 88.46203895893359, 4.052204084808295, -23.798870580825906, 5338.807647233347, 5378.340469109217, 5373.9426611745275, 0.9999909092503998, 0.9999989818654423, 0.9999909628730758, 60.015296752898664, 60.01599021088021, 60.014213124942145, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8317, 4.525517, 2745.851, 593.5405, 4.626876, 2746.279, 593.9222, 4.624198, 2746.12, 607.9109, 4.515234, 2745.095, 792.0834, 3.467274, 2746.216, 599.7743, 4.582064, 2748.235, 99.94478, 99.94224, 99.9547, 99.91118, 99.94592, 100.0
229489.22580000001, 285.4715048871587, 285.90103106958253, 286.07632828257164, 18.76631722932361, 18.88516932762292, 18.85415900916968, 5343.903549916108, 5367.283414847458, 5370.003944479955, 87.32738213279481, -1.098431563249278, -19.76730414578833, 5341.94242361251, 5374.172738289198, 5371.816089979733, 0.9999914406317492, 0.9999998024441161, 0.999992402180363, 60.01471712453039, 60.013684046966354, 60.01166429513333, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8514, 4.524803, 2746.018, 599.8441, 4.581379, 2748.048, 593.9028, 4.624198, 2746.343, 607.8721, 4.515418, 2745.096, 791.95, 3.467091, 2745.933, 599.8538, 4.581515, 2748.009, 99.93871, 100.0, 99.95045, 99.91328, 99.95818, 100.0
229491.51476000002, 285.4687516035509, 285.9154528513617, 286.1249577633488, 18.780060941533304, 18.903282846960646, 18.86129602415891, 5343.27265679438, 5374.441009028429, 5374.432695277793, 87.51919126953203, 4.215889429351137, -20.526157111450743, 5338.134084878201, 5379.094059611907, 5378.39014514109, 0.9999950749995028, 0.9999991588174347, 0.9999948491612642, 60.01825541244368, 60.01780463055579, 60.017488418987725, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 613.1799, 4.468229, 2740.233, 606.1866, 4.530172, 2746.492, 587.5357, 4.665246, 2741.576, 614.1443, 4.459339, 2738.628, 798.2064, 3.442802, 2747.923, 594.4063, 4.620885, 2747.091, 99.72018, 99.95596, 99.78125, 99.66975, 100.0, 99.97964
229493.8898, 285.428985181367, 285.84861979929536, 286.0869834512219, 18.765402952178007, 18.92945183746213, 18.86452427424246, 5335.451921422154, 5379.027871232771, 5370.849189447854, 85.09197344706797, 2.9125138213034916, -22.14431279374594, 5340.7133643026145, 5381.809283462862, 5375.3148247569625, 0.9999935553420641, 0.9999996184149493, 0.9999912910105363, 60.02083087536267, 60.02249340629928, 60.02066149210462, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8514, 4.524981, 2746.079, 599.8052, 4.581011, 2747.88, 593.864, 4.624198, 2746.509, 608.0081, 4.514866, 2745.261, 794.8112, 3.454307, 2747.557, 595.2413, 4.618322, 2746.457, 99.94462, 100.0, 99.95048, 99.91115, 100.0, 99.96538
229496.25124, 285.38348608645765, 285.8041324954719, 286.02030851379106, 18.750145863919325, 18.884465048608583, 18.85001809931324, 5332.157863558699, 5380.627891567876, 5370.40912312343, 84.32906757171054, 1.8160019452989218, -21.52071774784008, 5341.772813538925, 5376.129246738555, 5372.834626467186, 0.9999942167911927, 0.9999999465939282, 0.9999939300282629, 60.023386481263906, 60.022806089324725, 60.026360713060924, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.5557, 4.527658, 2746.6, 598.4627, 4.594273, 2747.591, 596.6981, 4.60487, 2747.801, 604.0467, 4.552006, 2747.669, 803.7762, 3.416138, 2747.777, 587.1895, 4.668314, 2741.077, 99.9599, 100.0, 100.0, 99.98823, 99.9993, 99.75891
229498.58012000003, 285.32994576104005, 285.7431160004993, 285.99777596949434, 18.758687152672117, 18.92098583964188, 18.87658973655886, 5334.416700629656, 5375.3186673199925, 5366.655403302551, 84.34188128168717, 3.446355180911951, -21.923632441580594, 5335.637897605102, 5381.433648775983, 5370.485168684618, 0.9999922374874273, 0.9999995585347708, 0.9999933166083282, 60.02879165300289, 60.02522357723345, 60.02414908242695, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 604.6631, 4.540687, 2746.885, 598.4044, 4.585984, 2748.047, 594.0581, 4.624382, 2746.456, 607.8915, 4.515785, 2745.152, 798.2064, 3.442802, 2747.934, 593.5714, 4.627295, 2746.227, 99.98508, 100.0, 99.95467, 99.90509, 100.0, 99.94246
229500.93096000003, 285.3991053021207, 285.8175621760612, 286.0515321575513, 18.78207329327684, 18.91928636340672, 18.879404697195955, 5337.069210658679, 5380.135486704108, 5373.137085568934, 87.71654456333567, 0.9122649255446049, -16.61833832684465, 5338.039069355984, 5377.587814234915, 5373.602315821258, 0.9999942283414438, 0.9999998949985464, 0.9999920036972182, 60.025486014166916, 60.024667224842155, 60.02423300885194, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8908, 4.52516, 2745.965, 599.8635, 4.580274, 2748.097, 593.8057, 4.624934, 2746.448, 607.8721, 4.515234, 2745.152, 798.2446, 3.442619, 2748.046, 593.4123, 4.626745, 2746.342, 99.9467, 100.0, 99.94653, 99.90109, 100.0, 99.94841
229503.2974, 285.34570988287095, 285.78114481528274, 285.880839352836, 18.75963683434143, 18.873133699726065, 18.838757152413006, 5335.44607594176, 5375.88967775315, 5363.1393964630715, 83.09982808441183, 2.807575325502512, -20.238908245227776, 5341.042441965334, 5373.8539139030545, 5372.213884240682, 0.9999923716096205, 0.9999999948633256, 0.999990932243573, 60.024199796229304, 60.022559435380025, 60.02288954299801, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 613.1799, 4.468943, 2739.96, 606.2449, 4.531646, 2746.436, 587.6133, 4.665614, 2741.523, 614.1055, 4.460074, 2738.795, 791.9118, 3.467456, 2746.726, 599.7941, 4.581881, 2748.18, 99.71826, 99.95392, 99.77925, 99.67586, 99.95592, 100.0
229505.5964, 285.3585343090817, 285.78154045911975, 285.973508875071, 18.774318993455452, 18.88071634244936, 18.854894151580186, 5338.359944866567, 5380.784425254477, 5375.686575145373, 85.029857988804, 3.9333656863250326, -19.709670823322995, 5344.770554123202, 5377.512344709556, 5374.982018608324, 0.9999914652556089, 0.9999993746186794, 0.9999953353450738, 60.010577539911004, 60.010133850583074, 60.008417002914335, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8908, 4.524981, 2745.907, 599.8635, 4.581379, 2748.157, 593.864, 4.62475, 2746.341, 607.9109, 4.515785, 2745.094, 798.2255, 3.442436, 2747.824, 593.5117, 4.626928, 2746.63, 99.93468, 100.0, 99.94653, 99.90916, 100.0, 99.96098
229507.96048, 285.4261280431456, 285.83497137225004, 285.97507717672767, 18.776997822732916, 18.896360790232986, 18.87851664012668, 5331.50618106812, 5380.311850597496, 5372.521406868964, 85.08384304873653, 1.50996373151645, -17.026753545018437, 5342.087497923015, 5370.2281574630515, 5372.145653188282, 0.9999922017984195, 0.9999999545906946, 0.9999937769434191, 60.00765007630205, 60.008775165549494, 60.005222456409676, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.7331, 4.526052, 2745.908, 599.883, 4.580826, 2747.877, 593.864, 4.624382, 2746.284, 607.9109, 4.515969, 2745.603, 790.8627, 3.4733, 2746.63, 602.3191, 4.561921, 2747.67, 99.94079, 100.0, 99.9484, 99.90719, 99.90829, 99.99883
229510.27452, 285.4470154454395, 285.8830558599226, 286.0194506666775, 18.776828073936183, 18.89532197437697, 18.872204842032428, 5341.060570380725, 5378.1249061232265, 5375.740859455924, 88.38934891490499, 2.336324007303574, -21.35629840499223, 5337.040873653771, 5381.517766157176, 5373.317838805567, 0.999994251676333, 0.9999997053525043, 0.9999925307770443, 60.0066528333822, 60.00509962314338, 60.00738307576676, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 600.5624, 4.575488, 2748.2, 593.8907, 4.624481, 2746.903, 598.7752, 4.592537, 2747.688, 604.8817, 4.541158, 2746.49, 789.7754, 3.472752, 2747.145, 600.3309, 4.577303, 2748.008, 100.0, 99.95655, 99.99947, 99.97453, 99.97973, 100.0
229512.58860000002, 285.3405405661386, 285.81989608928257, 285.95571631267404, 18.776241964540766, 18.888699132848167, 18.876830107026084, 5341.508026968846, 5381.10379655969, 5369.291503837478, 84.37622284514919, 2.3308121408658735, -16.54782764059246, 5341.584316341744, 5378.842743286024, 5372.736697548902, 0.9999954024035601, 0.99999970099608, 0.9999935224972823, 60.00475340288087, 60.00355713514113, 60.006087351629645, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.95, 4.524981, 2746.132, 599.8246, 4.580826, 2747.995, 593.8445, 4.623645, 2746.399, 607.8915, 4.515969, 2745.382, 791.7783, 3.467274, 2746.445, 599.7544, 4.581881, 2747.955, 99.93678, 100.0, 99.95257, 99.91126, 99.99164, 100.0
229514.97960000002, 285.41684234687983, 285.8732317630874, 285.9888137550446, 18.75417696203822, 18.859652465827214, 18.82553473735181, 5335.042333386053, 5368.9110850487405, 5369.326695190075, 86.07258706329776, 5.9366723594714585, -21.172734042301272, 5329.733611357317, 5373.384976612296, 5368.0062117922525, 0.9999946978029224, 0.9999994708235848, 0.9999933450462651, 60.003697565991175, 60.00406446766087, 60.00438834304823, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 611.4449, 4.479829, 2740.87, 605.4278, 4.532198, 2745.933, 587.6522, 4.665246, 2741.636, 614.1638, 4.459523, 2738.733, 798.2446, 3.442619, 2748.042, 593.5515, 4.626745, 2746.172, 99.77594, 99.93562, 99.78107, 99.67362, 100.0, 99.95071
229517.38212000002, 285.38316608229417, 285.87707561478334, 286.030070344636, 18.78221381470684, 18.89111767639915, 18.859294543533196, 5339.140645571011, 5373.368587066108, 5366.329539125439, 88.81752569838545, 4.25416181373771, -19.73327374628036, 5345.428708592583, 5381.3504250377455, 5374.595446280329, 0.9999929906700604, 0.9999998170134764, 0.9999956954286899, 60.003912643870514, 60.00423399689809, 60.00604670325962, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 600], 5500.0, [], 606.8908, 4.524625, 2746.018, 599.883, 4.580642, 2747.822, 593.8834, 4.624198, 2746.456, 607.9109, 4.515785, 2745.318, 791.9118, 3.468552, 2746.726, 599.814, 4.581332, 2747.893, 99.93871, 100.0, 99.95045, 99.91325, 99.9698, 100.0
