TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
231030.23012000002, 285.7200072560315, 286.096208996208, 286.2972150618529, 18.741377803076926, 18.841579900634873, 18.838932133147853, 5336.947484312485, 5381.925902756793, 5365.960401615592, 86.192291740119, 0.9776867750083511, -23.988606732259086, 5333.301811898931, 5372.110203726187, 5371.54584930766, 0.9999910729603086, 0.999999999398589, 0.9999895138894718, 59.976985514931904, 59.98120210767294, 59.9783361129666, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2797, 4.5298, 2746.43, 599.883, 4.580642, 2747.821, 594.1163, 4.622541, 2746.453, 780.0176, 3.510788, 2738.829, 607.173, 4.521574, 2745.721, 826.6786, 3.300773, 2728.734, 99.95144, 100.0, 99.95651, 99.67725, 99.92792, 99.30713
231032.60412000003, 285.4692807748555, 286.0602535720509, 286.1288634273132, 18.74947175235493, 18.859324125712753, 18.8331565307094, 5332.436628394188, 5375.54576579244, 5368.938997889199, 90.82074827451015, -0.9867807620762505, -24.78957025393902, 5337.798027854578, 5378.177366845546, 5371.944541028987, 0.9999893391212848, 0.9999998042998431, 0.9999912149154221, 59.9790611519754, 59.97912727972082, 59.98092283876861, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2008, 4.530514, 2746.482, 593.5405, 4.626507, 2746.168, 587.9045, 4.664142, 2741.858, 779.9982, 3.510604, 2739.226, 601.0499, 4.570883, 2747.736, 826.6786, 3.300956, 2729.187, 99.96357, 99.94416, 99.78524, 99.69154, 100.0, 99.30986
231034.91396, 285.66089576521455, 286.1551729744188, 286.27414424969214, 18.74389811409906, 18.869277980451795, 18.83673239272325, 5335.437674496949, 5369.487138899184, 5371.6303097386535, 84.74634038028239, 0.9627817146224515, -24.83340713558505, 5343.887254395821, 5368.30814601483, 5371.193231806039, 0.9999896650516907, 0.9999999476778547, 0.9999888069670964, 59.983601283254146, 59.98145382075439, 59.985156399928144, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 599.9315, 4.580485, 2748.166, 587.3342, 4.667399, 2741.373, 581.4598, 4.702429, 2734.293, 786.4064, 3.489092, 2743.767, 594.8698, 4.617818, 2746.789, 820.3564, 3.336664, 2736.856, 100.0, 99.77152, 99.51199, 99.86315, 99.96678, 99.60526
231037.25584000003, 285.8447499418801, 286.3420370138742, 286.3193535224926, 18.745150177298846, 18.85692326712787, 18.82968520985201, 5335.409726055112, 5377.219059580487, 5370.369591930699, 87.38801626973236, -0.01431347481047851, -25.244220849466387, 5331.543750555009, 5372.726462835598, 5368.061241761135, 0.9999893110041003, 0.9999999507059196, 0.9999874783937991, 59.98351263973224, 59.981402359367145, 59.982287573667826, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2599, 4.530157, 2746.42, 593.5599, 4.626876, 2746.337, 587.7881, 4.664694, 2741.913, 780.0759, 3.510788, 2739.267, 601.0881, 4.571796, 2747.893, 826.6588, 3.300773, 2728.731, 99.95944, 99.94224, 99.78933, 99.68699, 100.0, 99.30956
231039.65452, 285.6899507159177, 286.2136218014221, 286.36522664210673, 18.722733556156864, 18.85107748179949, 18.799845767529895, 5332.843249939801, 5371.59064909084, 5357.321887335331, 82.49269952189843, -1.0187865264167613, -23.881400054660617, 5335.314509017185, 5372.142840037805, 5358.719849713183, 0.9999894335177247, 0.9999992264601554, 0.9999898839967971, 59.98374205340876, 59.97878548833555, 59.982421484172875, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1811, 4.530693, 2746.477, 594.1047, 4.620429, 2746.904, 589.6516, 4.650152, 2744.659, 776.5612, 3.524945, 2734.096, 606.2955, 4.526322, 2745.881, 830.0386, 3.275319, 2719.175, 99.9535, 99.96472, 99.87708, 99.50482, 99.94569, 98.96177
231041.94400000002, 285.7914169613725, 286.36762282994465, 286.34467998696243, 18.75056008456083, 18.85026198642713, 18.830286986133693, 5333.013096158623, 5379.5410024291705, 5368.902342918616, 86.39209178653573, -2.5428910778882994, -22.89871960189612, 5332.429422528316, 5374.9919731310665, 5373.361857242923, 0.9999884333414941, 0.9999987423462221, 0.9999896071697623, 59.986547869037075, 59.984817779493646, 59.98093132854958, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 610.1635, 4.499818, 2744.516, 595.9141, 4.610114, 2746.853, 589.1663, 4.658435, 2742.248, 780.0953, 3.510788, 2738.722, 601.1453, 4.571249, 2748.108, 826.6786, 3.301322, 2728.958, 99.85287, 99.97314, 99.82195, 99.68135, 100.0, 99.32432
231044.41956, 285.8151017168001, 286.2973289842154, 286.33153042505074, 18.719450907250025, 18.86499683622753, 18.81815577556733, 5340.645527543862, 5375.325835113224, 5374.312353398125, 85.66566616289788, 0.20504727688262392, -25.639014809942637, 5338.335660587447, 5373.720458909523, 5368.553251621127, 0.9999887698508793, 0.9999999938745386, 0.9999877892224556, 59.98298127239426, 59.984044809537934, 59.981811207296154, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2205, 4.529443, 2746.482, 600.0386, 4.580274, 2747.993, 594.0969, 4.622909, 2746.568, 780.1147, 3.511339, 2738.777, 607.2874, 4.521757, 2745.833, 826.6985, 3.300956, 2728.841, 99.94954, 100.0, 99.96052, 99.67517, 99.9259, 99.316
231046.74052000002, 285.8067512125917, 286.3032520851641, 286.3613637660622, 18.763402726264257, 18.874152751879695, 18.84613772585088, 5341.220563035443, 5383.683593428012, 5377.61163302305, 90.25294907371494, 1.0638731752915191, -22.717806076956094, 5338.145475553214, 5378.837334319465, 5376.0399347300745, 0.999986858053198, 0.9999999118173754, 0.9999873539025078, 59.983112735526724, 59.981226177357506, 59.98308723741358, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 599.9315, 4.581199, 2747.836, 606.2838, 4.52962, 2746.322, 600.4252, 4.577075, 2748.019, 786.3481, 3.48946, 2743.433, 613.6202, 4.464047, 2739.513, 820.4161, 3.336848, 2737.386, 100.0, 99.94371, 100.0, 99.86134, 99.70196, 99.62502
231049.05752000003, 285.8804954864619, 286.3826365124981, 286.29641800377453, 18.736395048500935, 18.87017642211619, 18.814898898755036, 5333.844223587217, 5377.002459841367, 5372.424129952624, 88.46605770518994, -1.6194225804906637, -25.15773366435792, 5338.966221224246, 5375.696479542395, 5372.793366190624, 0.9999908929004352, 0.9999998757963806, 0.9999892112493556, 59.988206278106375, 59.98717875035006, 59.98944666133692, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1614, 4.530871, 2746.372, 600.0192, 4.581011, 2748.101, 594.1163, 4.622909, 2746.567, 780.1147, 3.510972, 2738.892, 607.2111, 4.521026, 2745.831, 826.6389, 3.301139, 2728.794, 99.95141, 100.0, 99.96082, 99.67937, 99.92196, 99.31186
231051.38732, 285.85351169491594, 286.30171875805837, 286.34271004910636, 18.754039996734356, 18.839336096567752, 18.84712669142511, 5337.06338457329, 5379.614057930399, 5374.933996387522, 88.82044541138453, -1.1395848576980825, -25.713595241821622, 5333.914549945156, 5366.566831399787, 5354.28055141287, 0.9999910533422584, 0.9999998958003412, 0.9999920393199956, 59.986960559806654, 59.98917134238129, 59.98780815832635, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2008, 4.530157, 2746.42, 599.9024, 4.580642, 2748.049, 594.1746, 4.622173, 2746.511, 786.3869, 3.488724, 2743.607, 607.2493, 4.522305, 2746.202, 827.6131, 3.292716, 2723.869, 99.95335, 100.0, 99.95665, 99.86118, 99.9319, 99.22801
231053.78776, 285.84864221917326, 286.33034377337805, 286.34632259063784, 18.74618567769904, 18.849627408536918, 18.838836788544302, 5335.546428098262, 5383.113752125797, 5369.445968271881, 86.73165177798523, 1.1140322712408306, -25.621892491492076, 5342.323824798918, 5376.9673400302745, 5374.355943210924, 0.9999878620274867, 0.9999999875940092, 0.9999890530211764, 59.991288376402366, 59.991853810871376, 59.99135437849007, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 612.5884, 4.474475, 2740.745, 593.5794, 4.625955, 2746.561, 588.6616, 4.656595, 2743.648, 790.2318, 3.474015, 2745.141, 604.5406, 4.537645, 2746.205, 830.2772, 3.279531, 2728.542, 99.7531, 99.95847, 99.85247, 99.89636, 99.96117, 99.2538
231056.1196, 285.889153267368, 286.3537469617743, 286.3612494695361, 18.77427475261221, 18.859678397152038, 18.83672508324126, 5337.123131490801, 5380.358073859146, 5373.618891516348, 86.98762469249482, -2.701441711546522, -26.82607109298499, 5333.127400862615, 5375.73659328494, 5373.421057073095, 0.9999917339348361, 0.9999999838874564, 0.9999890900704319, 59.991219378254364, 59.9914481030164, 59.99077314585152, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1417, 4.531406, 2746.587, 599.9997, 4.58009, 2748.103, 589.2051, 4.655674, 2742.251, 786.3675, 3.489276, 2743.719, 601.0881, 4.571614, 2747.896, 826.6588, 3.300773, 2728.963, 99.95159, 100.0, 99.81807, 99.85503, 100.0, 99.31801
231058.52452, 285.74578614018964, 286.32068570869495, 286.42870765957315, 18.722494168040605, 18.859467247813985, 18.831524047478066, 5335.854460320206, 5369.972400806468, 5370.011383049092, 83.99830734909483, 1.084989421084174, -23.761227329358462, 5337.555948637421, 5378.009699777645, 5371.67505454941, 0.9999920325041212, 0.9999998916174737, 0.9999922975264198, 59.99278406094272, 59.99059935298814, 59.993802339226086, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 601.7453, 4.570491, 2747.991, 606.0309, 4.529804, 2746.378, 581.4792, 4.702429, 2734.354, 780.0759, 3.510972, 2738.834, 594.8125, 4.617818, 2746.734, 820.3564, 3.336664, 2737.265, 100.0, 99.94575, 99.51421, 99.67727, 99.96481, 99.6141
231060.98912, 285.85910570455684, 286.36564705543253, 286.32662990955157, 18.768771454896964, 18.84263629374104, 18.834737653264725, 5344.243382798001, 5372.645819445681, 5374.890678953152, 87.09271123810367, 0.5595146784803546, -22.082733807295398, 5344.986326024325, 5375.118096753655, 5368.532671275205, 0.9999912391711976, 0.9999999969736595, 0.9999893972987727, 59.99510309511818, 59.99646821987929, 59.990739740458324, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1811, 4.530871, 2746.477, 599.9219, 4.580826, 2748.158, 587.8657, 4.663958, 2741.971, 786.4064, 3.489276, 2744.111, 601.069, 4.571431, 2747.844, 826.6588, 3.301139, 2728.679, 99.95753, 100.0, 99.78724, 99.85942, 100.0, 99.32035
231063.30512, 285.8261638072135, 286.3665138562446, 286.3472645856233, 18.729878596295794, 18.832259076490452, 18.814338448506742, 5335.19089082778, 5373.669612435471, 5365.569954343927, 84.37598507825942, 1.2760808580460434, -24.600194758023633, 5331.313211270047, 5377.9383900142975, 5365.355949962427, 0.9999889480611819, 0.9999999990689571, 0.9999909252094378, 59.991346393551034, 59.99223871394332, 59.99617996796209, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1417, 4.530693, 2746.477, 599.9802, 4.580458, 2748.154, 587.8657, 4.664326, 2741.913, 780.0953, 3.511339, 2738.945, 601.069, 4.571796, 2747.894, 826.6389, 3.300773, 2728.794, 99.95958, 100.0, 99.78716, 99.68129, 100.0, 99.31186
231065.64124000003, 285.80586629710535, 286.2452761331102, 286.2665663010816, 18.728772019912657, 18.86724251685799, 18.822149982752258, 5330.949173237317, 5377.553232650672, 5368.555203241666, 85.59174267458593, -3.9286445563286634, -27.28287244474359, 5337.490405101638, 5372.891488958234, 5370.155465833877, 0.9999907269083611, 0.9999999771191097, 0.9999907491074965, 59.98981819245425, 59.989008667818666, 59.99472096094898, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 612.5884, 4.474118, 2740.861, 593.5599, 4.626876, 2746.342, 594.1357, 4.622725, 2746.513, 773.7843, 3.531932, 2732.761, 606.9822, 4.527601, 2746.315, 831.1321, 3.276052, 2722.681, 99.75709, 99.95049, 99.95256, 99.45623, 99.93353, 99.05092
231068.03012, 285.75045351808456, 286.2539416712274, 286.4236110288989, 18.747155498269965, 18.85833504123767, 18.822625508578398, 5335.042527146126, 5381.338896478509, 5372.501475904086, 86.80054616956659, -1.0355762013521144, -22.607344557523902, 5335.580750636759, 5380.389106708655, 5366.8020343497055, 0.9999898631376363, 0.999999867744735, 0.999989609927515, 59.990342166029805, 59.99278238530015, 59.98719115318723, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1614, 4.5298, 2746.702, 599.4744, 4.587273, 2747.873, 589.5934, 4.653097, 2743.816, 780.0565, 3.510972, 2739.12, 605.5516, 4.535454, 2746.048, 826.6389, 3.300956, 2728.791, 99.95545, 100.0, 99.85858, 99.68344, 99.94936, 99.31404
231070.35624000002, 285.6722462516133, 286.2092570665149, 286.1980138489845, 18.75714266151822, 18.869725974720815, 18.842639947335844, 5341.5668111486175, 5374.444192627559, 5372.7281164467395, 84.68317763989353, -0.5950786822529608, -22.80061159899742, 5337.968496986896, 5381.254082544099, 5372.441171973283, 0.9999902209640487, 0.9999999819327791, 0.9999885287048682, 59.9831344315737, 59.986749101887746, 59.98859644122108, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 604.7617, 4.545862, 2747.497, 590.7583, 4.64548, 2743.519, 598.0958, 4.591617, 2747.854, 785.8044, 3.490011, 2743.994, 613.582, 4.46423, 2739.514, 820.4161, 3.336481, 2737.339, 99.98979, 99.86014, 100.0, 99.84998, 99.69409, 99.62285
231072.68964000003, 285.8094323696643, 286.3416721194082, 286.401222097464, 18.739668431565043, 18.87469759439907, 18.821803887777754, 5342.83249896953, 5375.079531010997, 5366.213701878043, 86.53412220848531, 1.517792000140446, -25.569303844046317, 5340.759172171384, 5383.682832758354, 5359.858271833089, 0.9999879215809035, 0.9999998827835352, 0.9999904890626659, 59.985177810564046, 59.984595567849276, 59.983216674890386, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 604.4659, 4.541758, 2746.941, 593.2681, 4.628902, 2746.281, 594.1552, 4.622357, 2746.397, 780.0953, 3.511339, 2739.227, 607.2683, 4.521939, 2745.941, 826.6389, 3.301139, 2728.853, 99.98121, 99.9463, 99.96069, 99.68328, 99.9359, 99.32001
231075.03500000003, 285.68678613747534, 286.2434202545765, 286.2944201523599, 18.71417585792298, 18.86859296219719, 18.831306980070906, 5340.738784626513, 5372.960647883507, 5371.563699367801, 84.54123817704749, -1.0435950615233196, -27.03969837378645, 5332.311033552454, 5377.85081986196, 5368.750746899213, 0.9999874992278102, 0.999998572789678, 0.9999898482730253, 59.98189592039211, 59.98252985112612, 59.98172858364605, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1417, 4.530514, 2746.425, 593.5794, 4.626323, 2746.17, 594.1163, 4.623461, 2746.395, 780.0759, 3.510972, 2739.056, 607.2111, 4.521209, 2745.72, 826.6588, 3.301139, 2728.904, 99.95943, 99.9443, 99.95243, 99.68113, 99.93004, 99.31387
231077.36280000003, 285.8772821773145, 286.33531936412675, 286.453636132772, 18.728636587390614, 18.861844366521414, 18.797920645076015, 5335.646792121395, 5375.703219692277, 5365.319473149938, 83.06480010341306, 1.0116945334489174, -16.570862177077288, 5333.633543258888, 5375.093136636403, 5364.608170749515, 0.9999901434864993, 0.9999999999989314, 0.9999916354278658, 59.97795184369082, 59.97928950861917, 59.98117941836803, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 612.5292, 4.474475, 2740.75, 599.9413, 4.580458, 2747.934, 587.8463, 4.664142, 2741.918, 773.7648, 3.531748, 2733.096, 601.0881, 4.572162, 2748.003, 832.9412, 3.262501, 2717.706, 99.74893, 100.0, 99.78933, 99.46842, 100.0, 98.90831
231079.71112000002, 285.64224598444827, 286.2570847879727, 286.398167272916, 18.73941494659491, 18.857247998281995, 18.82673321720224, 5331.852435864494, 5375.352671731957, 5366.274659178633, 89.56871687193654, -0.45319509256796664, -23.41844121799909, 5337.818765214203, 5378.250010379806, 5371.784779159538, 0.9999897632396295, 0.9999999595850267, 0.999988111173344, 59.980977827422805, 59.98052002375903, 59.98150961243804, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1614, 4.530871, 2746.42, 593.5599, 4.626323, 2746.113, 594.1163, 4.622725, 2746.51, 780.0953, 3.510788, 2738.945, 607.3828, 4.520478, 2745.937, 826.6389, 3.300956, 2728.904, 99.95558, 99.94211, 99.9566, 99.68129, 99.92983, 99.32014
231082.0792, 285.89697738922996, 286.2654645315632, 286.3183043165748, 18.752725975242452, 18.884373011281998, 18.82554228864059, 5337.2248924941505, 5375.024941226935, 5374.699745125379, 86.83694851826522, -0.9053897895655609, -24.84855333751466, 5342.237394725988, 5372.86934858479, 5375.638673132205, 0.9999930556262429, 0.9999996516459823, 0.9999912363804945, 59.98220489901435, 59.98479646713436, 59.98730985089872, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2008, 4.530514, 2746.534, 599.9413, 4.580458, 2747.991, 587.9045, 4.663958, 2741.744, 780.4837, 3.508581, 2740.462, 599.1616, 4.589146, 2748.025, 823.597, 3.322015, 2734.813, 99.94758, 100.0, 99.78524, 99.72432, 100.0, 99.49557
231084.48040000003, 285.85902243376387, 286.25513783470785, 286.3722872661782, 18.753006074258458, 18.84772658260841, 18.816351648354022, 5336.431341308095, 5375.218785553681, 5368.044096977744, 82.9290823211777, 3.2391940130701187, -24.90256727579839, 5332.882878943826, 5375.256402690049, 5369.1931518973015, 0.9999884197899782, 0.999999692657295, 0.9999891211237668, 59.98949464038184, 59.98903996950087, 59.99344357648239, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 599.8921, 4.577272, 2748.119, 604.2216, 4.550987, 2747.385, 584.624, 4.681261, 2739.675, 781.3964, 3.506191, 2739.141, 601.0499, 4.571796, 2748.052, 826.6389, 3.301139, 2728.849, 100.0, 99.9863, 99.70786, 99.71298, 100.0, 99.31801
231086.78356, 285.83615927972136, 286.34552367095176, 286.4138706023811, 18.74004252197913, 18.867465094188702, 18.83188563102439, 5336.182746857038, 5375.1072927966125, 5367.955415177639, 82.5476736642604, 4.102543334583288, -23.21120837428066, 5336.032448506212, 5375.5926882257245, 5369.076472882708, 0.9999893392305167, 0.9999996609521487, 0.9999891653906837, 59.99269268769576, 59.9918774574976, 59.99108968222693, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1417, 4.530871, 2746.372, 599.9997, 4.579906, 2748.049, 587.8269, 4.664326, 2741.8, 780.0759, 3.510972, 2738.829, 594.9269, 4.617453, 2746.849, 826.6588, 3.300773, 2728.967, 99.95751, 100.0, 99.78324, 99.68361, 99.96896, 99.30973
231089.09884000002, 285.8634885964782, 286.31805850206104, 286.4165936239544, 18.72123490654321, 18.835547602576415, 18.77735898021432, 5333.70368528114, 5368.319105065191, 5353.990687484107, 79.02128144458038, 3.915577127787401, -23.136769579875136, 5332.074753821308, 5368.348781023836, 5355.884212661273, 0.9999905699870502, 0.9999997437633188, 0.9999916109081488, 59.989746081668386, 59.9923289038349, 59.9981770021118, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 612.2335, 4.475368, 2740.812, 593.2875, 4.628533, 2746.224, 593.9805, 4.623093, 2746.457, 773.7454, 3.531748, 2732.591, 588.5178, 4.659639, 2742.518, 832.9611, 3.263599, 2717.643, 99.74924, 99.94022, 99.95061, 99.45005, 99.80937, 98.90604
231091.41964, 285.8246603522063, 286.23959051803376, 286.36572858037863, 18.71760402094664, 18.879393663040076, 18.8503933673258, 5336.759493080061, 5369.832826158882, 5377.477063950669, 82.10387334910911, -0.06107247986119546, -26.764932616330952, 5337.627409067047, 5375.344248270406, 5368.798173770984, 0.9999905457896537, 0.9999999777084511, 0.9999898152432397, 59.99524402928853, 59.995875211232025, 59.9916016709991, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.3191, 4.531228, 2746.424, 599.9024, 4.580826, 2748.159, 587.8657, 4.663958, 2741.916, 780.1147, 3.510788, 2739.062, 594.8506, 4.617818, 2746.897, 826.6389, 3.300956, 2728.731, 99.95958, 100.0, 99.78724, 99.68555, 99.96863, 99.31801
231093.76676000003, 285.8253362072599, 286.296633457506, 286.33286815008967, 18.743779008721432, 18.872719279551657, 18.838626924307256, 5342.619646458474, 5380.905193891785, 5372.065141541757, 86.38437641769633, -0.4713708541464712, -24.67880115546518, 5342.6773619815085, 5373.004746472183, 5375.7012120547215, 0.9999920294900225, 0.9999999872809867, 0.9999896655618828, 59.99363563042237, 59.990981029275034, 59.99255929610541, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1417, 4.53105, 2746.426, 593.5405, 4.626876, 2746.225, 594.0387, 4.622541, 2746.4, 780.1147, 3.511156, 2738.834, 594.8506, 4.617635, 2746.848, 826.619, 3.301139, 2728.908, 99.95959, 99.94827, 99.95452, 99.68536, 99.97071, 99.316
231096.09596, 285.7865552373291, 286.27459957583505, 286.3655975010422, 18.751046771393927, 18.864286448478737, 18.839577369459796, 5339.905258929166, 5378.284526164463, 5370.575838187992, 88.92513967572177, -0.6575388403750821, -23.27318341458522, 5335.197411628432, 5381.01885804015, 5371.041035989738, 0.9999895916446289, 0.9999999655871097, 0.9999922001469977, 59.9953214477532, 59.99543984431399, 59.99602687564561, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 599.8724, 4.581199, 2748.219, 587.2952, 4.667768, 2741.482, 600.4446, 4.576707, 2747.967, 786.3481, 3.489276, 2743.839, 601.0499, 4.573623, 2747.886, 821.2113, 3.328973, 2735.137, 100.0, 99.77362, 100.0, 99.86507, 100.0, 99.56706
231098.48024, 285.8447583494483, 286.2877445573174, 286.41271425934343, 18.707161269469914, 18.880483314002483, 18.805756637171854, 5338.55513310642, 5372.282959761705, 5367.311792878493, 84.38707694892764, 2.2791952411373586, -21.187546185082283, 5338.180376854139, 5376.183739554795, 5373.346167721763, 0.9999890893468444, 0.9999999969740151, 0.999990462787386, 60.00066048137783, 60.000520958416, 60.00023461489688, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2008, 4.531228, 2746.367, 593.5794, 4.626876, 2746.224, 594.0387, 4.622909, 2746.396, 780.0759, 3.511339, 2739.226, 598.8182, 4.588963, 2747.986, 826.6389, 3.300956, 2728.676, 99.96359, 99.94622, 99.95661, 99.67937, 100.0, 99.316
231100.82436000003, 285.8100770288297, 286.3525168402695, 286.4608164250808, 18.7210955033948, 18.83671074905406, 18.78064602723329, 5328.605345353773, 5370.979221036626, 5349.287718402901, 84.95665555590449, 2.069750533808701, -22.900997059098927, 5333.463149748971, 5370.527674976068, 5359.194958745395, 0.9999892825918831, 0.9999997713328875, 0.9999912409213414, 60.000781119894675, 60.003770022467926, 60.0013950370545, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 607.088, 4.523197, 2745.318, 595.4082, 4.608456, 2747.582, 590.7775, 4.645366, 2743.536, 774.561, 3.529726, 2733.528, 607.1348, 4.521026, 2745.667, 830.8736, 3.270924, 2718.783, 99.92182, 99.99161, 99.86283, 99.48416, 99.92582, 98.96542
231103.20788000003, 285.89552074017683, 286.34812504757514, 286.3868683345872, 18.746811738744473, 18.872378849404228, 18.839256889667297, 5339.641990798884, 5373.28180049772, 5369.845089193735, 88.95952133928495, -2.612969810450977, -23.14640126295535, 5335.652872202102, 5374.606803690034, 5370.312511454013, 0.999989733664267, 0.9999999905397463, 0.9999886732569521, 60.00259143824311, 60.0032425419811, 60.00392736172147, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 608.0737, 4.517843, 2745.903, 593.8712, 4.625955, 2746.339, 594.1163, 4.622909, 2746.448, 780.0953, 3.510972, 2738.888, 600.9927, 4.572344, 2748.058, 826.6389, 3.301139, 2728.848, 99.93453, 99.9504, 99.95252, 99.68132, 100.0, 99.31383
231105.56420000002, 285.8182144244438, 286.18794943913133, 286.36720681544915, 18.748537101897508, 18.846133171565004, 18.82621396128619, 5338.007573469422, 5374.568365725595, 5370.651327213741, 85.50580439552868, 0.7490101681842134, -24.804997054965042, 5341.247839172242, 5374.032234950703, 5371.111595975184, 0.9999914594261144, 0.9999999971122494, 0.9999904234172202, 60.001457319828305, 60.0042509710713, 60.00078136060186, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1811, 4.531228, 2746.429, 599.9413, 4.581011, 2747.986, 594.1163, 4.622357, 2746.341, 780.0759, 3.511156, 2738.834, 601.0499, 4.571249, 2748.165, 826.6389, 3.300956, 2728.903, 99.96359, 100.0, 99.95656, 99.68536, 100.0, 99.31583
231107.89800000002, 285.95884789993954, 286.2908377356186, 286.3991478571655, 18.76324843604613, 18.8708520019814, 18.862143748656134, 5341.9789712938755, 5380.236909276516, 5377.589147768945, 84.54385824751444, 2.2244854135344667, -23.595845267535424, 5342.982085220944, 5373.420540338895, 5374.4290493969365, 0.9999894713139221, 0.999999964836823, 0.9999887111249948, 60.00562712967459, 60.00493930999766, 60.003383281978664, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 599.9512, 4.580664, 2748.109, 606.2644, 4.529988, 2746.269, 600.3864, 4.576523, 2747.745, 786.3675, 3.488908, 2743.607, 594.8888, 4.617635, 2746.845, 820.3365, 3.336481, 2737.224, 100.0, 99.95388, 100.0, 99.86102, 99.9688, 99.62041
231110.25664, 285.8202428313261, 286.2336668993541, 286.3219927080363, 18.753594626134138, 18.869841584418534, 18.835171279290474, 5332.220848321917, 5380.250955335014, 5371.078273805268, 87.39682777943062, 3.1962820178305265, -23.0495619556892, 5334.001790035785, 5374.383697767237, 5373.7193087089145, 0.9999915424657598, 0.9999998940116422, 0.999988630661126, 60.0001637827782, 60.0025952435637, 60.002482773678096, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2402, 4.530514, 2746.592, 599.9024, 4.580642, 2747.929, 594.0581, 4.622541, 2746.453, 780.0953, 3.510972, 2738.892, 601.1453, 4.573988, 2747.937, 826.6389, 3.301322, 2728.68, 99.9514, 100.0, 99.95456, 99.67919, 100.0, 99.30773
231112.66908000002, 285.8059335667951, 286.2931905754111, 286.3583276991458, 18.710635109132337, 18.828579845711882, 18.774280943479216, 5325.391572087584, 5367.796537735903, 5353.031714659311, 74.89172408181412, 3.875065540136802, -19.019990897705014, 5331.844685379911, 5367.385580538318, 5355.657283435645, 0.9999919305823763, 0.9999996066146365, 0.9999918174757709, 59.99615143278794, 60.004910097012804, 60.00284163060998, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2205, 4.53105, 2746.366, 599.9802, 4.580274, 2748.101, 600.5029, 4.575971, 2747.858, 779.3185, 3.515752, 2736.656, 591.9513, 4.637542, 2744.456, 830.7145, 3.275685, 2721.478, 99.95959, 100.0, 100.0, 99.61328, 99.89592, 99.04561
231114.991, 285.93295334499965, 286.241756270529, 286.3883069000925, 18.759344633383815, 18.84146701211215, 18.827845290389625, 5341.322205130769, 5377.644337014963, 5374.478859149104, 80.46247300963114, 2.851779877458739, -22.40327984595217, 5346.225086931397, 5373.311847358768, 5367.033118638086, 0.9999913970788077, 0.9999988755385407, 0.999988874750664, 59.997283641340026, 59.99702256712124, 59.99508611702959, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 611.8195, 4.485897, 2742.466, 596.0892, 4.605693, 2747.751, 602.6769, 4.558852, 2747.576, 778.7166, 3.51373, 2738.54, 594.7362, 4.618366, 2746.951, 826.6389, 3.301139, 2728.968, 99.80944, 99.98766, 99.99542, 99.66023, 99.97269, 99.31818
231117.29420000003, 285.85966738143526, 286.2152851493522, 286.3874265787816, 18.747731214588757, 18.856976607057387, 18.82592583313584, 5337.5301691249915, 5373.156749318382, 5377.937958506055, 84.7447053968358, 3.93811940506248, -23.17380001997776, 5333.132571221018, 5383.160670051678, 5364.439330470282, 0.999989814305029, 0.9999999776000249, 0.9999854126816712, 59.991383257331286, 59.996294733262175, 59.98924073130033, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.0825, 4.530336, 2746.372, 594.3187, 4.62135, 2746.284, 600.464, 4.576707, 2747.855, 780.0953, 3.510788, 2738.95, 594.7935, 4.617818, 2746.843, 826.619, 3.300773, 2729.141, 99.95962, 99.94841, 100.0, 99.68731, 99.96875, 99.30555
231119.60796000002, 285.85373068525746, 286.30416624160364, 286.399059149193, 18.759432899427686, 18.86365717680954, 18.832500345100208, 5340.112111182658, 5379.012846969996, 5377.151746997952, 82.48183150484738, -1.5893708176408836, -24.228900882595447, 5344.732256834457, 5378.086471538424, 5375.5882507940105, 0.9999903133095915, 0.9999993793327303, 0.999992275018826, 59.99122846275181, 59.98930559157364, 59.98984187716855, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 600.3455, 4.580485, 2748.056, 587.3342, 4.667583, 2741.483, 594.1552, 4.622725, 2746.459, 786.4064, 3.48854, 2743.397, 601.1072, 4.571796, 2748.004, 820.3564, 3.337031, 2737.222, 100.0, 99.76951, 99.95478, 99.85535, 100.0, 99.62499
231122.00012, 285.94162874836803, 286.3558343196048, 286.4174055308791, 18.738160782475095, 18.848253641889656, 18.82965401420246, 5340.330069028146, 5378.414394153049, 5371.68612951914, 84.1004580273543, 0.9187282622988278, -21.562395996143152, 5335.12080128938, 5376.747357345952, 5369.715952171622, 0.9999924136140963, 0.9999997688025262, 0.99999095954307, 59.99196228563691, 59.9923175925096, 59.99350825012541, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2599, 4.530157, 2746.534, 593.521, 4.626507, 2746.281, 600.4834, 4.576523, 2747.856, 780.1147, 3.510972, 2738.892, 594.8888, 4.61727, 2746.848, 826.6389, 3.301322, 2728.794, 99.9575, 99.94827, 100.0, 99.68344, 99.97263, 99.316
231124.39444000003, 285.9118588817091, 286.3437243949415, 286.41630074554706, 18.717585201036396, 18.84258125248685, 18.816682781446847, 5331.4834631467775, 5370.3921347696105, 5364.319383524174, 89.67435712428278, 0.22979111760582782, -25.24027521897426, 5336.886218354769, 5373.4554670437765, 5365.267643807785, 0.9999920919858154, 0.9999998831669394, 0.9999910404720319, 59.99244859237379, 59.9949792774493, 59.992091549091, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.3191, 4.530693, 2746.372, 593.5405, 4.626691, 2746.342, 594.0969, 4.622541, 2746.398, 780.0953, 3.511156, 2739.004, 601.0881, 4.571614, 2747.897, 826.6389, 3.300956, 2728.357, 99.95158, 99.95049, 99.95256, 99.68731, 100.0, 99.31797
231126.69148, 285.91382218178893, 286.37730808401915, 286.44567300088966, 18.741386867148858, 18.843188642804115, 18.82804815189618, 5340.464570729857, 5376.362238563034, 5373.115676963173, 83.33973880050144, 3.0815178657442175, -23.639221762505485, 5334.311340212824, 5377.830988141537, 5370.562159615928, 0.999991923349094, 0.9999997702947481, 0.9999891696776281, 59.99150768978202, 59.993062346682564, 59.99076158052574, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 612.5884, 4.474118, 2740.913, 599.9413, 4.580826, 2748.047, 587.8657, 4.663958, 2741.86, 773.7648, 3.52991, 2734.488, 606.2192, 4.529975, 2746.849, 831.4501, 3.273671, 2720.673, 99.75293, 100.0, 99.78737, 99.51908, 99.95718, 99.01631
231129.06168, 285.9482639975762, 286.3346379183388, 286.44752037771593, 18.73597087537414, 18.85397383203124, 18.837685638783746, 5336.4112576535435, 5380.792491926101, 5365.048771167632, 86.07968773142557, 1.428989596075553, -25.013793450748608, 5341.881696668132, 5374.006337841244, 5372.380426183082, 0.9999920077331813, 0.9999996179716252, 0.9999891604529727, 59.991918408670315, 59.98923520594254, 59.98857370563862, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1614, 4.529979, 2746.477, 593.9685, 4.621166, 2747.018, 594.1357, 4.622541, 2746.452, 780.0953, 3.510788, 2738.941, 601.069, 4.571796, 2747.945, 826.619, 3.301322, 2729.249, 99.95541, 99.96669, 99.95456, 99.68752, 100.0, 99.32842
231131.38984000002, 286.0035800309628, 286.36804323975264, 286.5312223348106, 18.755170061672167, 18.87481284206644, 18.837513921361687, 5344.668775622643, 5381.352985052667, 5378.388346484783, 87.09068854745829, 0.7571238294592604, -23.648569729868086, 5345.50253985326, 5387.358439406481, 5373.639624347974, 0.9999900070813542, 0.9999994671089745, 0.9999889281314407, 59.99399651694894, 59.993598319483404, 59.98997130587309, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 604.3279, 4.546041, 2747.389, 602.8402, 4.55246, 2747.552, 598.6199, 4.590512, 2748.074, 786.1151, 3.490563, 2744.284, 594.7744, 4.617087, 2746.894, 820.3365, 3.336848, 2737.454, 99.9886, 99.99456, 100.0, 99.84917, 99.97061, 99.62085
231133.73836000002, 285.8789210615645, 286.40106745899254, 286.46680485816245, 18.739833221197223, 18.874552787762727, 18.822995147865164, 5335.855527963597, 5377.4346408849815, 5370.548211255375, 86.26372752038787, 0.5670624927106616, -24.168386889907197, 5342.0414965854, 5375.233642063779, 5375.543666511764, 0.9999900529819689, 0.9999999414384119, 0.9999889191584865, 59.98791979310217, 59.98748870086884, 59.98831981969455, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 604.9588, 4.538188, 2746.481, 599.9608, 4.579906, 2748.108, 594.0969, 4.622909, 2746.512, 780.1342, 3.510788, 2738.722, 601.0118, 4.572162, 2747.784, 826.6389, 3.301322, 2728.908, 99.96404, 100.0, 99.9586, 99.69156, 100.0, 99.32231
231136.08624000003, 285.89911531549654, 286.36244758260125, 286.45946211898814, 18.74921363135239, 18.862095921778426, 18.834645467879223, 5336.414604220836, 5384.745031997273, 5367.789470074983, 84.33642547141562, 2.562006135950469, -22.88017482711075, 5334.168482699002, 5376.935483945081, 5374.604263219765, 0.9999883413317252, 0.9999998243414704, 0.9999883316533468, 59.992399292407306, 59.99032805006272, 59.99765892964277, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2205, 4.5298, 2746.376, 599.9608, 4.580458, 2748.049, 594.0969, 4.623093, 2746.619, 780.0953, 3.511156, 2739.003, 601.0499, 4.572162, 2748.11, 826.6389, 3.300956, 2728.903, 99.95176, 100.0, 99.95648, 99.68343, 100.0, 99.32014
231138.43660000002, 285.7553559049152, 286.33758231205263, 286.4575668787095, 18.727968480655807, 18.87390093098242, 18.81247274263758, 5330.600252405267, 5370.505941015807, 5370.437028018656, 82.93388199012816, -0.2406936032878093, -24.328067793182527, 5334.719817010296, 5374.394762676945, 5361.723556232129, 0.9999885569698315, 0.9999995836997114, 0.9999891278896388, 59.990480567779095, 59.988776986967146, 59.98870190779906, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 612.5884, 4.474475, 2740.803, 593.5988, 4.626507, 2746.279, 587.8463, 4.664142, 2741.972, 773.8037, 3.531748, 2732.814, 607.2302, 4.521391, 2745.502, 832.9611, 3.263233, 2717.823, 99.7531, 99.94626, 99.79146, 99.45818, 99.93196, 98.91445
231140.89456000002, 285.94413774634205, 286.24790440754316, 286.30367898499276, 18.735448674478942, 18.86023546166447, 18.82916484826283, 5337.7500783833375, 5371.750183449973, 5367.274892532245, 86.42248848835902, 2.874923471845932, -22.784013961174423, 5333.103954203168, 5376.077992089046, 5368.41026338312, 0.9999910099727274, 0.9999999998651605, 0.9999905623512614, 59.99106937425631, 59.99243755097462, 59.992362433673, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.1219, 4.530871, 2746.425, 599.9802, 4.58009, 2748.045, 594.1357, 4.622357, 2746.511, 780.1147, 3.510788, 2738.887, 601.0499, 4.572162, 2748.108, 826.619, 3.301322, 2729.076, 99.9575, 100.0, 99.95665, 99.68097, 100.0, 99.31814
231143.32408000002, 285.7599610522373, 286.32606794963675, 286.441639813067, 18.743124511880545, 18.881922305126366, 18.83230142452991, 5334.857984838099, 5377.886432655478, 5369.606484379756, 85.33603903101107, 0.477969858866345, -22.442827652694177, 5339.700503659315, 5368.452056372458, 5372.166919847889, 0.9999942572198918, 0.999999955541355, 0.999991035328771, 59.99437997532599, 59.99269369573629, 59.995759361666444, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 606.2797, 4.5298, 2746.367, 599.9413, 4.580274, 2748.047, 587.1863, 4.671689, 2740.292, 782.2702, 3.499756, 2742.322, 596.6818, 4.604486, 2747.181, 821.0125, 3.333368, 2737.135, 99.95944, 100.0, 99.73031, 99.78537, 99.98323, 99.59589
231145.643, 285.8257510085038, 286.3226569971579, 286.45274922054904, 18.728906496706987, 18.847027308589137, 18.833482621101997, 5343.086839532977, 5375.3255417166465, 5371.163368946397, 87.59239730137608, 1.1759242309694855, -22.52843672668132, 5338.528653218539, 5377.471873082762, 5367.71507236224, 0.9999895379493706, 0.9999999235246053, 0.9999891556947786, 59.99946761570596, 59.99924787933966, 60.002596908016606, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 800], 5500.0, [], 602.2184, 4.562638, 2747.563, 602.2955, 4.562038, 2747.829, 586.1187, 4.670768, 2741.355, 780.1342, 3.510972, 2739.115, 601.0881, 4.571796, 2748.11, 826.5991, 3.301505, 2729.08, 100.0, 100.0, 99.76901, 99.68132, 100.0, 99.32428
