TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
235364.97928000003, 282.9589833975949, 283.37470152796715, 283.426808753883, 18.91260757428301, 19.04841038349416, 18.997440692795482, 5331.641321292069, 5379.950036782674, 5360.710895451399, 81.2310303421068, 4.62158857052475, -20.754936409223774, 5330.060697797043, 5372.317195496664, 5358.1905442014, 0.9999940283028735, 0.9999998354008633, 0.9999907244182357, 60.01379011243068, 60.0082969132429, 60.01064829257462, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3564, 4.56246, 2747.924, 600.1359, 4.578984, 2748.104, 824.8458, 3.312125, 2731.336, 774.8911, 3.528071, 2734.212, 600.3251, 4.577458, 2747.995, 593.4123, 4.627661, 2746.229, 100.0, 100.0, 99.40439, 99.49261, 100.0, 99.94022
235367.35588000002, 282.98988685465724, 283.32173284082313, 283.4720337006472, 18.955793883121526, 19.083113765563947, 19.019837918162555, 5345.8556540145455, 5383.395679470724, 5371.611225339102, 78.257128478499, 8.532157192844807, -22.996738978587246, 5342.824502483981, 5384.701215092955, 5370.5586945238865, 0.9999900830642765, 0.9999998054198022, 0.9999934746753769, 60.008529525148475, 60.013741310742766, 60.01136481950707, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 596.0083, 4.609932, 2747.561, 606.4589, 4.52833, 2746.094, 831.0964, 3.274022, 2721.22, 768.5413, 3.54756, 2726.5, 594.1068, 4.620923, 2747.071, 598.0645, 4.594516, 2747.608, 99.99487, 99.9415, 99.03589, 99.23809, 99.9728, 99.9988
235369.70200000002, 282.9166054667059, 283.26557554970196, 283.40423557021114, 18.941274011944504, 19.082836450399174, 19.009621728101436, 5337.281627085635, 5379.706579060372, 5367.1521349067025, 80.09053125760693, 6.902021954924976, -16.763828175739036, 5337.104584131589, 5378.183298109164, 5365.6374465596555, 0.9999905125116919, 0.9999985119326872, 0.9999927514219006, 60.012560135441305, 60.008601148329824, 60.0133948094695, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.317, 4.562282, 2747.982, 600.1359, 4.5788, 2747.995, 824.8458, 3.311388, 2731.957, 774.8717, 3.528439, 2733.814, 600.2488, 4.578006, 2748.104, 593.4123, 4.627844, 2746.168, 100.0, 100.0, 99.42696, 99.50284, 100.0, 99.94443
235372.06832000002, 282.9238597496673, 283.25044593876936, 283.51039903732755, 18.942571130996352, 19.05176503009592, 19.02453975108246, 5336.214519024289, 5374.506032415506, 5372.330448020347, 86.45053589711779, 4.2972769589250674, -21.403226038421185, 5335.266600311866, 5372.0693132683855, 5368.127639368047, 0.9999932034824912, 0.9999998685930879, 0.9999908505903071, 60.01306726474304, 60.011261660345205, 60.01197658937398, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 603.6576, 4.551573, 2747.251, 608.7547, 4.504385, 2743.744, 823.3704, 3.320224, 2733.621, 779.6487, 3.51042, 2739.771, 606.5626, 4.526688, 2746.264, 587.0503, 4.669413, 2741.075, 99.98799, 99.87425, 99.48451, 99.71135, 99.94767, 99.76111
235374.37588, 283.0198969502006, 283.4151914790532, 283.5478793287408, 18.938046098143584, 19.07242819721178, 18.999634296888168, 5343.572021767464, 5372.786732479442, 5364.221911698941, 84.62911034580293, 7.194443658801447, -20.95556741255814, 5340.206584102089, 5381.048627558152, 5366.930583824694, 0.9999915545002654, 0.9999995983457838, 0.9999923246106888, 60.00634649325506, 60.010310955835116, 60.00769978723207, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 604.249, 4.550859, 2747.566, 606.848, 4.524831, 2746.151, 823.1763, 3.322617, 2734.562, 774.5804, 3.529174, 2733.823, 600.2488, 4.578006, 2748.048, 593.4123, 4.628027, 2746.173, 99.9905, 99.93753, 99.50875, 99.50173, 100.0, 99.94436
235376.71396000002, 282.99145066250907, 283.38969649144735, 283.49034707726173, 18.9404410637322, 19.07604980429693, 19.01346605656792, 5335.980298006438, 5378.895916752542, 5364.863854330779, 79.97081195644728, 7.976656243793514, -18.702730083599818, 5339.0504076418665, 5379.3692870303175, 5367.521468612161, 0.999992465959881, 0.9999992642644799, 0.9999933794634234, 60.01215301137771, 60.00765913664007, 60.006367811753265, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6257, 4.509634, 2744.858, 606.4589, 4.52833, 2746.153, 824.7292, 3.311388, 2731.791, 774.8523, 3.528255, 2734.042, 600.2679, 4.577823, 2748.1, 593.4123, 4.627844, 2746.178, 99.88847, 99.94363, 99.41061, 99.50287, 100.0, 99.94436
235378.98172, 283.0476130139771, 283.46901432631023, 283.5671458983042, 18.90642088820727, 19.03895958585791, 18.983061238737147, 5327.068190959374, 5369.18549609204, 5364.183882559495, 80.86971279971836, 6.4137079214442565, -21.883876642992618, 5333.422601114847, 5376.095856550326, 5361.986193859585, 0.9999927471686161, 0.9999997402477135, 0.9999946857806546, 60.00897725124304, 60.006157275640035, 60.00673476735482, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 614.9147, 4.451988, 2737.523, 600.1165, 4.5788, 2748.046, 831.1546, 3.274574, 2721.038, 768.5607, 3.54756, 2727.058, 594.1068, 4.622749, 2746.292, 599.6749, 4.582613, 2748.067, 99.62954, 100.0, 99.02959, 99.23226, 99.95661, 100.0
235381.29848000003, 283.01841336253386, 283.39637937527993, 283.53289192369255, 18.944650933424345, 19.071772649578826, 19.0146145579583, 5337.983712094748, 5381.726171872635, 5366.855285134099, 82.86858737688885, 5.936430895110334, -24.067872386897307, 5340.985718789911, 5381.202990812126, 5368.297372470323, 0.9999919478139846, 0.9999997124852794, 0.9999925200536293, 60.00133666679567, 60.00362650845957, 60.003777110518065, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6257, 4.509455, 2744.585, 606.4589, 4.528146, 2746.269, 824.8069, 3.311941, 2731.969, 774.8523, 3.528071, 2734.095, 600.2679, 4.577458, 2747.779, 593.3924, 4.627844, 2746.173, 99.89038, 99.94786, 99.40844, 99.50479, 100.0, 99.94436
235383.765, 283.0747340972495, 283.4570019120773, 283.56430349770693, 18.932902268992386, 19.060690371808445, 19.0200246299169, 5334.929441119175, 5379.104763218322, 5370.691344884921, 90.00458737073029, 1.7755032241643676, -24.46677715981059, 5338.852529573908, 5371.790711292773, 5375.383312565459, 0.9999938720432537, 0.9999998598057374, 0.9999919548691036, 60.00393597812088, 60.00546368175196, 60.00260996973903, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6257, 4.509812, 2744.58, 600.1553, 4.578984, 2747.993, 824.7487, 3.311573, 2731.672, 774.8717, 3.527152, 2734.608, 592.9623, 4.633707, 2745.012, 590.6289, 4.646523, 2743.48, 99.89648, 100.0, 99.39848, 99.52345, 99.91825, 99.8652
235386.22216, 283.1531733964714, 283.4991678700017, 283.60293962706436, 18.93713756252221, 19.06353358296411, 18.986638299225103, 5335.674742267723, 5378.593505604978, 5365.5846303553935, 81.73073540681798, 4.749724630014953, -21.934150541943836, 5336.780778951186, 5377.350844551466, 5367.345741602984, 0.9999907716211119, 0.9999997971810932, 0.9999905638459202, 60.00860921979979, 60.00447450795434, 60.002919891294795, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3959, 4.559783, 2747.737, 595.0969, 4.612324, 2747.527, 820.8857, 3.331452, 2734.165, 776.4446, 3.523658, 2735.082, 593.6108, 4.623297, 2746.505, 593.293, 4.628211, 2745.891, 100.0, 99.98137, 99.5571, 99.5579, 99.95643, 99.94246
235388.57932000002, 283.0374753961703, 283.4335145848871, 283.5098629805083, 18.933705705170432, 19.06827621809115, 19.006916932858207, 5339.1676949932935, 5383.785037528795, 5367.689293215557, 78.66151047665653, 5.636795667817296, -24.2633868533826, 5337.794297110032, 5378.769081844882, 5367.251649122523, 0.9999923366804947, 0.9999994584794123, 0.9999918202566992, 60.00342279147614, 60.0021656798939, 60.00360110543062, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 604.7814, 4.546755, 2747.441, 600.1359, 4.5788, 2748.157, 824.8264, 3.311941, 2731.841, 774.8523, 3.528255, 2733.873, 594.1068, 4.623114, 2746.561, 593.3924, 4.627661, 2746.058, 99.99052, 100.0, 99.39444, 99.49669, 99.95251, 99.94018
235390.91400000002, 283.05535517136315, 283.4953559616218, 283.50080112566104, 18.90356317454686, 19.045330476294673, 18.97400278328286, 5330.365386782781, 5372.66325607868, 5360.7640922890805, 81.50211383738178, 8.686894829038096, -21.5053919088964, 5329.996577996156, 5374.510022289456, 5360.128784438597, 0.9999935052054124, 0.9999994485797575, 0.9999929309962163, 60.00549972230182, 60.008079337319124, 60.005518666255604, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 596.028, 4.609397, 2747.393, 606.4979, 4.528146, 2746.154, 831.0381, 3.274022, 2720.711, 768.5219, 3.547928, 2726.718, 600.2679, 4.577093, 2748.048, 599.6351, 4.582613, 2747.953, 99.99085, 99.94367, 99.0482, 99.22643, 100.0, 100.0
235393.30596000003, 283.0283632387097, 283.4212866607268, 283.5458911709044, 18.945018852553723, 19.074178760868662, 18.99620634089149, 5342.698251909542, 5379.809578490729, 5364.456662655105, 82.10458719060671, 6.797409209252407, -22.211631448274602, 5340.559882398428, 5379.127709429623, 5367.070827980566, 0.999994620552846, 0.9999998764147588, 0.9999941833142569, 60.01050363601009, 60.00791849859204, 60.004430381964156, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3367, 4.56246, 2747.929, 600.1165, 4.5788, 2747.934, 824.7681, 3.311573, 2731.732, 774.8523, 3.528071, 2733.76, 594.0495, 4.622749, 2746.453, 593.3924, 4.627844, 2746.173, 100.0, 100.0, 99.41879, 99.4988, 99.9565, 99.94022
235395.62132, 282.9310782520958, 283.3688767372746, 283.54596301282294, 18.948795368133474, 19.054059082779705, 19.05366877498931, 5342.822838867882, 5376.305161533892, 5368.599375508551, 87.4423423378189, 5.786563045652429, -21.239913740616203, 5337.780364617338, 5377.725182600909, 5369.272014406688, 0.9999911616807781, 0.9999998576836822, 0.9999885746529155, 60.00697800481443, 60.007773607816354, 60.00707912655605, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3367, 4.561924, 2747.929, 606.4589, 4.528146, 2746.377, 824.7681, 3.311941, 2731.626, 774.8523, 3.528255, 2733.82, 600.3251, 4.577458, 2748.102, 593.3725, 4.627661, 2746.0, 100.0, 99.9518, 99.41088, 99.49667, 100.0, 99.93805
235397.89892, 282.9353544180421, 283.3755661698362, 283.47010435685615, 18.935464560775912, 19.065065023730043, 19.03533871894178, 5344.764653510192, 5377.627519176927, 5370.960954122206, 88.75946440362759, 4.442192208049619, -23.6064721280992, 5340.7445154888555, 5377.695238020581, 5363.572102408862, 0.9999930923034644, 0.999999681775289, 0.9999928021875036, 60.00355718342214, 60.00927792446823, 60.0083828870037, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6849, 4.509634, 2744.738, 612.7042, 4.472887, 2740.888, 818.4786, 3.346915, 2739.259, 781.1439, 3.507478, 2739.356, 605.9903, 4.536732, 2746.789, 589.2372, 4.655495, 2743.997, 99.89248, 99.75202, 99.69271, 99.69463, 99.9648, 99.85273
235400.20744000003, 282.9333870337912, 283.3082700826377, 283.36320529617575, 18.948565488936524, 19.074427140859385, 19.008084409299947, 5335.571934078489, 5377.3064702626325, 5364.686610228763, 80.44636773923276, 6.179998308188715, -22.313730070893513, 5340.657147973814, 5379.897984864609, 5362.402155661646, 0.9999932078685609, 0.9999996819984304, 0.9999945328146158, 60.00436622762968, 60.001093403688735, 60.00105082074097, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3367, 4.562282, 2748.039, 606.4589, 4.52833, 2746.323, 824.8069, 3.311757, 2731.573, 774.8911, 3.528439, 2733.81, 600.306, 4.577641, 2747.941, 593.3924, 4.627661, 2746.119, 100.0, 99.94983, 99.40244, 99.4944, 100.0, 99.93604
235402.62560000003, 282.84479485844463, 283.226467922682, 283.37364868864955, 18.917838588269184, 19.03728322765446, 18.98312967242521, 5326.280175997594, 5368.448740137349, 5351.986648865918, 80.1196592506908, 7.998555859777753, -21.57578604137649, 5328.686153228751, 5369.231651664181, 5353.97308873904, 0.9999935687953367, 0.9999986950884624, 0.9999942380789362, 60.006118733880236, 60.00314925548013, 60.00330731077166, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 609.8283, 4.494999, 2742.629, 603.8713, 4.553197, 2747.884, 828.4564, 3.286539, 2723.756, 769.2209, 3.546641, 2726.393, 594.0686, 4.623114, 2746.567, 599.6351, 4.58243, 2747.949, 99.84622, 100.0, 99.16535, 99.23765, 99.95869, 100.0
235404.97244, 282.8660868927445, 283.27952714028976, 283.36563090824774, 18.958336999564462, 19.069039864526587, 19.014043348824515, 5341.185999334668, 5378.082431723683, 5367.137297327732, 83.8698598242795, 4.839281625332205, -18.676647428838578, 5338.853349537101, 5380.526596377213, 5364.146680758525, 0.9999924148834306, 0.9999991743824129, 0.9999924946169934, 60.00775829586203, 60.00727884381921, 60.00899217941824, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 610.2424, 4.50071, 2744.743, 606.4784, 4.52833, 2746.377, 824.8264, 3.311573, 2731.336, 774.8717, 3.528439, 2733.979, 600.306, 4.577823, 2747.935, 593.3725, 4.627661, 2746.064, 99.87783, 99.9518, 99.40666, 99.50055, 100.0, 99.94022
235407.31884000002, 283.03077635546964, 283.4350048825971, 283.4894068923748, 18.94491847306905, 19.065620495267797, 19.00559527427604, 5337.460361099646, 5380.479580327088, 5364.644652313045, 86.36225241673844, 6.658098008038451, -17.46007036354058, 5338.890374930886, 5381.014699946545, 5366.394430773365, 0.9999926669262998, 0.999998575905459, 0.9999937269376215, 60.008867869158884, 60.00788247102673, 60.00726771897811, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6849, 4.509276, 2744.8, 600.1553, 4.579169, 2748.1, 824.8264, 3.311573, 2731.225, 774.8911, 3.528439, 2733.984, 600.306, 4.577458, 2747.884, 593.3924, 4.627844, 2746.059, 99.8944, 100.0, 99.40861, 99.50479, 100.0, 99.94236
235409.68908, 282.9545094083698, 283.295354863362, 283.4443098804223, 18.950416097753024, 19.07402501583049, 19.024627021712597, 5340.500807614322, 5373.634693083609, 5377.080472438753, 87.19953295971388, 3.5256108655489697, -24.98373558653111, 5337.182841561979, 5376.151157524631, 5376.122877502965, 0.9999936340020238, 0.9999999999348905, 0.999992841540082, 60.00639310255098, 60.00520195796305, 60.00294668768521, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.317, 4.56246, 2748.04, 593.8712, 4.624665, 2746.565, 818.4398, 3.346915, 2739.37, 781.1827, 3.507294, 2739.932, 606.6389, 4.527053, 2746.096, 586.9708, 4.669596, 2740.963, 100.0, 99.95243, 99.69675, 99.71723, 99.94548, 99.75473
235412.02304000003, 282.79294581808045, 283.28214414847855, 283.46466062176273, 18.94048198978906, 19.07323049047169, 19.02541601087112, 5339.282989438019, 5379.8221312191745, 5361.146097208644, 80.2863009440133, 9.310739760793695, -18.65276270615186, 5338.089268175058, 5381.606716720217, 5368.619623577625, 0.9999924046200243, 0.9999990311491734, 0.9999932413927135, 60.00548952821732, 60.00265423919382, 60.00647970106243, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6454, 4.509634, 2744.968, 600.1748, 4.578616, 2747.99, 824.7875, 3.311388, 2731.057, 774.8717, 3.528255, 2733.819, 600.306, 4.577458, 2747.998, 593.3924, 4.627844, 2746.119, 99.90048, 100.0, 99.41688, 99.49475, 100.0, 99.94018
235414.34440000003, 283.02632412283555, 283.32606006337494, 283.4374355328706, 18.912067653204602, 19.03256481307937, 18.98185816906237, 5332.431530291368, 5372.805591437665, 5354.377822534378, 84.93532646750123, 4.370604710328735, -21.843468246295288, 5329.01781533961, 5371.765952416431, 5357.344605523155, 0.9999915743582974, 0.9999991506341794, 0.9999911572181431, 60.00064883240565, 60.00406766625761, 60.00432769657632, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3367, 4.56246, 2747.929, 600.1359, 4.579169, 2748.162, 824.8458, 3.311757, 2731.071, 774.0562, 3.532484, 2732.025, 597.8454, 4.600469, 2747.524, 597.1102, 4.601292, 2747.836, 100.0, 100.0, 99.39473, 99.42945, 99.98959, 100.0
235416.733, 282.9732946729194, 283.41673476964155, 283.49877388502324, 18.934063401328533, 19.06179212600392, 19.0008951528393, 5337.790629205622, 5384.833594967436, 5366.569144348381, 80.78011656867056, 3.5373947571572444, -15.887932228155023, 5337.273407732812, 5384.421219218407, 5366.360602707781, 0.9999915314186676, 0.9999994331906239, 0.9999886213034977, 60.00764597578414, 60.007349275790006, 60.0040354625156, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 596.4814, 4.602794, 2748.126, 605.1554, 4.542145, 2747.215, 828.3399, 3.294086, 2727.502, 773.3376, 3.5323, 2733.729, 600.3442, 4.577458, 2747.884, 593.4321, 4.627661, 2746.234, 99.99997, 99.98226, 99.26483, 99.46873, 100.0, 99.94656
235419.08292000002, 283.09391320953733, 283.3881276122591, 283.502998699496, 18.931702906825794, 19.05913610951324, 19.002113814472914, 5339.8789242137345, 5382.115214165288, 5370.613225371217, 80.96321857565613, 5.337800829573098, -20.565205416102344, 5337.770562510051, 5377.028956243852, 5367.688576073756, 0.9999925349429973, 0.9999993806932562, 0.9999922822760678, 60.00596841716674, 60.004941372466924, 60.00388815624906, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.2973, 4.562103, 2747.981, 606.1282, 4.530909, 2746.154, 824.7681, 3.311941, 2731.958, 774.8911, 3.528439, 2733.984, 594.1068, 4.623297, 2746.454, 593.3924, 4.627661, 2746.059, 100.0, 99.94559, 99.40466, 99.51293, 99.96049, 99.94022
235421.36428, 282.97597436724516, 283.35617470018656, 283.5081199815254, 18.925472717604723, 19.041754111653326, 19.019611812098926, 5337.033894193578, 5375.6373225379675, 5370.267979841998, 89.49945171021682, 4.275690168673108, -17.66106350480095, 5337.769236333853, 5375.491489099432, 5367.44074843432, 0.9999926580087309, 0.9999998255365069, 0.999993334608785, 60.00580456973917, 60.00528868867004, 60.00503538626349, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6849, 4.509455, 2744.743, 612.6069, 4.473992, 2740.768, 818.4786, 3.346915, 2739.257, 781.241, 3.507294, 2740.217, 587.8884, 4.664022, 2742.021, 587.0503, 4.66923, 2741.078, 99.89248, 99.74185, 99.69267, 99.72567, 99.79324, 99.75897
235423.74664000003, 282.900278806903, 283.2842654505892, 283.4230980289678, 18.936015099200333, 19.06370410868393, 19.016500300853465, 5338.862172125783, 5377.483022942922, 5363.6064801887205, 79.978235049869, 6.8485879709178334, -20.92700308779331, 5334.20618782666, 5380.638299290331, 5364.679570732692, 0.9999921291633268, 0.9999995726922116, 0.9999941763609068, 60.00514173966153, 60.00170541634562, 60.00362824972102, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.1987, 4.562638, 2747.872, 606.4784, 4.52833, 2746.323, 824.8069, 3.311388, 2731.958, 774.8911, 3.528439, 2734.318, 594.0686, 4.622931, 2746.451, 593.3924, 4.627844, 2746.228, 100.0, 99.94983, 99.42701, 99.5129, 99.95852, 99.94636
235426.09516000003, 282.93299428336456, 283.4133905589503, 283.4765209183775, 18.92359599910992, 19.050357171712747, 18.97762013578374, 5330.131425233329, 5369.7639725817535, 5357.887041594651, 77.86735200483145, 5.647424193001257, -21.358558944355764, 5328.3053593943305, 5367.967815213925, 5349.860686951521, 0.9999911136921888, 0.9999987119151119, 0.9999906556799276, 60.00574498330272, 60.003964480252954, 60.00441777692456, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6257, 4.509098, 2744.743, 606.4784, 4.528146, 2746.265, 824.8458, 3.311941, 2731.899, 774.8717, 3.528623, 2734.042, 594.1068, 4.623114, 2746.618, 593.3924, 4.628027, 2746.173, 99.89057, 99.94167, 99.40031, 99.51698, 99.95262, 99.94436
235428.41608000002, 282.93726718455673, 283.3900542835286, 283.583471695198, 18.944915169550875, 19.06993686504545, 19.012154916870728, 5343.200782856358, 5379.547229933307, 5368.358385903015, 81.07535545543715, 8.22396912083218, -20.23010807711171, 5340.255416265746, 5377.123378230648, 5365.9179438617175, 0.9999930860616606, 0.9999989314628673, 0.9999927350220448, 59.999954367442854, 60.00622022978348, 60.00637584488396, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 614.9542, 4.45181, 2737.686, 600.1748, 4.5788, 2748.16, 831.1546, 3.273838, 2721.546, 768.5607, 3.54756, 2727.29, 599.524, 4.586406, 2748.028, 597.6072, 4.597996, 2747.493, 99.63163, 100.0, 99.02563, 99.25711, 100.0, 99.99641
235430.74272, 282.9474019213259, 283.3508531726212, 283.495590498606, 18.928001297220128, 19.07173397418978, 19.008993034532494, 5341.1353598373225, 5379.576090667548, 5364.741024585734, 82.16487944326536, 4.638269573738626, -21.06937219373299, 5339.45667367329, 5379.014775871241, 5365.261292069486, 0.9999898105211005, 0.9999999915967954, 0.999992597192964, 60.00395987352171, 60.00515988845436, 60.00376395593952, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6849, 4.509276, 2744.853, 606.0893, 4.534593, 2746.828, 824.8652, 3.311573, 2731.792, 774.8717, 3.528439, 2734.153, 598.0361, 4.591702, 2747.88, 593.4123, 4.627844, 2746.233, 99.89631, 99.96184, 99.42096, 99.50268, 100.0, 99.94653
235433.13768, 283.0124943000426, 283.4159498002826, 283.56463483679863, 18.933676947522457, 19.056809967561602, 19.036698796901373, 5336.561682885513, 5382.501730471832, 5377.276449737533, 89.1627176822094, 4.694624084088446, -22.089261716964643, 5336.896770778432, 5379.062275597314, 5372.46858056522, 0.9999901381059028, 0.9999998976141327, 0.9999933602875011, 60.00258150209163, 60.001412216896284, 59.99966500904422, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 607.4034, 4.520163, 2746.32, 597.3343, 4.599983, 2747.473, 823.3704, 3.319488, 2735.006, 780.3283, 3.508765, 2740.226, 606.6007, 4.527053, 2746.151, 587.0105, 4.66923, 2741.078, 99.94064, 99.99173, 99.4859, 99.70734, 99.93773, 99.75897
235435.50064, 282.907127777629, 283.38494580975305, 283.4844491720195, 18.924647058095918, 19.071070245412102, 19.006134890502864, 5339.190525121936, 5381.682254706014, 5366.447274996783, 79.08526619843724, 2.575523425624624, -18.50499396339012, 5339.290526738105, 5381.261464991061, 5368.241947539112, 0.9999897045870683, 0.9999991748378337, 0.9999899125102154, 59.99700458759922, 60.00063837677608, 59.99747666559647, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 607.8174, 4.512667, 2744.69, 600.0775, 4.579537, 2748.104, 823.4287, 3.318383, 2733.11, 774.8329, 3.528806, 2734.104, 600.2679, 4.577823, 2747.668, 593.3725, 4.627844, 2746.173, 99.90665, 100.0, 99.47284, 99.50527, 99.99877, 99.94632
235437.85864000002, 282.99270550388434, 283.4397640116821, 283.51958571500626, 18.929810369693435, 19.070295709698705, 19.00762485924236, 5339.522908033899, 5381.769873283257, 5368.7617663380815, 85.90143063105461, 4.712305971935621, -19.47962700531741, 5343.9119633830005, 5379.091831422711, 5364.933926803958, 0.9999911303957405, 0.9999983060853035, 0.9999935930198889, 59.99868978179738, 60.00202756343426, 59.99893756482014, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3564, 4.561924, 2747.982, 600.1359, 4.5788, 2747.987, 824.8069, 3.311573, 2731.563, 774.8911, 3.528439, 2734.043, 600.287, 4.577458, 2747.779, 593.4123, 4.627844, 2746.233, 100.0, 100.0, 99.41461, 99.50289, 100.0, 99.94636
235440.18776000003, 283.0821662484241, 283.4523391624422, 283.5225702414249, 18.938286632780837, 19.051412547298916, 18.998678258673458, 5339.090105069725, 5380.191433138986, 5367.398920611847, 80.647733725521, 9.35119440587232, -18.277557063830216, 5342.829812639369, 5382.839525410426, 5367.313519470638, 0.9999932091202224, 0.9999985152326106, 0.9999889193702866, 59.99858650777717, 59.996055501637336, 59.99703654437091, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 596.0083, 4.609397, 2747.346, 606.4979, 4.528146, 2746.32, 831.1352, 3.274022, 2721.157, 768.5607, 3.547193, 2726.829, 594.0876, 4.622931, 2746.562, 599.6351, 4.58243, 2748.181, 99.99679, 99.94577, 99.03572, 99.22611, 99.94853, 100.0
235442.50556000002, 282.9540192146881, 283.4614554547331, 283.5343146976817, 18.934433320518036, 19.073188349234886, 19.006774403626775, 5342.81799232145, 5381.055718086022, 5367.167587019699, 83.08175106324597, 8.526283092692438, -22.605532613772084, 5340.163059235544, 5378.393099803228, 5369.742103926884, 0.9999908071761958, 0.9999995910233471, 0.9999925939375954, 59.99134191161496, 59.9928643354965, 59.99512761537862, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3762, 4.561746, 2747.977, 600.1553, 4.578984, 2748.158, 824.7875, 3.311573, 2731.676, 774.8911, 3.528439, 2734.096, 600.3251, 4.577275, 2747.937, 593.3924, 4.627844, 2746.234, 100.0, 100.0, 99.41075, 99.50902, 100.0, 99.94649
235444.91004000002, 283.0606321212987, 283.4691483599219, 283.591006733891, 18.923466354850824, 19.039717974863088, 19.01165361081704, 5332.524090603044, 5373.164233838152, 5370.920195483103, 89.37228552363922, 5.243343845206937, -22.6633733596517, 5339.6729700413, 5379.730486576322, 5365.807550506836, 0.9999921521073594, 0.9999999216837107, 0.9999921335254032, 59.99330543920998, 59.99459821088847, 59.99295256270839, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3367, 4.562103, 2747.872, 606.4784, 4.52833, 2746.153, 824.8069, 3.313781, 2733.144, 776.4835, 3.522371, 2736.893, 603.3389, 4.550611, 2747.328, 589.0782, 4.656411, 2742.22, 100.0, 99.94363, 99.44034, 99.59315, 99.9864, 99.81318
235447.24556, 283.10803050539823, 283.50494800266216, 283.70089014375577, 18.931708054465258, 19.05057906449676, 19.002492148311536, 5339.924908964576, 5380.694481610113, 5366.814506130891, 81.35718626976995, 9.852836058254752, -21.981002060196715, 5339.992343157485, 5380.052878979207, 5366.592756786087, 0.9999917827014205, 0.9999990120529048, 0.9999951947228065, 59.99748010396284, 59.99910867779518, 59.99866686177314, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 607.9752, 4.515523, 2746.075, 610.9142, 4.494622, 2743.748, 821.9728, 3.326851, 2734.129, 776.0757, 3.524578, 2734.956, 600.554, 4.577093, 2748.104, 593.3328, 4.627844, 2746.171, 99.92403, 99.85609, 99.51312, 99.53078, 100.0, 99.94429
235449.61412, 283.1229049908261, 283.53691805288037, 283.6951430476785, 18.91753970944953, 19.072112989620603, 19.018882660492434, 5337.01172822498, 5377.183420691595, 5368.450539517866, 79.54638496787175, 4.618952720629977, -23.379639868250365, 5336.548661794851, 5378.242277802048, 5362.40095337682, 0.9999901106322616, 0.9999996082923536, 0.9999942027462968, 60.000276207707074, 59.99590650298624, 59.99841273891274, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 607.2457, 4.516772, 2745.143, 606.42, 4.52833, 2746.099, 824.8069, 3.311388, 2731.729, 774.8717, 3.528623, 2734.43, 600.3442, 4.577458, 2748.049, 593.4123, 4.627844, 2746.228, 99.91752, 99.94988, 99.40635, 99.49861, 100.0, 99.94636
235451.9574, 283.0223889879686, 283.4897536590829, 283.6491007612591, 18.91595496786827, 19.033001964713698, 18.96173082726703, 5329.671393343244, 5369.160614291267, 5362.932951446154, 79.09562039335106, 7.791921966315385, -18.896500642104684, 5329.835549877948, 5369.789269630854, 5359.24614484038, 0.9999935527285846, 0.9999994761610667, 0.9999976316202238, 59.999610098623684, 60.002240069192034, 59.9996068235813, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 614.895, 4.45181, 2737.633, 600.1359, 4.5788, 2747.993, 831.1352, 3.27439, 2720.983, 768.5801, 3.547928, 2726.553, 594.0686, 4.622931, 2746.343, 599.6749, 4.582613, 2748.121, 99.63546, 100.0, 99.04398, 99.23031, 99.95054, 100.0
235454.29712000003, 283.12476758126326, 283.42942924743255, 283.5961877639285, 18.93442510436739, 19.06311781460531, 18.992916163813078, 5334.993509517503, 5378.441062198937, 5367.307939178635, 81.7103436665584, 5.646488715990017, -22.185928463024368, 5337.3402541590285, 5380.274802031461, 5365.225845176988, 0.9999936399601039, 0.9999997736517999, 0.9999894432802435, 60.00150248295649, 60.00488087905832, 60.003955732470054, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6454, 4.509455, 2744.742, 606.4589, 4.52833, 2746.325, 824.7681, 3.311757, 2731.346, 774.8717, 3.528255, 2734.153, 600.2679, 4.577641, 2747.722, 593.3725, 4.627844, 2746.173, 99.8944, 99.9438, 99.41657, 99.5129, 100.0, 99.94436
235456.70652, 283.05070885113133, 283.4267481874898, 283.5133457171056, 18.926038758028888, 19.07087732937437, 19.023468503202206, 5344.909594987326, 5378.369601575456, 5370.580288304682, 92.56988116744242, -1.7926639938955304, -19.16380330067014, 5342.182143109392, 5380.783544374222, 5373.393622678207, 0.999989224888649, 0.9999997846699528, 0.9999911303937999, 60.0005436551772, 60.00237506779031, 60.00011311148098, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6257, 4.509455, 2744.795, 600.1165, 4.578984, 2747.993, 824.7292, 3.312309, 2731.791, 774.9106, 3.528439, 2734.148, 594.1068, 4.623114, 2746.561, 593.3725, 4.628577, 2745.488, 99.89421, 100.0, 99.41235, 99.50888, 99.94656, 99.93193
235459.06748000003, 283.09757529311486, 283.49251243754975, 283.6997800237901, 18.923253980138384, 19.047670083353665, 19.006178732766305, 5342.566854752251, 5370.756848929309, 5374.570456198805, 88.57548644462622, 1.5552043905536266, -21.253358455257853, 5342.8988902761575, 5377.569036481842, 5370.783315360819, 0.9999918551257335, 0.9999999989151214, 0.9999906237145456, 59.997279975736866, 60.001650959669696, 60.00101329036026, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.4156, 4.561746, 2747.982, 593.8323, 4.624849, 2746.286, 818.4398, 3.346915, 2738.554, 780.4448, 3.511891, 2738.071, 590.0438, 4.645943, 2744.513, 590.2313, 4.644874, 2745.428, 100.0, 99.95452, 99.67726, 99.6495, 99.8817, 99.90263
235461.46120000002, 282.9875093810648, 283.54587825550135, 283.6298341099561, 18.919590271057775, 19.08029952532407, 19.010205015981324, 5339.2747860704185, 5383.735975286035, 5367.288390183563, 80.54191434681843, 2.8099982347293917, -18.651636652083653, 5338.728434213271, 5384.602971122869, 5368.738499288629, 0.9999938065308693, 0.9999992233669487, 0.9999917788669888, 59.99974600836985, 59.99906956011899, 59.99869115394026, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.2709, 4.516058, 2745.619, 600.1748, 4.5788, 2748.16, 824.8458, 3.312309, 2731.799, 779.8817, 3.51042, 2739.486, 594.0495, 4.623114, 2746.24, 593.3924, 4.628027, 2746.287, 99.92418, 100.0, 99.40214, 99.70099, 99.94678, 99.94636
235463.83176000003, 283.0395200923045, 283.53186590749436, 283.62880723397745, 18.939027998437826, 19.06406888602914, 18.996419782623455, 5339.912751072798, 5380.160740917964, 5366.050847330329, 79.29065171813954, 8.413991797250219, -23.307977983281262, 5337.964032797257, 5382.094281694345, 5372.405912064887, 0.9999933277452561, 0.999998849662741, 0.9999936980867055, 59.998644447372726, 59.999805528656246, 60.00169289115086, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 598.3149, 4.592799, 2747.856, 604.9219, 4.536251, 2746.658, 830.9022, 3.27531, 2721.156, 787.5326, 3.484679, 2744.485, 600.3251, 4.577093, 2748.051, 599.6948, 4.582797, 2747.95, 100.0, 99.96202, 99.05103, 99.88293, 100.0, 100.0
235466.17036000002, 283.1133121326404, 283.4818550237132, 283.6138241055165, 18.942824162935043, 19.069420902674178, 19.01406634234552, 5338.195972143619, 5386.485252595038, 5371.0321344748245, 87.00770164883124, -0.2284880517968304, -18.944551268974237, 5341.374035853477, 5381.717285144231, 5372.62017399805, 0.999992079610096, 0.9999999999598893, 0.999994162366108, 60.00037198603397, 60.00507076550311, 60.00733973821005, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3959, 4.561924, 2748.034, 600.1165, 4.578984, 2748.052, 824.7487, 3.311388, 2731.745, 781.1827, 3.507294, 2739.718, 594.0686, 4.623114, 2746.241, 593.3924, 4.628027, 2746.287, 100.0, 100.0, 99.40635, 99.70942, 99.95847, 99.9424
235468.4868, 283.0524069582148, 283.48247146913513, 283.5511795753963, 18.95291130027209, 19.08273838884341, 19.021851224776327, 5336.003709648734, 5386.466989409256, 5376.625194310097, 84.20474160291587, 1.7602009949682724, -15.659655758758163, 5341.403364115978, 5382.08345978878, 5371.932319401385, 0.999991679100427, 0.9999994750233605, 0.9999902711655025, 59.995858617527155, 59.9940231354722, 59.993285390860756, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3564, 4.562103, 2748.034, 606.4979, 4.52833, 2746.271, 824.8264, 3.312125, 2731.275, 787.5326, 3.484495, 2744.432, 600.3251, 4.577275, 2748.051, 593.3924, 4.627661, 2746.287, 100.0, 99.9479, 99.42127, 99.88101, 100.0, 99.9485
235470.82112, 283.0708513836707, 283.44201495055984, 283.6516498067839, 18.968646374439828, 19.061616142294156, 19.049875831950263, 5342.827567514226, 5372.712925180585, 5372.915871828318, 86.4138919666093, 2.6572613250136783, -23.5434439534406, 5338.959050680538, 5379.967541185032, 5371.154258164831, 0.9999901243715703, 0.9999996957262537, 0.9999924849336003, 59.99354433502602, 59.99709116891175, 59.99459976104497, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.5666, 4.509455, 2744.689, 612.7042, 4.472887, 2740.659, 818.4592, 3.34673, 2739.2, 793.8242, 3.460225, 2746.984, 606.6579, 4.52614, 2746.154, 587.0503, 4.66923, 2741.307, 99.89036, 99.73971, 99.6904, 99.9802, 99.94367, 99.76314
235473.12076000002, 283.0194274919844, 283.4995392487834, 283.579774319891, 18.949620117013342, 19.08339407514153, 19.012858321972217, 5341.209208997461, 5382.056171235215, 5372.116993142905, 82.14955573818656, 1.2493248424239027, -19.288658933382294, 5346.046563657202, 5384.902624540724, 5365.918675563291, 0.9999903246714037, 0.9999997437439645, 0.9999925639882296, 59.99591131068894, 59.997653287730444, 59.99543884858, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 602.3564, 4.562103, 2748.04, 606.4589, 4.52833, 2746.206, 824.7681, 3.311941, 2731.684, 787.5326, 3.484863, 2744.083, 600.287, 4.577275, 2747.781, 593.4123, 4.627844, 2746.115, 100.0, 99.94988, 99.40653, 99.88489, 100.0, 99.94636
235475.47116000002, 283.03585847057576, 283.4985732592654, 283.65560082242285, 18.929333096664802, 19.046018057017573, 18.984332567332377, 5334.846416154382, 5375.679568055939, 5357.443271488863, 81.13624183181355, 7.20739490697315, -18.269934446450634, 5329.623650159897, 5372.458131072855, 5359.63897478961, 0.9999920857239774, 0.9999990557371131, 0.9999914685851858, 60.00279243461455, 59.998019926603064, 59.999964056661995, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6849, 4.509276, 2744.91, 606.4589, 4.528146, 2746.381, 825.2146, 3.307339, 2729.333, 785.3966, 3.492953, 2742.305, 596.7772, 4.607956, 2746.852, 598.1838, 4.593967, 2748.176, 99.88829, 99.94778, 99.3768, 99.8284, 99.98911, 100.0
235477.79136000003, 283.0675188538991, 283.50971120520063, 283.58415450579673, 18.941930394267413, 19.080967431298674, 19.051531606589858, 5343.621544883954, 5383.794007951346, 5373.919960834375, 84.15830146325789, 0.7755015512802856, -17.718884815916454, 5341.345472001612, 5382.487877766643, 5375.191603454368, 0.9999927256180383, 0.9999999963902503, 0.9999945794742215, 59.99262988902015, 59.99575795377955, 59.99513155919535, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 613.7319, 4.467337, 2740.527, 603.1515, 4.555592, 2747.442, 827.1169, 3.299608, 2729.726, 787.0472, 3.487253, 2744.65, 600.287, 4.577458, 2748.051, 593.4123, 4.627661, 2746.233, 99.71986, 99.99054, 99.29573, 99.86458, 100.0, 99.94653
235480.18708000003, 283.0804715540161, 283.47401066893497, 283.6056061087019, 18.94252997345785, 19.06904774136123, 19.021726621422296, 5339.880516116648, 5381.601305789325, 5370.550371759868, 85.07844618772083, 2.4946047355729206, -18.60451847618515, 5337.87356226179, 5382.302253717406, 5368.021052117863, 0.9999940273357615, 0.9999994988194828, 0.9999922195909445, 59.9919428186591, 59.99429969546458, 59.994405506136886, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 600], 5500.0, [], 608.6849, 4.509634, 2744.905, 600.1943, 4.578432, 2747.993, 824.8458, 3.312125, 2731.168, 781.2021, 3.507478, 2739.887, 594.0686, 4.622931, 2746.562, 593.3924, 4.627844, 2746.233, 99.89037, 100.0, 99.39826, 99.7156, 99.94667, 99.94653
