TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
235800.43948000003, 282.83238893829673, 283.20299744070405, 283.4445533421589, 18.941785865609468, 19.099995741918598, 19.06446371751367, 5340.770087482916, 5380.101555298435, 5374.5042242043555, 89.72005476722029, -1.9823694040774171, -21.624495524098165, 5344.413967193265, 5380.40933947616, 5372.356603511965, 0.9999925275459641, 0.9999998716551597, 0.9999914823494109, 60.00529939907274, 60.00351765137202, 60.00248399109686, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.2973, 4.561567, 2747.871, 593.8517, 4.624481, 2746.289, 818.4786, 3.34673, 2739.311, 781.377, 3.507294, 2740.44, 606.41, 4.53308, 2746.628, 803.2784, 3.418336, 2747.865, 100.0, 99.95051, 99.69658, 99.7357, 99.96092, 99.99962
235802.92276000002, 282.7776512973438, 283.30727152919735, 283.3228412106665, 18.962209265158023, 19.098692789581914, 19.046419646755687, 5337.478568084052, 5380.107779150789, 5370.538062572902, 83.6340734002996, 1.083559629085812, -19.889274111265422, 5342.523048630446, 5382.742852068367, 5366.656143314905, 0.9999903465962389, 0.9999995279213051, 0.9999871335536538, 60.00861662757893, 60.00729386535341, 60.007952514244714, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.7046, 4.509276, 2744.638, 600.1359, 4.578616, 2748.101, 824.8652, 3.311941, 2731.391, 774.8329, 3.528255, 2734.264, 600.3251, 4.577458, 2747.941, 807.6523, 3.400573, 2746.85, 99.8944, 100.0, 99.40639, 99.49472, 100.0, 99.96914
235805.29308000003, 282.7097870337926, 283.2780275408793, 283.29917148262916, 18.932490573836887, 19.0561106714577, 18.999417832515558, 5329.115925535225, 5369.4742350198885, 5354.391065728424, 84.99360310745516, 2.1027377973014154, -19.510322614668212, 5329.835576634716, 5373.793770739983, 5355.912358680956, 0.9999911738308445, 0.9999995811987629, 0.999992469411211, 60.00501097722912, 60.00588655167767, 60.00053795660677, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 610.8732, 4.485719, 2741.204, 603.774, 4.545277, 2747.045, 830.2617, 3.277151, 2721.454, 768.5607, 3.547744, 2726.501, 594.1068, 4.623297, 2746.51, 813.9547, 3.370358, 2743.227, 99.77, 99.97611, 99.04473, 99.2425, 99.9624, 99.83712
235807.60332000002, 282.8618812907266, 283.2828046584563, 283.47450157826177, 18.9644599349276, 19.094298637362055, 19.036966264021853, 5340.037556218334, 5381.218615060909, 5369.126975220891, 79.37009580162892, 1.810169558159032, -22.294176061731378, 5342.587022164183, 5385.894186854048, 5370.792527967871, 0.9999885304919379, 0.9999998438666957, 0.9999927588141123, 60.003789009948825, 60.00241733817741, 60.00277038345302, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 609.2172, 4.508027, 2744.795, 600.1553, 4.578616, 2747.883, 824.8846, 3.311573, 2731.725, 774.8911, 3.528623, 2733.935, 600.287, 4.577641, 2747.941, 807.6523, 3.401306, 2746.393, 99.89421, 100.0, 99.41853, 99.51078, 100.0, 99.95235
235809.89200000002, 282.7524384006419, 283.2920528483481, 283.30792874902994, 18.95604329548323, 19.092698550578643, 19.043851861283823, 5339.079920627263, 5385.698491734384, 5373.488340022653, 81.58643685847977, 0.04269518131241057, -25.547512663377802, 5338.285051821977, 5383.373534498704, 5372.562028435606, 0.9999890117985026, 0.9999998098799305, 0.9999865366407474, 60.000363461613375, 60.00009161694625, 59.99962942794827, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6849, 4.509098, 2744.581, 600.1553, 4.5788, 2747.823, 824.8069, 3.311757, 2731.403, 774.8523, 3.528439, 2733.935, 600.306, 4.577823, 2747.998, 807.6523, 3.401306, 2746.389, 99.8902, 100.0, 99.42279, 99.49898, 100.0, 99.95221
235812.25904000003, 282.74055461133236, 283.16754922023904, 283.2734026487368, 18.991482146082163, 19.086862910942106, 19.08229281852376, 5336.204097350314, 5380.803902476249, 5377.311979463639, 84.62295737126874, 2.0131907289214723, -27.12374787026465, 5345.448680338797, 5381.418829661092, 5377.711970845932, 0.9999917910608901, 0.9999999641572256, 0.9999913879275196, 60.0023987150209, 60.002478441393166, 60.00232670615138, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.2973, 4.562103, 2747.705, 593.9101, 4.624113, 2746.229, 818.4592, 3.346546, 2739.37, 781.241, 3.507478, 2740.111, 606.5053, 4.525957, 2746.097, 801.3102, 3.429323, 2747.88, 100.0, 99.9464, 99.68845, 99.72372, 99.93765, 100.0
235814.62320000003, 282.68748369876835, 283.13276873913185, 283.27652187367846, 18.97481993412629, 19.102465555574106, 19.027663762113747, 5338.598416970633, 5383.885291385613, 5369.975916098936, 78.95667408983388, 5.350463232999573, -21.591939665454447, 5337.132779989903, 5381.345871016396, 5373.287909938314, 0.999991000917087, 0.9999999847121255, 0.9999903529210895, 59.99708384328619, 60.00244361997214, 60.00236844934969, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6652, 4.509098, 2744.743, 600.1359, 4.578616, 2747.931, 824.7875, 3.311757, 2731.288, 774.8329, 3.528623, 2733.988, 600.287, 4.577641, 2747.992, 807.6324, 3.401489, 2747.313, 99.8923, 100.0, 99.42492, 99.50074, 100.0, 99.95235
235816.97352000003, 282.73187246319253, 283.1796494849979, 283.37398186607186, 18.931594711621123, 19.03714905062809, 19.001838940169424, 5328.396200648568, 5373.4504383514595, 5353.035230581947, 80.28085989069132, 1.3533888719066454, -21.18071706008459, 5330.8594450589535, 5367.728603390223, 5356.56847688524, 0.9999918918262508, 0.9999999499017284, 0.9999945738983801, 60.00314175909828, 60.00703178634667, 60.00650300143208, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6849, 4.509098, 2744.69, 600.1553, 4.578616, 2748.048, 825.1952, 3.307155, 2730.119, 773.0658, 3.536896, 2730.472, 596.7391, 4.604304, 2747.354, 811.7876, 3.37805, 2743.797, 99.88639, 100.0, 99.36007, 99.4192, 99.98735, 99.88844
235819.36428, 282.6537255827622, 283.2036415674168, 283.43086828782197, 18.96447190962267, 19.098416121953925, 19.037784187565222, 5343.010528984767, 5383.653242239606, 5368.640766052455, 83.35917684562264, 3.400767642893925, -21.493698087342636, 5339.352472358707, 5380.606667293718, 5367.716931302661, 0.999989944787561, 0.9999992742633488, 0.9999919432210663, 60.00874782689728, 60.00850899386576, 60.01140139336334, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 614.343, 4.462697, 2740.412, 604.2604, 4.549697, 2747.439, 827.3499, 3.300528, 2728.854, 774.0756, 3.529174, 2734.265, 600.306, 4.577275, 2747.885, 807.6324, 3.400573, 2746.393, 99.71186, 99.99042, 99.31843, 99.4835, 100.0, 99.97345
235821.75732000003, 282.9397894764788, 283.2998533626221, 283.4734333649382, 18.947019299576286, 19.082532518844655, 18.998926825707883, 5343.000249815801, 5384.971943532186, 5371.89673653332, 81.20281345758576, -0.33993994512195513, -25.612118231239947, 5340.756257443601, 5382.3558986547305, 5369.519024633525, 0.9999903400626439, 0.9999997717070033, 0.9999880618221034, 60.0106496935364, 60.00875570341459, 60.00760568441577, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6849, 4.509098, 2744.748, 600.1553, 4.5788, 2747.988, 824.8069, 3.311388, 2731.279, 774.7941, 3.528439, 2733.824, 600.287, 4.577458, 2747.94, 807.6523, 3.40039, 2746.334, 99.88849, 100.0, 99.42292, 99.4907, 100.0, 99.95021
235824.14400000003, 282.8353111214423, 283.26549838459545, 283.38537064444256, 18.96630630589394, 19.09278461993904, 19.073049502810363, 5351.8967822188515, 5382.895962092681, 5377.835450782577, 87.19373462871454, -1.3030311712643652, -22.423965309906635, 5346.564632747147, 5388.820241596025, 5378.089976853221, 0.9999944400389763, 0.9999999990516418, 0.9999905898237909, 60.00292805477474, 60.00236457219045, 59.998736112801964, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.4156, 4.562103, 2747.815, 593.9101, 4.624297, 2746.451, 818.4592, 3.346546, 2739.201, 781.1051, 3.507111, 2739.78, 606.6007, 4.52687, 2745.934, 801.3898, 3.429323, 2747.938, 100.0, 99.94837, 99.69271, 99.70357, 99.93565, 100.0
235826.48692000002, 282.78977269694917, 283.28720761497686, 283.4328124343205, 18.966425710869952, 19.10039811593212, 19.0372116541676, 5337.929331698895, 5382.91894360539, 5372.157630692387, 86.3316069769694, 1.5067053052149504, -23.783181359502578, 5341.468810304891, 5383.282607078027, 5371.269324367735, 0.9999922675573767, 0.9999998870368004, 0.9999921029282234, 60.00695934581194, 60.003395732086354, 60.00480136652017, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6652, 4.509098, 2744.69, 600.1553, 4.578984, 2748.048, 824.8652, 3.311388, 2731.56, 774.8717, 3.528255, 2733.818, 600.287, 4.577641, 2747.889, 807.6523, 3.400756, 2746.799, 99.89439, 100.0, 99.41075, 99.49472, 100.0, 99.96714
235828.81492000003, 282.8017393984038, 283.16192426596467, 283.3050142684014, 18.92190701066955, 19.049747328697062, 18.99325372738601, 5329.788463017116, 5369.366389387029, 5353.198548365242, 80.79397758858295, 6.085522454026204, -21.446499696921364, 5325.90861541255, 5366.622942277044, 5358.80549799242, 0.9999919876285415, 0.999999941878186, 0.9999897419273083, 59.99374386581156, 59.99672900315823, 59.99519589755536, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6849, 4.509455, 2744.853, 600.1553, 4.5788, 2748.046, 824.7875, 3.311941, 2731.684, 774.8329, 3.528071, 2733.873, 600.2488, 4.577641, 2747.715, 808.3481, 3.397094, 2746.394, 99.8883, 100.0, 99.40852, 99.49669, 100.0, 99.9524
235831.24912000002, 282.8140216259566, 283.29148163705037, 283.38149743693504, 18.959800120262845, 19.098763243219175, 19.038084559943204, 5342.325208303459, 5380.924350991659, 5367.848886483816, 80.48266573972569, 4.103487406324007, -21.186609237370476, 5343.518672146186, 5384.9503972989905, 5370.334293157663, 0.9999932762631262, 0.999999466233759, 0.9999893942246427, 59.98742886562658, 59.99023376056369, 59.99326819034865, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 614.9542, 4.451453, 2737.466, 606.2449, 4.530172, 2746.439, 829.8346, 3.284882, 2725.189, 771.8618, 3.538, 2731.36, 598.0171, 4.590424, 2747.928, 808.7657, 3.395812, 2746.073, 99.63945, 99.95403, 99.14799, 99.40526, 100.0, 99.94071
235833.58116000003, 283.05197475049744, 283.34128782288656, 283.43890723706613, 18.960755431028428, 19.09185282120959, 19.024385275916153, 5340.813087380098, 5383.522930113008, 5370.773312930515, 81.04797301684175, 0.45502225104172567, -24.93260815136773, 5342.199300281007, 5382.068494536541, 5366.044036124096, 0.9999900904100097, 0.9999999991613033, 0.999990755658047, 59.993045175705056, 59.99311564634408, 59.99400446410358, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.7046, 4.509276, 2744.69, 603.5212, 4.548408, 2747.212, 824.8264, 3.311388, 2731.676, 774.8717, 3.528255, 2733.766, 600.287, 4.577641, 2747.832, 807.6523, 3.400207, 2746.503, 99.8904, 99.9864, 99.41674, 99.50074, 100.0, 99.9379
235835.92040000003, 282.8137161144433, 283.24182709689524, 283.3968126730213, 18.951981729365993, 19.09034928787614, 19.055139730982674, 5347.496075894359, 5378.7464360349295, 5372.795008510548, 88.67733038691586, -0.5160568428742067, -26.317354462805724, 5341.318229206038, 5377.4304306506065, 5375.013600821209, 0.9999914358243873, 0.9999999410707217, 0.9999867193243405, 59.993207454779274, 59.996183180035246, 59.99375540876611, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 604.8405, 4.547469, 2747.514, 611.8676, 4.477308, 2740.548, 818.498, 3.346362, 2739.084, 781.0468, 3.507846, 2739.436, 606.5816, 4.525957, 2746.096, 801.35, 3.42914, 2747.884, 99.99244, 99.76003, 99.68849, 99.69918, 99.93367, 100.0
235838.27864000003, 282.8463740342472, 283.3197947988773, 283.435736502447, 18.95654446857064, 19.078449752630476, 19.03195670182834, 5337.116430879104, 5382.81202950375, 5367.195144134628, 82.27815700280553, 3.6304927600163595, -25.183025583789913, 5341.422499370642, 5382.155921864529, 5368.552357684033, 0.9999879025925592, 0.9999999018163025, 0.999992083569734, 59.99639649165761, 59.997127228103906, 59.99025663059249, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.7046, 4.509634, 2744.689, 606.2838, 4.528699, 2746.212, 824.7292, 3.312493, 2731.841, 774.8329, 3.528071, 2733.814, 600.287, 4.578006, 2747.781, 807.6125, 3.400939, 2746.334, 99.89458, 99.94367, 99.4027, 99.50108, 100.0, 99.95021
235840.70316000003, 282.7047318463651, 283.1077131842301, 283.22986929215807, 18.94631675339494, 19.079050524332352, 19.00873716765208, 5334.008505399253, 5377.394408285233, 5361.038873369085, 81.39991862972829, 4.732723292109142, -24.133674385692757, 5330.5201510072375, 5374.897901594608, 5358.243477071957, 0.9999926345655508, 0.9999991848069463, 0.9999892085318495, 59.99936181899589, 59.99752207967093, 60.002731289338875, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6652, 4.509098, 2744.58, 606.4589, 4.527962, 2745.989, 824.8264, 3.311941, 2731.225, 774.8717, 3.528255, 2734.1, 600.287, 4.577823, 2747.832, 807.6523, 3.401123, 2746.74, 99.8923, 99.93765, 99.40035, 99.50074, 100.0, 99.95436
235843.08212, 282.6642186700634, 283.12326029059875, 283.2798580045002, 18.965330814978213, 19.11400746475039, 19.03923251546117, 5344.018913743262, 5383.711381239405, 5373.05295055512, 83.17357752562475, 4.3139304878965845, -20.028853658887783, 5340.558543878129, 5384.116269373851, 5367.152772143401, 0.999991484062983, 0.9999996189785134, 0.9999938030613117, 59.99874105059986, 59.99794801765838, 59.9978034304387, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 614.9147, 4.45181, 2737.413, 600.1748, 4.578616, 2748.047, 831.1546, 3.273838, 2721.603, 768.5995, 3.547744, 2726.607, 594.4501, 4.62074, 2747.177, 812.8215, 3.379331, 2744.364, 99.63546, 100.0, 99.05015, 99.23843, 99.9628, 99.87852
235845.48516, 282.6528672352772, 283.1321774008753, 283.3044483345911, 18.96354606423715, 19.099634272134637, 19.043560077582786, 5338.701940575492, 5383.102897112132, 5367.223285873806, 85.73071108677505, 3.0547175587034303, -24.174448263227077, 5339.127513264743, 5383.092783030531, 5367.61779195729, 0.9999878191389237, 0.9999997992574594, 0.9999907074086987, 59.997500954985156, 59.99881906437271, 59.99848648790729, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6652, 4.50892, 2744.581, 606.4784, 4.527962, 2746.436, 824.8264, 3.311941, 2731.904, 774.8717, 3.528071, 2734.105, 600.306, 4.577641, 2747.889, 807.6523, 3.401123, 2746.394, 99.89231, 99.94152, 99.40244, 99.50516, 100.0, 99.95238
235847.77876000002, 282.7084568579078, 283.1496458126482, 283.25682990247805, 18.977887257758194, 19.11741925509474, 19.03348373120118, 5345.671566251158, 5382.619708283932, 5379.634334337776, 85.6252709858386, -0.9107827855867754, -26.143844175188406, 5346.027208711154, 5383.145092243746, 5378.253083958871, 0.9999884310947574, 0.9999999795207141, 0.999988312777262, 59.9974511689197, 59.99773423396263, 59.99891922044849, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 607.5217, 4.518914, 2746.087, 597.9568, 4.598878, 2747.42, 822.3416, 3.325378, 2734.662, 779.8234, 3.51042, 2739.57, 606.5626, 4.527418, 2746.207, 801.35, 3.429323, 2747.88, 99.93648, 99.98973, 99.52625, 99.70405, 99.9357, 100.0
235850.21776000003, 282.63739669451724, 283.0080284354766, 283.08628529995366, 18.97916453878291, 19.11782009323705, 19.048465768728807, 5345.439170831867, 5384.8637813763235, 5368.81200351681, 78.28204801337642, 2.6734387669222315, -24.207928617624475, 5337.723107837041, 5382.797027925831, 5371.0942230669125, 0.9999914557820139, 0.9999997028883516, 0.9999926146631284, 59.99796855580347, 59.99670814159119, 59.99944504858484, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 606.674, 4.521948, 2745.269, 599.8246, 4.578616, 2747.99, 823.7975, 3.314886, 2732.274, 774.7941, 3.528623, 2733.93, 600.2679, 4.578006, 2748.099, 807.6523, 3.400939, 2746.971, 99.91144, 100.0, 99.43355, 99.50495, 100.0, 99.95038
235852.61312000002, 282.5802513171227, 283.0088201974813, 283.1472179461413, 18.994502768704844, 19.12090702764503, 19.042964900089753, 5337.553456610635, 5387.248560383469, 5368.628820551194, 79.2521323615133, 3.078746832631964, -21.421779346643234, 5337.996772116652, 5381.707069438009, 5364.961667539237, 0.9999895208734776, 0.9999999988223381, 0.9999939300746984, 59.998458637371115, 59.998572713600765, 59.99399626470438, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.3367, 4.561746, 2747.652, 600.1748, 4.578616, 2748.048, 824.8458, 3.311204, 2731.961, 774.8523, 3.528623, 2733.867, 600.2679, 4.578006, 2748.157, 807.6523, 3.401123, 2747.031, 99.99817, 100.0, 99.42714, 99.50902, 100.0, 99.95035
235854.92056000003, 282.6745680508409, 283.18234096686473, 283.29770349607907, 18.970128589037454, 19.074672705290975, 19.03217040030225, 5338.755264763827, 5377.052878366049, 5365.162052801549, 81.79275751608702, 1.0374407374602015, -20.90491520378214, 5335.302891776251, 5382.742883096537, 5369.809612042503, 0.9999924680802693, 0.9999987595576224, 0.9999918426652119, 60.00176176822736, 59.99966809672463, 60.003782531815844, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 596.028, 4.609397, 2747.231, 606.4979, 4.527962, 2745.983, 831.077, 3.274206, 2720.877, 768.5995, 3.547928, 2726.888, 594.0686, 4.622749, 2746.561, 813.9348, 3.369809, 2743.687, 99.99296, 99.93744, 99.02372, 99.23034, 99.95847, 99.82671
235857.27896000003, 282.6544972835117, 283.11764051964883, 283.2593602572382, 18.9683564505059, 19.113075016670262, 19.03296659272721, 5338.698462857685, 5385.186015447856, 5372.219654381503, 80.6014003377768, 2.113813232353664, -21.499418933257857, 5341.984460677108, 5384.0602153268155, 5372.422120853347, 0.9999942156261254, 0.9999999687890572, 0.999993247197974, 60.00449044472108, 60.00596072447732, 60.00807704992448, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.3367, 4.561924, 2747.652, 600.1359, 4.5788, 2747.875, 824.7681, 3.311757, 2731.283, 774.8523, 3.528806, 2733.596, 600.287, 4.577458, 2747.997, 807.5927, 3.400207, 2746.795, 100.0, 100.0, 99.42065, 99.48663, 100.0, 99.96514
235859.65180000002, 282.7067587088744, 283.0960913040325, 283.28314804224004, 18.987587786428243, 19.09493074964925, 19.069939302998982, 5341.652122559288, 5388.096670013213, 5368.100300176977, 87.18594992041017, -2.3781999919958707, -27.66094269626194, 5347.300149619187, 5370.895697978639, 5378.216473127226, 0.9999864202386718, 0.9999999830389349, 0.9999879426993998, 60.01390082524466, 60.0099071264653, 60.00841053088427, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.3564, 4.561567, 2747.762, 600.1553, 4.5788, 2747.993, 824.8069, 3.313597, 2732.435, 776.5612, 3.521636, 2736.344, 603.2054, 4.550246, 2747.107, 803.3779, 3.419984, 2748.222, 100.0, 100.0, 99.44439, 99.57628, 99.98626, 100.0
235862.02752000003, 282.6870780568893, 283.21965132276, 283.3817126838254, 18.968262322078434, 19.09070625019377, 19.043029033858907, 5339.345461276847, 5386.044621666643, 5366.092852437697, 82.73474370182657, 0.5205130303033911, -21.020638676050243, 5340.119551117372, 5381.0977311423285, 5367.853490638546, 0.9999912096016385, 0.9999994416444534, 0.9999917704392933, 60.00506159282583, 60.00928346699777, 60.00848862351954, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 607.364, 4.524981, 2746.478, 596.5561, 4.605325, 2747.65, 822.2252, 3.321697, 2734.187, 775.3378, 3.527152, 2734.63, 600.4014, 4.577641, 2747.721, 807.6523, 3.399841, 2746.247, 99.93277, 100.0, 99.50814, 99.52983, 100.0, 99.97011
235864.34564, 282.79570289595284, 283.2550166629387, 283.3303803533118, 18.964176688754506, 19.08997789386151, 19.03851115947206, 5338.8628301378185, 5383.799589122268, 5369.542935584225, 81.2544198927742, 3.4472167130857088, -25.743315367359173, 5336.717372181659, 5382.536582799939, 5368.084043416248, 0.9999917953434853, 0.9999992932016664, 0.9999882070650195, 60.01098008270527, 60.01324329489635, 60.01127994550013, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 606.7528, 4.521769, 2745.435, 600.1748, 4.5788, 2748.049, 824.8069, 3.311573, 2731.449, 774.8329, 3.528806, 2733.543, 600.287, 4.577641, 2748.1, 807.6921, 3.400939, 2746.11, 99.93007, 100.0, 99.42323, 99.48469, 99.99888, 99.94207
235866.67552000002, 282.6350166607497, 283.1528278342324, 283.254637287155, 18.924263010452407, 19.066885897014053, 19.001479037967083, 5330.630062144802, 5372.9155638286375, 5356.263150930382, 79.15916435856764, 2.8271242451805847, -19.270687871664222, 5329.353889505943, 5368.073743291076, 5355.670780577138, 0.9999890092484988, 0.9999994738726808, 0.9999927951822883, 60.01887711459365, 60.01301729291588, 60.01083734263722, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 614.9344, 4.452167, 2737.796, 606.5173, 4.527778, 2746.32, 831.1352, 3.27439, 2721.487, 768.5995, 3.547193, 2726.548, 594.0686, 4.622749, 2746.508, 813.9944, 3.369992, 2743.164, 99.62954, 99.93961, 99.04594, 99.22222, 99.95656, 99.8225
235869.03596, 282.62630697536144, 283.16313187441915, 283.26754587883477, 18.966126607766167, 19.097170272139973, 19.049343697063396, 5338.855518976679, 5382.8729141394315, 5366.671979663148, 80.7785111911237, 5.230250859894568, -25.12064767024367, 5339.5969059008285, 5380.701464521753, 5367.383600516796, 0.999990709855615, 0.9999994739410039, 0.9999904543140616, 60.013805633193165, 60.01192115480994, 60.014757721713224, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.7243, 4.509098, 2744.911, 600.1748, 4.5788, 2748.048, 824.7875, 3.311941, 2731.346, 774.8911, 3.527887, 2734.208, 600.2679, 4.577458, 2747.885, 807.6125, 3.399658, 2746.625, 99.89841, 100.0, 99.42079, 99.50888, 100.0, 99.9355
235871.38772000003, 282.7091660699314, 283.14517847368603, 283.29931246387605, 18.966678660262705, 19.106657413560065, 19.05968101169489, 5339.119798246841, 5383.161919944334, 5375.554830162671, 84.8359216673116, 1.911190928251699, -24.05979636867096, 5345.848865565305, 5383.662136143729, 5380.938314655684, 0.999987549663076, 0.9999999921932877, 0.9999910329334991, 60.01002933449344, 60.011031589098884, 60.011438913961555, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.7046, 4.509455, 2744.853, 600.1943, 4.5788, 2748.217, 824.7875, 3.311573, 2731.399, 774.93, 3.528623, 2733.867, 600.2679, 4.577823, 2747.995, 807.6921, 3.401306, 2746.306, 99.89631, 100.0, 99.41057, 99.49651, 100.0, 99.94921
235873.72612, 282.75386712543764, 283.1097917324738, 283.2381668783989, 18.9720028722931, 19.09004805182159, 19.059499660821682, 5335.0436815634985, 5370.817923293049, 5365.472665601032, 78.33290814591419, 2.134227370529146, -24.21750935931368, 5340.490400859283, 5382.051276522218, 5365.727974451106, 0.9999887844692447, 0.9999997058028415, 0.9999890109597859, 60.00859132965617, 60.00766017986645, 60.01310723117715, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.3959, 4.561924, 2747.977, 593.8907, 4.624113, 2746.506, 818.4592, 3.347099, 2739.365, 780.4254, 3.508949, 2738.982, 605.3227, 4.542759, 2747.216, 804.2924, 3.413208, 2747.136, 100.0, 99.9565, 99.69853, 99.67871, 99.98232, 99.99556
235876.06616000002, 282.734732541999, 283.08237646744294, 283.2135760463866, 18.960109508717245, 19.101144797783903, 19.025159471973847, 5340.396134577303, 5386.1713492492445, 5368.154230923943, 83.2447320565002, 6.450355329503282, -24.122578095194058, 5341.923567482863, 5382.4133701287365, 5368.88775396768, 0.9999920308471769, 0.9999996341907766, 0.99999060969718, 60.00816550238647, 60.01000580629153, 60.0074107581157, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6849, 4.509098, 2745.137, 600.1943, 4.579169, 2748.107, 824.7681, 3.311388, 2731.225, 774.8523, 3.527887, 2734.042, 600.3442, 4.577458, 2748.051, 807.6921, 3.400207, 2746.964, 99.89231, 100.0, 99.42318, 99.50284, 100.0, 99.94391
235878.37608000002, 282.75608669377556, 283.12587429694787, 283.2519973994212, 18.93890308621145, 19.072961984980225, 19.00909923709017, 5327.683105415088, 5373.111475274831, 5357.117288565932, 80.47561257096368, 4.619108452431874, -19.904366703454343, 5333.728781159164, 5373.856558901978, 5358.124760545375, 0.9999912955775266, 0.9999994609626452, 0.9999910234205592, 59.99856952489818, 60.00327630919666, 59.9995814451839, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 600.4244, 4.581734, 2748.02, 602.8597, 4.55375, 2747.383, 829.1746, 3.284146, 2722.554, 768.7355, 3.547193, 2726.655, 594.1068, 4.622931, 2746.564, 814.0143, 3.369626, 2743.393, 100.0, 99.99238, 99.08476, 99.2263, 99.95858, 99.8224
235880.72872, 282.75153947406045, 283.1236224614667, 283.2917369452126, 18.953607611239274, 19.101789508242966, 19.05091157031309, 5342.504487703885, 5381.0885857307985, 5369.521053949574, 83.16075572339241, 7.148386743895799, -23.518101809535665, 5341.834626604908, 5384.160381234104, 5369.600022157844, 0.9999904596665022, 0.9999998380161659, 0.9999927282344508, 59.99900997168967, 59.99789609793332, 60.000404960350295, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 601.1144, 4.567278, 2747.99, 600.2526, 4.578063, 2748.161, 824.8458, 3.312125, 2731.39, 774.9106, 3.528255, 2734.096, 600.306, 4.577275, 2747.992, 807.6722, 3.400756, 2746.566, 100.0, 100.0, 99.40635, 99.50481, 100.0, 99.96884
235883.1166, 282.7356566173201, 283.15014658026024, 283.2861249602082, 18.971301062794765, 19.09357510063619, 19.039431434159265, 5342.00966711623, 5381.853715058675, 5372.372280045692, 84.83693925508169, 4.999054383392604, -22.42987166599869, 5341.558421003286, 5383.629764189502, 5372.566029090839, 0.9999883901106735, 0.9999999410012193, 0.9999910356377424, 59.99930422491442, 59.99681442036349, 59.9975849888943, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.3367, 4.562103, 2748.034, 600.1748, 4.578616, 2748.154, 824.7681, 3.311941, 2731.679, 774.93, 3.528071, 2733.931, 600.306, 4.577458, 2747.992, 807.6523, 3.400939, 2746.274, 100.0, 100.0, 99.40648, 99.5087, 100.0, 99.97516
235885.48728000003, 282.77392962555604, 283.18980221895447, 283.3495894163034, 18.93975819446947, 19.104122200986588, 19.05474085876576, 5338.740259097884, 5381.437798474858, 5378.3979497359005, 86.36271141094176, -2.1333857807328513, -24.155332254011455, 5338.412343070845, 5380.827516424379, 5379.979598897568, 0.9999889451276504, 0.9999999834676124, 0.9999899995075694, 59.99588036504566, 60.0005853607985, 59.998668123386736, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.7046, 4.508563, 2744.915, 593.949, 4.624113, 2746.342, 818.4786, 3.346546, 2739.312, 781.2993, 3.507846, 2739.828, 606.7151, 4.525957, 2746.097, 801.3102, 3.429506, 2748.226, 99.89856, 99.95653, 99.69044, 99.70825, 99.9416, 100.0
235887.87132, 282.67095311831457, 283.1383983144951, 283.2876834969952, 18.975794089139942, 19.101478997732553, 19.024556152539997, 5337.615730027157, 5382.418704643678, 5368.886962040508, 80.63016505179803, 3.327357233834846, -22.043996651571888, 5341.432714506751, 5383.159189932441, 5370.141322005215, 0.9999904074051447, 0.9999997098745644, 0.9999914552859879, 59.99529287488688, 59.996717291096594, 59.992665315446956, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.3564, 4.562103, 2748.039, 600.1943, 4.579169, 2748.049, 824.8264, 3.311941, 2731.394, 774.93, 3.528439, 2734.085, 600.287, 4.577458, 2747.992, 807.712, 3.400207, 2746.959, 100.0, 100.0, 99.40648, 99.50284, 100.0, 99.94624
235890.15552000003, 282.66672598940147, 283.1444335735242, 283.21081495486266, 18.927882594558675, 19.04893386140294, 18.989121867934333, 5328.604657681752, 5370.186779426749, 5353.242828010231, 78.7237278254538, 4.063041320485127, -22.634977235790302, 5330.609510673152, 5373.072963341875, 5352.995332134723, 0.9999883037631239, 0.999999843083654, 0.9999911522544211, 59.99692129539038, 59.99364750112675, 59.99203140934122, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.7243, 4.509634, 2744.633, 600.1553, 4.578984, 2748.214, 825.2534, 3.307891, 2729.383, 772.8911, 3.535609, 2730.529, 597.2159, 4.604121, 2747.352, 812.1455, 3.376951, 2744.05, 99.90031, 100.0, 99.33328, 99.3606, 99.98727, 99.86344
235892.4856, 282.75853936937733, 283.14452451369243, 283.3458615244662, 18.970096823123985, 19.099472165553536, 19.034493916850433, 5342.902187320602, 5380.175794836065, 5367.456383459032, 83.19999976092777, 6.2083120576603505, -20.150593452248586, 5340.271641873861, 5382.977304085816, 5373.503255808206, 0.9999925994751011, 0.9999994148435329, 0.9999898841097704, 59.98837458890539, 59.99012865545258, 59.99019458113583, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 614.343, 4.457521, 2739.842, 604.241, 4.54675, 2747.382, 827.7963, 3.297215, 2728.304, 773.7454, 3.532116, 2733.061, 600.2297, 4.577275, 2747.885, 807.7319, 3.400024, 2747.078, 99.70133, 99.98836, 99.27944, 99.46714, 100.0, 99.97729
235894.87740000003, 282.60187226341424, 283.14938714299404, 283.2804146957917, 18.973261464805606, 19.09693787180046, 19.037146467581906, 5338.534077049998, 5379.344884634423, 5370.013569881479, 80.93389379551445, 2.0456583312442262, -22.611625499119327, 5339.1202762350395, 5378.609887152638, 5367.83896550178, 0.9999907517856802, 0.9999995665547987, 0.9999923088064099, 59.98759750371308, 59.985756222890906, 59.98524870147027, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6849, 4.509455, 2744.905, 600.1748, 4.5788, 2748.213, 824.8069, 3.311388, 2731.679, 774.8911, 3.528439, 2734.096, 600.287, 4.577275, 2748.051, 807.6921, 3.40039, 2746.385, 99.8965, 100.0, 99.40048, 99.49866, 100.0, 99.97145
235897.37044000003, 282.67210695441605, 283.100560630316, 283.3065710854848, 18.965418782341104, 19.103703057110952, 19.07509342448203, 5344.221054903936, 5384.517510743355, 5384.018537564231, 89.66199185465894, -0.9958150490176649, -20.86261087792309, 5341.308881927967, 5384.310644829996, 5383.449289433418, 0.9999890356872232, 0.9999999863469463, 0.9999884782052257, 59.98390630922056, 59.983878609713436, 59.983022360017564, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.3762, 4.561924, 2747.925, 593.9101, 4.624481, 2746.505, 818.498, 3.346915, 2739.428, 781.1439, 3.507662, 2739.432, 606.6961, 4.526688, 2745.992, 801.3699, 3.428957, 2747.817, 100.0, 99.9565, 99.69658, 99.69902, 99.93778, 100.0
235899.70344, 282.6888657915789, 283.09921450383, 283.2270768427425, 18.966053728659293, 19.107221315156618, 19.04587159553189, 5339.583073955246, 5386.87043015166, 5369.111966481147, 79.9411018227371, 3.487531215430863, -30.24334251097298, 5340.733941732452, 5384.060177722409, 5366.640902494431, 0.9999914013073985, 0.9999990158675521, 0.9999900150949693, 59.98634989340375, 59.98337693868545, 59.98505103707758, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.7046, 4.509276, 2744.853, 600.1553, 4.5788, 2748.043, 824.8069, 3.311388, 2731.791, 774.8911, 3.527519, 2734.537, 600.3251, 4.577641, 2747.89, 807.6921, 3.400024, 2746.905, 99.89632, 100.0, 99.42092, 99.47215, 100.0, 99.97098
235902.03424, 282.62763348870504, 283.3031888147441, 283.4147008707871, 18.92971482158835, 19.076157086451495, 18.99289220320871, 5327.697191921781, 5373.271398206399, 5355.695107011049, 84.15382779324466, 5.57661554223705, -23.0646756744743, 5328.954099810366, 5370.367914504537, 5362.197681994122, 0.9999938095316161, 0.9999999083694057, 0.9999925403161422, 59.978553425697775, 59.98024263595728, 59.97967921670461, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.3762, 4.561924, 2747.815, 600.1359, 4.5788, 2747.993, 824.7681, 3.311573, 2731.679, 774.7941, 3.528623, 2733.483, 600.2679, 4.580563, 2747.982, 808.3283, 3.394713, 2745.359, 100.0, 100.0, 99.41688, 99.51698, 99.9986, 99.91473
235904.3354, 282.74190285014237, 283.2026681030797, 283.2976614842442, 18.980548896942217, 19.095219828695498, 19.046086452267893, 5341.557860902908, 5383.402567113635, 5371.732891370965, 84.15534938573137, 1.687021704387007, -19.079431460100864, 5343.5673680317195, 5385.354528270751, 5372.00646058371, 0.9999926094429519, 0.9999996227336104, 0.999988288538453, 59.98141154654832, 59.982470941244344, 59.98648450007519, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 596.028, 4.60904, 2747.399, 606.4784, 4.528146, 2746.102, 830.7858, 3.275862, 2723.279, 769.9588, 3.540941, 2730.952, 597.1587, 4.601199, 2747.969, 809.6007, 3.39215, 2745.621, 99.98896, 99.9456, 99.09681, 99.39042, 99.99567, 99.92427
235906.72052000003, 282.6868987160326, 283.2090527396872, 283.3196421138922, 18.954754692513877, 19.110155758694557, 19.037690355447545, 5343.514908485819, 5384.834386395284, 5367.903246326803, 82.29068037131128, 7.444321984820363, -21.676789082481037, 5337.284893556602, 5384.1553842401045, 5370.425841766126, 0.9999939609453375, 0.9999999407126859, 0.9999926257241838, 59.98274902408418, 59.984345242545125, 59.98363996568962, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.317, 4.561924, 2747.867, 600.1553, 4.578616, 2747.988, 824.8264, 3.311573, 2731.618, 774.93, 3.527703, 2733.806, 600.2679, 4.577641, 2747.887, 807.6523, 3.401123, 2747.085, 99.99817, 100.0, 99.41483, 99.51309, 100.0, 99.95622
235909.09420000002, 282.68851075549424, 283.1572287702258, 283.3495009652666, 18.975029799848837, 19.084918769071912, 19.035358586792796, 5338.089317682185, 5380.730422139396, 5382.266166066959, 86.5406172959083, 1.6704246809474625, -26.572710867864544, 5344.2112405505195, 5378.504422285626, 5378.412534926115, 0.9999918275304995, 0.9999999764568603, 0.9999910436282776, 59.981683338979636, 59.984154155767534, 59.984905295687874, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 605.6882, 4.530514, 2745.896, 594.7662, 4.618034, 2746.344, 818.5757, 3.346362, 2739.195, 780.9691, 3.507294, 2739.481, 606.5626, 4.527418, 2745.935, 801.3699, 3.42914, 2747.887, 99.939, 99.95659, 99.6904, 99.72335, 99.9357, 100.0
235911.43388000003, 282.7813300222114, 283.1741310589238, 283.2400691150871, 18.97315199865808, 19.082973070436598, 19.054680893487475, 5340.281070763473, 5384.587569416115, 5370.924278447705, 80.11146344616691, 2.3248330237616415, -20.746750369943584, 5336.48901206134, 5386.092298954992, 5372.738843407122, 0.999992645747125, 0.9999995505021129, 0.9999935733260187, 59.98627326935437, 59.988996299324626, 59.98963151296093, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 602.317, 4.561924, 2747.77, 599.9413, 4.579906, 2747.994, 824.671, 3.312309, 2731.397, 774.8911, 3.527887, 2734.042, 600.306, 4.577275, 2747.992, 807.6921, 3.400573, 2746.672, 100.0, 100.0, 99.40661, 99.5006, 100.0, 99.95436
235913.72208, 282.8079101190045, 283.28249844056637, 283.42710068371645, 18.95452630066699, 19.073465851551507, 19.026712374626722, 5341.347283801131, 5384.712343610874, 5367.868441299843, 79.31296793073807, 5.168424154098716, -24.51076638924542, 5335.827679266423, 5376.49996994489, 5367.222713150555, 0.9999890022413371, 0.9999998391391134, 0.999992039485547, 59.99263740127678, 59.9919442862895, 59.99277098594674, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 608.6652, 4.509098, 2744.748, 600.1748, 4.578616, 2748.047, 824.7875, 3.311573, 2731.451, 774.9106, 3.528071, 2733.974, 600.306, 4.577458, 2747.941, 807.6921, 3.400756, 2746.445, 99.89249, 100.0, 99.40857, 99.49049, 100.0, 99.95882
235916.05332, 282.8286170034237, 283.2582552751438, 283.37188102442747, 18.94740925620305, 19.09338910812229, 19.029193156297506, 5340.159816009181, 5383.23950639497, 5364.549438321455, 84.47420274578371, 5.416258168154172, -23.048041276463664, 5342.569421192489, 5383.620997087779, 5369.213503775829, 0.9999918725370178, 0.9999996172558311, 0.999990519228425, 59.99739818306416, 59.993936855282925, 59.99699019890656, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 600 800], 5500.0, [], 614.9344, 4.451632, 2737.743, 606.4784, 4.52833, 2746.102, 831.077, 3.273838, 2721.149, 768.6384, 3.54756, 2726.773, 594.0876, 4.622931, 2746.457, 813.9944, 3.370358, 2743.278, 99.63755, 99.9518, 99.03407, 99.23439, 99.95644, 99.8413
