TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
237751.50496000002, 281.8438522147503, 282.36166167957396, 282.5889037008938, 19.007219533455366, 19.129901669235085, 19.08331578752247, 5336.950451511095, 5369.817337268826, 5371.167806169666, 89.5839637746285, 4.301624278478926, -15.856011060408946, 5332.846369936878, 5370.795263586963, 5371.152508530998, 0.9999941901227359, 0.9999998051878364, 0.9999946716154323, 60.00381757727723, 60.00556344795222, 60.00325500093005, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 600.1287, 4.579057, 2747.996, 779.652, 3.513775, 2738.712, 581.9451, 4.699667, 2734.964, 606.6293, 4.527001, 2746.13, 593.916, 4.624027, 2746.509, 594.0286, 4.623266, 2746.575, 100.0, 99.67283, 99.53641, 99.94495, 99.95657, 99.95899
237753.89676000003, 282.0272686537283, 282.5466533386411, 282.62039225355574, 19.011451814939612, 19.111201469613764, 19.100390673306862, 5338.0474062941885, 5372.277340533313, 5374.1013679385205, 92.28275203707108, -1.5327363089309642, -14.28002134658982, 5337.283956092543, 5374.641464816629, 5374.329130116079, 0.9999951977965884, 0.9999995297393806, 0.9999950276201298, 60.00566174117421, 60.00273150999239, 60.001818922521515, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4768, 4.52748, 2746.297, 785.9945, 3.490382, 2743.414, 588.3316, 4.661196, 2742.362, 612.6491, 4.472761, 2740.394, 600.2488, 4.579102, 2748.102, 600.4304, 4.576204, 2748.007, 99.95098, 99.84795, 99.80757, 99.74624, 100.0, 100.0
237756.27248, 281.9673891082226, 282.3761576391962, 282.5680759742941, 19.004866149434005, 19.12839523732795, 19.10258219050866, 5342.274958449931, 5378.739705233984, 5370.419975131268, 91.60096821043999, -1.9968704933712615, -17.923339258771193, 5331.898300576146, 5379.626832058121, 5374.074286411917, 0.9999955250893656, 0.9999999640768089, 0.9999944198040752, 60.005261555487884, 60.00529831125577, 60.00149627466028, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5557, 4.527658, 2746.359, 785.975, 3.490566, 2743.587, 588.3704, 4.66138, 2742.473, 606.5905, 4.526082, 2746.248, 600.9736, 4.572527, 2747.907, 592.4977, 4.638648, 2744.402, 99.94507, 99.85026, 99.80969, 99.94709, 100.0, 99.89856
237758.66204000002, 282.0254146405494, 282.47901149865254, 282.5705930567171, 18.990386529140505, 19.125926294521236, 19.093550329834464, 5328.615612769105, 5378.379901909819, 5368.823717951647, 89.56077852965291, -1.318053394811841, -19.11066231075074, 5335.8483835060215, 5378.409371733396, 5372.349253183602, 0.9999911326666485, 0.9999999640240398, 0.9999935791987071, 60.00752309384709, 60.0063729236786, 60.00377175435783, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 612.7658, 4.472512, 2740.575, 792.0646, 3.467541, 2746.142, 593.4175, 4.629352, 2745.334, 603.2311, 4.55219, 2747.254, 602.2516, 4.567961, 2748.057, 593.6509, 4.623266, 2746.572, 99.74063, 99.95396, 99.91785, 99.98369, 100.0, 99.95675
237760.98632000003, 281.95561185455136, 282.4971648217451, 282.5633118838649, 19.00987692463007, 19.123717582939964, 19.097516011569585, 5337.753130532026, 5379.539944501043, 5375.457733818166, 97.125763239555, -3.1938451882488152, -20.836877545862762, 5336.637379791115, 5374.905221294707, 5374.846257274759, 0.9999932189120984, 0.9999999348953899, 0.9999947611487253, 60.00595073928973, 60.003587192925295, 60.00555056577557, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5359, 4.527658, 2746.307, 790.1385, 3.472699, 2746.25, 594.1163, 4.622909, 2746.731, 606.5905, 4.527001, 2746.131, 600.1534, 4.578919, 2748.152, 594.0684, 4.623083, 2746.462, 99.94922, 99.95043, 99.96272, 99.94708, 100.0, 99.96097
237763.32772000003, 281.93396651451803, 282.3680385830819, 282.5344332074871, 19.01254156247323, 19.12521942798172, 19.117644578514973, 5335.570343705727, 5378.397938002597, 5373.0241042810685, 94.54380913029718, -2.553180230201633, -20.48760046954635, 5343.310245833403, 5385.132035561325, 5372.946455175835, 0.9999936358670839, 0.9999999158574396, 0.9999932263605437, 60.00528986061268, 60.00819517671885, 60.004705465376, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 601.6862, 4.571562, 2748.143, 798.4849, 3.441385, 2748.065, 601.027, 4.572105, 2747.913, 612.7073, 4.473864, 2740.504, 593.9351, 4.624027, 2746.611, 600.4105, 4.576571, 2748.181, 100.0, 100.0, 100.0, 99.7485, 99.95231, 100.0
237765.67156000002, 281.93331299236974, 282.35771566028706, 282.4931813995365, 19.009935244034065, 19.13374084924509, 19.116695517759606, 5347.978771053068, 5382.119455927215, 5371.730075064882, 91.88387551191249, -1.1508035282936362, -17.06526075037192, 5333.344207727887, 5380.783092977906, 5369.928088267516, 0.9999936802374282, 0.9999998935005883, 0.9999934089656651, 60.00612456992602, 60.008969530469116, 60.00611386403908, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4965, 4.526945, 2746.306, 792.2592, 3.466805, 2746.763, 594.621, 4.619044, 2746.622, 606.6099, 4.527001, 2746.129, 600.039, 4.578736, 2748.048, 594.128, 4.622534, 2746.513, 99.94918, 99.95981, 99.96685, 99.94697, 100.0, 99.96106
237767.99816000002, 281.9589538732748, 282.29621734517195, 282.4868907756305, 19.000966863124386, 19.12530628594871, 19.105314763832418, 5329.264474955859, 5375.534174661154, 5371.678322389443, 91.14114660080418, 1.1971321456967416, -19.058335552836525, 5336.127594769508, 5375.894527482119, 5371.306109318855, 0.9999938348438949, 0.9999997107588412, 0.9999934313930471, 60.00714057254783, 60.009297835018906, 60.00654678287657, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4768, 4.528194, 2746.36, 792.2202, 3.466805, 2746.534, 594.621, 4.619044, 2746.682, 612.6491, 4.472945, 2740.729, 600.1153, 4.578919, 2747.993, 600.4304, 4.577303, 2748.007, 99.94731, 99.96391, 99.96288, 99.74621, 100.0, 100.0
237770.30748000002, 281.94229777437084, 282.426764658787, 282.58896080210195, 19.005159797373008, 19.110208906442146, 19.087060302736248, 5329.5485983289445, 5374.619277445645, 5369.541758056323, 93.02864262993012, -0.21037338098813052, -18.80699068431204, 5333.265519600786, 5380.22713709147, 5370.560159229254, 0.9999917683071835, 0.9999998356984706, 0.999995268552724, 60.01091029074656, 60.00896362560461, 60.01273630140731, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 612.825, 4.47162, 2740.633, 785.9945, 3.490382, 2743.47, 588.3122, 4.66138, 2742.303, 618.9407, 4.411902, 2730.831, 606.4672, 4.527966, 2746.041, 606.4941, 4.532439, 2746.809, 99.74273, 99.85009, 99.80353, 99.3739, 99.94954, 99.9675
237772.64808, 281.88696750855985, 282.4025521787131, 282.64295637206874, 19.00569340456311, 19.09578519173212, 19.10509055852705, 5331.911727402656, 5376.7445329334805, 5369.4368446975495, 91.49838556208937, 0.7434447249379446, -18.098131006026506, 5334.464009583549, 5372.0441428993645, 5370.388897923648, 0.9999934170287996, 0.9999999536558339, 0.9999926697065182, 60.014183190647536, 60.01773040414405, 60.0190780866815, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4965, 4.528194, 2746.36, 792.2397, 3.466805, 2746.714, 594.6016, 4.619412, 2746.452, 612.6296, 4.472577, 2740.507, 600.0962, 4.579102, 2747.772, 600.3707, 4.577486, 2747.898, 99.95115, 99.96404, 99.96671, 99.73814, 100.0, 100.0
237775.03920000003, 281.82281186951326, 282.41715463832713, 282.5699750269713, 18.99765459128039, 19.1296942036212, 19.07400476639164, 5335.596912591613, 5370.268332760898, 5371.907724777065, 90.06247816815562, 4.840265612460257, -18.817439075738548, 5329.299362164208, 5374.901433537097, 5372.096502628965, 0.9999956834011889, 0.9999997327723043, 0.9999944665740167, 60.01765832048557, 60.017808473914656, 60.01567143143719, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4768, 4.529979, 2746.384, 785.2357, 3.495171, 2742.155, 586.2933, 4.677579, 2739.058, 608.7848, 4.511373, 2745.101, 594.8888, 4.621836, 2746.348, 594.0684, 4.622717, 2746.289, 99.95735, 99.8012, 99.68541, 99.89254, 99.95468, 99.95483
237777.38836, 282.04680504844777, 282.507641444201, 282.64457918937984, 18.988407931114182, 19.0980472255486, 19.079623395483935, 5340.393714651897, 5373.3446986545505, 5373.6551781470935, 94.13484615591051, 5.236893239100141, -19.542560089346807, 5337.857480846804, 5373.345516704541, 5368.953511589691, 0.9999931992493423, 0.999999195989582, 0.9999952742888476, 60.01792822860882, 60.01770003615245, 60.01958645518633, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 603.5196, 4.549432, 2746.961, 784.9439, 3.493881, 2743.257, 588.1763, 4.66138, 2742.533, 612.6296, 4.472945, 2740.284, 600.1343, 4.578554, 2747.777, 600.2713, 4.577486, 2747.725, 99.98965, 99.84109, 99.81187, 99.73827, 100.0, 100.0
237779.72920000003, 281.8987906623224, 282.3895813519471, 282.50236145652946, 18.99481422779308, 19.1484854147789, 19.09395218412798, 5337.0723195738465, 5374.287590661289, 5368.692719691448, 90.41173043971503, 2.664529965149086, -15.990678045567847, 5338.014858452768, 5375.917553526049, 5367.072304302186, 0.9999945797484759, 0.999999952313122, 0.9999944878033212, 60.02264072345482, 60.0251236556189, 60.02455822629938, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5557, 4.527658, 2746.144, 786.0139, 3.490382, 2743.583, 588.3898, 4.661196, 2742.36, 606.6099, 4.526266, 2746.078, 600.1153, 4.578554, 2747.885, 593.9491, 4.623083, 2746.404, 99.94715, 99.8379, 99.80779, 99.9409, 100.0, 99.94661
237782.09916, 281.97080891265574, 282.43054115010443, 282.56148447361784, 18.992311302293107, 19.12679286107852, 19.098352923202466, 5335.844589673245, 5379.664416693875, 5371.660963609787, 89.74552127277605, 0.09913824934392323, -21.04371773583648, 5343.235222340471, 5378.932976014249, 5364.2356256110115, 0.9999910118536552, 0.9999999462079107, 0.9999940384405495, 60.02812287732095, 60.026810066327194, 60.02269257227122, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 612.7067, 4.472334, 2740.69, 792.2397, 3.466805, 2746.768, 594.6793, 4.61886, 2746.789, 600.3377, 4.577012, 2747.842, 606.5053, 4.527783, 2746.045, 587.7462, 4.664651, 2741.762, 99.7408, 99.96797, 99.96467, 100.0, 99.93971, 99.78381
237784.47580000001, 281.8448571710932, 282.3728931039375, 282.5694064060112, 19.021678490749398, 19.147209482958772, 19.106822968671327, 5339.264376812808, 5371.9993136715975, 5378.111275526791, 97.07903619384922, -2.6411933999795565, -20.04939067533587, 5341.208440015268, 5377.4536829061235, 5376.21611496888, 0.9999960991607599, 0.9999996502538849, 0.9999933945684505, 60.02265091729027, 60.021731279282726, 60.02660820706976, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4768, 4.528194, 2746.193, 785.9945, 3.490382, 2743.412, 588.3898, 4.661012, 2742.474, 606.5711, 4.527369, 2746.186, 600.2297, 4.579102, 2748.047, 594.0087, 4.623266, 2746.52, 99.94507, 99.84405, 99.80978, 99.94287, 100.0, 99.95892
237786.84012, 282.0034504131499, 282.4545587772445, 282.55644121363343, 19.00706985659749, 19.14670396145969, 19.1072616500243, 5334.118699153166, 5379.989743668411, 5377.320967153534, 96.43829411559182, -0.875782923607801, -20.07570274146201, 5335.946397276443, 5378.214002010452, 5377.614697030854, 0.9999917327057863, 0.9999999929504106, 0.9999950501179041, 60.02574476584366, 60.020304946095415, 60.02532459025249, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4965, 4.527302, 2746.47, 792.2397, 3.466805, 2746.54, 594.7569, 4.618492, 2746.959, 606.8235, 4.524978, 2745.212, 598.9327, 4.592981, 2747.747, 596.812, 4.603673, 2747.836, 99.95517, 99.95771, 99.96879, 99.92574, 100.0, 100.0
237789.1498, 281.8364694316706, 282.3827315813361, 282.5065817277226, 19.00269300424279, 19.145411005920973, 19.094820529501877, 5337.998900117576, 5375.9030308695255, 5371.005127610292, 94.81898010662508, -0.6297398158731085, -22.563246748198196, 5336.024008482277, 5378.677879143385, 5371.550965139065, 0.9999928557454223, 0.9999999997026211, 0.9999933327090486, 60.02202861479778, 60.02301922397532, 60.024150193123354, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 600.2075, 4.579057, 2748.199, 797.7067, 3.446359, 2747.861, 598.6587, 4.590144, 2747.856, 609.3868, 4.508799, 2744.748, 598.8754, 4.588415, 2747.938, 594.5455, 4.623449, 2746.343, 100.0, 100.0, 100.0, 99.89249, 100.0, 99.95054
237791.49180000002, 281.8952278948469, 282.3415885297903, 282.4837369035432, 18.994150729532176, 19.126239773826292, 19.08184794061674, 5334.402685298927, 5374.147818125646, 5368.574116529226, 90.86014604073159, -1.658074747583214, -19.74803916531755, 5339.034227484437, 5382.762292545357, 5373.225423332262, 0.9999936442298096, 0.9999999694728842, 0.9999941229274963, 60.02388606062064, 60.02064089230381, 60.02312124897446, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5162, 4.527837, 2746.14, 792.2786, 3.466805, 2746.769, 594.621, 4.619228, 2746.737, 612.6296, 4.472761, 2740.506, 600.1725, 4.578554, 2748.043, 600.4304, 4.576937, 2747.781, 99.94523, 99.95788, 99.9628, 99.73994, 100.0, 100.0
237793.83492000002, 281.8999667391938, 282.4011257289678, 282.51625027800185, 18.970095032165855, 19.116541179274492, 19.06660665771349, 5329.629064249355, 5374.252730751977, 5364.26716641557, 90.93145233097721, 9.229645692075792, -24.2149521226288, 5331.315465884594, 5364.935378593214, 5371.596136847586, 0.9999930186355297, 0.9999998888776208, 0.999991368824976, 60.024848871328615, 60.02162986899674, 60.02467851587287, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 611.9378, 4.479829, 2741.089, 786.1307, 3.490197, 2743.638, 588.3316, 4.661196, 2742.249, 619.0572, 4.410799, 2730.614, 606.5244, 4.527418, 2746.096, 606.8122, 4.525297, 2746.124, 99.75931, 99.83982, 99.80153, 99.3757, 99.93954, 99.93825
237796.17236000003, 281.7624619984981, 282.30939271647054, 282.45671344057547, 19.000707829616935, 19.143444507563782, 19.092321020868113, 5334.51603884444, 5376.490857798055, 5371.070987994963, 97.16548679606967, -1.5095698442094658, -19.080612284799372, 5334.844687073482, 5377.63893988884, 5373.664271729609, 0.9999938767583958, 0.9999999997536062, 0.9999928553787427, 60.024929778965, 60.02301641887186, 60.02272962001676, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4571, 4.528016, 2746.254, 792.2397, 3.466989, 2746.992, 594.6599, 4.619044, 2746.792, 612.6491, 4.472945, 2740.399, 600.0771, 4.578736, 2747.885, 600.4105, 4.576754, 2747.897, 99.94697, 99.97417, 99.96688, 99.73803, 100.0, 100.0
237798.55396000002, 281.9779629314665, 282.3204851556135, 282.6058221626279, 19.000331248357284, 19.132213877561334, 19.095857201159774, 5333.044736020993, 5382.943145319421, 5370.743371557052, 93.2032289205813, 3.4384894937911668, -18.52974578019615, 5333.870145292651, 5375.719588057787, 5371.341373602069, 0.9999948897963994, 0.9999990854753158, 0.999993698203487, 60.0244523626091, 60.02373649148655, 60.02613299095225, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4965, 4.527837, 2746.192, 785.9945, 3.490382, 2743.412, 588.4092, 4.661196, 2742.475, 612.5908, 4.473496, 2740.395, 600.1153, 4.578736, 2748.043, 600.4503, 4.576204, 2748.232, 99.94733, 99.84388, 99.80371, 99.74208, 100.0, 100.0
237800.94104, 281.9457304659507, 282.4578410060531, 282.616277344984, 18.99903953157448, 19.12728586747889, 19.091966430223348, 5335.762179349512, 5368.450805259281, 5372.365187113465, 88.43034234506467, 2.1524610910846604, -21.519950562050326, 5335.496707519621, 5379.424618378895, 5371.607708141295, 0.9999950091012391, 0.9999999100603797, 0.9999937527656177, 60.024847809875695, 60.02064733145725, 60.02567135803067, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 600.1287, 4.579236, 2748.216, 779.6909, 3.512301, 2738.525, 582.0034, 4.699667, 2735.076, 606.6099, 4.526266, 2746.189, 594.183, 4.617635, 2746.848, 595.8378, 4.606053, 2747.439, 100.0, 99.67476, 99.5405, 99.94495, 99.97274, 99.99661
237803.33524000001, 281.8419677596816, 282.4014385759492, 282.62778735737123, 19.015367852559102, 19.120300790867795, 19.10086685505364, 5334.687064666336, 5382.813555475835, 5372.183278511026, 89.22418469136505, 2.369481653269304, -16.410679573268226, 5333.667427227367, 5379.377990460031, 5374.029215145229, 0.9999932450002584, 0.9999997618091461, 0.9999933713713307, 60.018043219342346, 60.018578304948974, 60.0228100482277, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5557, 4.527658, 2746.465, 786.0334, 3.490197, 2743.412, 588.3704, 4.661196, 2742.417, 609.7557, 4.503466, 2744.808, 600.058, 4.579102, 2747.94, 594.3865, 4.623083, 2746.23, 99.95499, 99.8441, 99.80766, 99.88204, 100.0, 99.95896
237805.67736000003, 281.921040701661, 282.4004878766652, 282.4756926485107, 19.00694026427416, 19.13287698058061, 19.087638741684103, 5337.6598876104135, 5375.387492966808, 5366.661547779451, 92.54622122789942, -1.9200597141521598, -23.50681630343297, 5328.292403732068, 5378.736651216454, 5370.276483543808, 0.9999913092366965, 0.9999998243887771, 0.9999940007603543, 60.02087764035394, 60.01627396045357, 60.01627027032494, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 607.7583, 4.512489, 2744.63, 788.8739, 3.479698, 2745.695, 592.5245, 4.633585, 2746.345, 601.1533, 4.575725, 2747.953, 606.5053, 4.527783, 2746.257, 587.8455, 4.664285, 2741.759, 99.90475, 99.91681, 99.94022, 100.0, 99.93971, 99.78405
237807.99248000002, 281.8229353159838, 282.32567571939, 282.41423542247776, 19.000423806257334, 19.12337105489602, 19.08568783946944, 5328.582454197058, 5378.060613689742, 5370.6608946544175, 93.52734888130817, 0.3378592966275846, -21.13703313701717, 5334.425307465252, 5371.031344114063, 5371.401709016088, 0.9999916548154459, 0.9999999214623345, 0.9999929250906373, 60.0167030121473, 60.01708154478583, 60.01587789396898, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 607.778, 4.521234, 2746.241, 786.0723, 3.490382, 2743.584, 588.351, 4.661012, 2742.423, 606.6876, 4.527184, 2746.186, 600.1916, 4.579102, 2747.888, 594.1678, 4.6229, 2746.518, 99.94685, 99.84782, 99.80787, 99.93872, 100.0, 99.95282
237810.33308, 281.82105478181535, 282.3688365977942, 282.6072917183799, 19.003781748537325, 19.14691577220303, 19.06130014614464, 5343.1625556269155, 5376.073643119484, 5373.946654783192, 91.41170387193733, -0.6983825681268172, -17.35198126414707, 5348.158392059351, 5379.952311965746, 5375.5427742408265, 0.9999946244230816, 0.9999999684497257, 0.9999945987747523, 60.011964858489996, 60.01139849001252, 60.01463820211239, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5951, 4.527658, 2746.311, 792.2786, 3.466989, 2746.881, 594.6987, 4.619228, 2746.789, 606.6293, 4.526817, 2746.183, 600.0962, 4.578736, 2748.101, 594.1081, 4.6229, 2746.459, 99.94937, 99.9678, 99.9628, 99.94284, 100.0, 99.96117
237812.70200000002, 281.97880182335405, 282.50291036271346, 282.53006307603454, 18.996154003765508, 19.145124272515766, 19.087100352317226, 5336.609562575072, 5372.988052012015, 5378.58841021318, 90.37957076872635, -0.4818161315342877, -19.41100381579031, 5337.7135069615315, 5374.564159373799, 5378.513663414776, 0.9999922189315836, 0.9999998764181658, 0.9999947016948006, 60.019690963862175, 60.013258213748884, 60.01530090693942, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 600.1681, 4.578879, 2748.053, 798.6017, 3.441385, 2748.292, 600.9493, 4.572657, 2747.91, 612.6491, 4.473129, 2740.508, 593.8588, 4.624758, 2746.501, 600.4304, 4.576937, 2748.01, 100.0, 100.0, 100.0, 99.7461, 99.95062, 100.0
237815.02116000003, 281.87256981590815, 282.5203245160398, 282.5689499694126, 19.029331383042017, 19.118132536320868, 19.093349118558635, 5338.801987695531, 5373.036245264039, 5369.738004794355, 90.13710619880302, -3.7588469291194997, -19.042508334076956, 5335.950313042514, 5373.530807402178, 5368.589817908382, 0.9999934689507857, 0.999999790949381, 0.999992847764257, 60.021373553969546, 60.02171540329374, 60.02380662559896, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4965, 4.528016, 2746.254, 792.2397, 3.467173, 2746.884, 594.5822, 4.61886, 2746.9, 606.6099, 4.527553, 2746.127, 600.1916, 4.578554, 2747.989, 594.9034, 4.613378, 2747.488, 99.95097, 99.96177, 99.9708, 99.947, 100.0, 99.97986
237817.37532000002, 282.04278402228795, 282.54302583348885, 282.60238493542727, 18.98368367949712, 19.088211963992926, 19.062338875261595, 5320.592593824932, 5368.922321296575, 5358.838365446134, 96.22563215489936, -0.9986542929641473, -24.63176923532501, 5336.275092974324, 5373.804660889971, 5360.888549922148, 0.9999927332943779, 0.9999999039737938, 0.9999946883097323, 60.02642527850025, 60.0272220292089, 60.02899605234899, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5162, 4.527658, 2746.197, 792.2397, 3.466989, 2746.71, 594.6793, 4.619596, 2746.732, 612.9986, 4.46982, 2738.625, 602.1372, 4.563213, 2747.645, 603.9095, 4.549469, 2747.092, 99.95116, 99.96391, 99.9668, 99.69854, 99.99574, 99.98197
237819.68452, 281.94202379044657, 282.3984357169163, 282.5543286231114, 19.011635646321004, 19.130224944690028, 19.067332952729704, 5331.548880238242, 5382.313476342676, 5368.482717578722, 92.63111224478598, -0.35542758298583976, -17.352489504604364, 5340.672663817614, 5377.676855119536, 5368.353546850461, 0.999994079630035, 0.9999998464337707, 0.9999940709901308, 60.03122560478136, 60.029713941948735, 60.02939114851787, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 612.7856, 4.471977, 2741.321, 786.8505, 3.485961, 2744.475, 590.661, 4.646286, 2745.271, 614.8628, 4.451801, 2738.17, 601.317, 4.573257, 2747.727, 600.3508, 4.577303, 2747.895, 99.76143, 99.88256, 99.88519, 99.6531, 100.0, 100.0
237822.04996000003, 282.04337115248705, 282.52230409328865, 282.547821048401, 18.985467667394115, 19.12734467027641, 19.0850690065545, 5333.624304774381, 5377.796583767254, 5373.207306786996, 94.77907610194188, -0.5692389994387668, -21.295453499621317, 5337.935679196149, 5369.023696269535, 5366.838428282371, 0.9999940136372621, 0.9999999944865255, 0.9999938379013783, 60.02788220863817, 60.0293766345865, 60.027972230988475, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4571, 4.528194, 2746.082, 787.9011, 3.483566, 2744.123, 589.1857, 4.658619, 2742.534, 612.7267, 4.472761, 2740.507, 600.1153, 4.578554, 2747.775, 600.4105, 4.576754, 2747.953, 99.94105, 99.87236, 99.81192, 99.73606, 100.0, 100.0
237824.40476000003, 281.8324425621401, 282.43960857511723, 282.5616967000598, 18.998759200965253, 19.108259232417996, 19.071375390999677, 5334.554544327213, 5368.595056254596, 5371.948503527196, 90.43082036442343, 4.6170513099675645, -16.748331663663066, 5335.600238736492, 5374.713738268558, 5365.262305253997, 0.9999948588190787, 0.9999996950971884, 0.9999987747127473, 60.02926410616244, 60.02618439586351, 60.02697488493895, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 600.4441, 4.579236, 2748.157, 779.7493, 3.512485, 2738.815, 581.9839, 4.699667, 2735.137, 606.6293, 4.526817, 2745.905, 593.9351, 4.624027, 2746.504, 594.0286, 4.623083, 2746.403, 100.0, 99.6707, 99.54271, 99.93877, 99.94854, 99.95271
237826.79648000002, 281.8722121276352, 282.4418922010203, 282.53600885235454, 19.00882808545093, 19.12380860862575, 19.07864882478778, 5333.020039237212, 5372.784866888687, 5366.639372223934, 96.025158796715, 3.4284993138546724, -17.79894125392957, 5338.135531497694, 5377.1304126830555, 5369.017736904347, 0.9999939844342005, 0.9999997330136342, 0.9999952323148652, 60.026315166107466, 60.025043718300246, 60.02331303665125, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5359, 4.528016, 2746.469, 785.9945, 3.490382, 2743.587, 588.2734, 4.660644, 2742.59, 612.6296, 4.47368, 2740.676, 600.1153, 4.579102, 2748.045, 600.4701, 4.576937, 2748.006, 99.94713, 99.84816, 99.81396, 99.74429, 100.0, 100.0
237829.16732, 281.8890578999921, 282.47116886980837, 282.5389397714634, 19.005817971906254, 19.113173203247715, 19.07068127029844, 5337.246227996851, 5372.204084484436, 5369.546986566498, 95.40519321024794, 0.6190520903787728, -16.717955548140473, 5339.683374157948, 5375.311554224342, 5370.497489757154, 0.999992111203329, 0.9999999202576885, 0.9999936990633371, 60.02676892783389, 60.02774691413824, 60.02764038001158, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5162, 4.527837, 2746.201, 785.9945, 3.490382, 2743.472, 588.351, 4.661012, 2742.474, 606.6099, 4.527553, 2745.91, 600.2107, 4.578371, 2747.88, 594.128, 4.623632, 2746.4, 99.94538, 99.84586, 99.81192, 99.94481, 100.0, 99.9526
237831.56316000002, 282.0103678319243, 282.40752159778765, 282.5399280789572, 19.00122085840081, 19.12740071506382, 19.09299609230188, 5335.660952697483, 5373.042231449508, 5373.024947930378, 91.77160970663567, 3.103830168872719, -20.501152812646524, 5333.581773387833, 5379.0411909393315, 5365.96731458303, 0.9999939471706146, 0.9999999999747335, 0.9999919743173356, 60.025478669260316, 60.02490054378667, 60.02457765714442, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 612.8644, 4.472155, 2740.685, 792.2786, 3.466989, 2746.821, 594.5822, 4.619228, 2746.736, 600.4154, 4.574254, 2748.034, 605.0366, 4.544585, 2747.381, 590.6686, 4.642311, 2745.546, 99.73871, 99.96792, 99.9628, 100.0, 99.97269, 99.90673
237833.84616000002, 281.8996614549545, 282.351570363083, 282.5294267300024, 19.020020869375987, 19.128156205207787, 19.106851840063058, 5336.434994306995, 5382.644082331528, 5372.938166948619, 90.39397978721922, 2.5031928805761936, -18.183837255211984, 5335.696990096095, 5382.574640970921, 5375.62573917873, 0.9999916072770754, 0.9999999999996259, 0.9999952255857094, 60.02668714379666, 60.02464511996632, 60.02814455590077, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4177, 4.527837, 2746.026, 786.9283, 3.485408, 2744.806, 590.0981, 4.64555, 2745.056, 606.6682, 4.527001, 2746.131, 600.1343, 4.578554, 2747.832, 594.0485, 4.623083, 2746.634, 99.93899, 99.87835, 99.88923, 99.93893, 100.0, 99.96113
237836.18564, 281.93945522894614, 282.3960617741799, 282.49791791030464, 19.02554590028512, 19.13654153044496, 19.097830284918963, 5338.499914755377, 5386.06891998951, 5370.8617386787055, 90.37579067417073, -3.649688738861869, -17.272565417370515, 5346.535644726613, 5378.2154109995045, 5367.328332266399, 0.9999920799318022, 0.9999997298578959, 0.9999925007185919, 60.029690450335146, 60.02861386566001, 60.027016597098566, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 604.8997, 4.545684, 2747.328, 795.3526, 3.453174, 2747.885, 599.1829, 4.582965, 2748.018, 612.4743, 4.474967, 2740.453, 593.8969, 4.624393, 2746.29, 600.3906, 4.576754, 2748.006, 99.9864, 100.0, 100.0, 99.74218, 99.95254, 100.0
237838.49324, 281.90196772305075, 282.4302627774147, 282.4188525026284, 18.991944393483493, 19.11719173093062, 19.08887219283804, 5338.404276995768, 5369.750311551577, 5365.229577340858, 92.24063785875319, -3.531734724177113, -21.20333397654224, 5333.849363969066, 5378.620635429025, 5370.530196746149, 0.9999947063688976, 0.999999807235633, 0.9999936291225231, 60.02919526902957, 60.028803322080925, 60.024980712006965, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 605.5108, 4.53337, 2746.302, 792.2981, 3.46662, 2746.768, 594.5434, 4.619596, 2746.73, 606.6682, 4.527001, 2746.022, 600.2297, 4.578919, 2748.101, 594.0485, 4.623083, 2746.344, 99.96578, 99.966, 99.96463, 99.94476, 100.0, 99.96097
237840.86656000002, 281.9278099510648, 282.44032089334024, 282.4901645264826, 19.013302980203573, 19.145519580560176, 19.119296448259934, 5334.051966862038, 5381.776137033586, 5380.253443016812, 94.28764895725146, 0.10610171400935542, -18.106334523192345, 5331.331862023767, 5374.204186930575, 5369.147637673189, 0.9999942837996258, 0.9999996631852216, 0.999993517369884, 60.03209627724167, 60.03079369423648, 60.030066096330565, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5557, 4.527837, 2746.249, 792.2397, 3.466989, 2746.598, 594.6793, 4.619412, 2746.842, 606.6099, 4.526082, 2745.914, 600.1153, 4.579102, 2747.72, 600.4105, 4.577669, 2747.952, 99.95325, 99.95776, 99.97093, 99.94081, 100.0, 100.0
237843.23968000003, 281.87375412219467, 282.3318738693233, 282.4502453495526, 18.989562703336084, 19.133597629274615, 19.10064011669525, 5340.9503376585335, 5378.16827442804, 5373.677557737792, 94.09828080499756, 1.8746192343840846, -19.199584522780242, 5337.56686247102, 5375.032465985835, 5373.156487222901, 0.9999935852485715, 0.9999998678530901, 0.9999954953850291, 60.03243314110202, 60.02947894174693, 60.02955948596362, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 612.9039, 4.47162, 2740.575, 786.0139, 3.490382, 2743.414, 588.3898, 4.660828, 2742.528, 600.3183, 4.577379, 2747.893, 606.4863, 4.527966, 2746.15, 606.6929, 4.526579, 2745.781, 99.74447, 99.84388, 99.8117, 100.0, 99.93971, 99.94469
237845.57716000002, 281.84944338091367, 282.39995660214186, 282.4166128594317, 18.982817880326884, 19.12743235996299, 19.100409069224398, 5335.8758638064755, 5374.6979877753865, 5367.125296582035, 94.54327953377833, 2.547725858701142, -20.43609220258088, 5341.0987039379315, 5373.1488046635595, 5371.152862807173, 0.9999951219079442, 0.9999992652191828, 0.9999931460821297, 60.02337735671044, 60.021077214650155, 60.02241149373686, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4571, 4.527837, 2746.188, 792.2592, 3.466989, 2746.817, 594.6599, 4.61886, 2746.737, 606.6682, 4.526633, 2745.967, 600.2297, 4.578371, 2748.047, 600.3707, 4.576937, 2747.954, 99.94488, 99.966, 99.96867, 99.94481, 100.0, 100.0
237847.98392000003, 281.89518567399614, 282.2547802989117, 282.4133305566914, 18.953769361544826, 19.111093354963895, 19.073342335393974, 5334.557907304205, 5372.65532612612, 5366.291051248061, 93.01041280812365, 3.025566161776169, -19.02693678259152, 5330.096796840721, 5375.20414585921, 5369.69420013433, 0.9999951077732951, 0.9999997924519292, 0.9999945055178625, 60.01788743608068, 60.02177457798929, 60.01820266392247, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5557, 4.527302, 2746.139, 785.9945, 3.490382, 2743.537, 588.3898, 4.663589, 2741.583, 608.0081, 4.509902, 2744.339, 597.0061, 4.605217, 2747.175, 595.6589, 4.615209, 2746.748, 99.94506, 99.85013, 99.7773, 99.87761, 99.98302, 99.97149
237850.29932000002, 281.96569258410426, 282.43338807251547, 282.50363629456757, 18.996360386289698, 19.11406181795095, 19.1014516160239, 5334.987472954763, 5379.950173112217, 5374.05867082187, 88.88669711447426, 2.005175335907097, -17.624947249156776, 5337.279365592782, 5373.857344105874, 5370.785199932182, 0.9999964900853016, 0.9999999279981501, 0.9999938107358032, 60.01739800527757, 60.015367881396486, 60.02197507055789, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 601.3707, 4.5671, 2747.761, 781.9478, 3.50346, 2741.56, 585.478, 4.676475, 2740.566, 607.5809, 4.522956, 2746.024, 600.1916, 4.578554, 2748.05, 600.5099, 4.576937, 2748.062, 100.0, 99.77648, 99.7403, 99.93624, 100.0, 100.0
237852.59756000002, 281.8591097055389, 282.3683024266924, 282.54777730493817, 19.00990928251503, 19.120637274525492, 19.07773789334107, 5339.085830502768, 5376.162249943885, 5361.582585809636, 92.53403917848686, 1.0216041700494998, -19.229416341593605, 5327.672603626717, 5378.194745492376, 5373.935692865511, 0.9999951749195204, 0.9999996107806948, 0.9999887559991152, 60.0253321565925, 60.02289046041808, 60.01754068307209, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.5162, 4.528194, 2746.14, 785.9945, 3.490566, 2743.476, 588.3316, 4.66138, 2742.534, 606.6293, 4.527184, 2746.246, 600.1343, 4.578736, 2747.888, 594.1479, 4.623449, 2746.515, 99.94317, 99.85436, 99.80769, 99.94298, 100.0, 99.96323
237854.94568000003, 281.90403486370417, 282.44893664110754, 282.4677761908102, 18.98701552877335, 19.118608369704848, 19.08939559157561, 5329.167262463792, 5379.765987056794, 5369.117214137461, 94.31657238936714, -3.7588849700632636, -19.630340904427158, 5337.906347355695, 5376.792302309446, 5369.675061846438, 0.9999932352047917, 0.9999993416842183, 0.9999907802613595, 60.021712748998425, 60.02388390418759, 60.022524369289336, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 612.8447, 4.472691, 2740.574, 792.2008, 3.466989, 2746.709, 594.621, 4.619412, 2746.62, 600.3377, 4.577747, 2747.787, 606.4481, 4.527966, 2746.044, 587.7263, 4.665018, 2741.877, 99.7446, 99.9619, 99.96063, 100.0, 99.93966, 99.78802
237857.33548, 281.8736156759504, 282.4338398658475, 282.5402371268615, 19.008149319262134, 19.125442135131955, 19.09525850333803, 5332.5292182930525, 5371.670431992216, 5372.786397508865, 93.78246812730094, 3.4523712755362794, -17.573721119286972, 5332.018244990921, 5376.30114715635, 5372.112048242635, 0.9999932760766571, 0.999999979012644, 0.9999947539791972, 60.02052527667036, 60.023831436907095, 60.02561929231964, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.6148, 4.527837, 2746.47, 785.9945, 3.490382, 2743.53, 588.3316, 4.661196, 2742.307, 606.6099, 4.527184, 2746.078, 600.1534, 4.578371, 2747.828, 594.0485, 4.623083, 2746.344, 99.94315, 99.84816, 99.80957, 99.93264, 100.0, 99.95479
237859.62632, 281.9893196193688, 282.39931185803306, 282.52574837071336, 19.020211527863573, 19.16557282111521, 19.096619323307337, 5338.211550937525, 5374.983485875283, 5371.16136393681, 92.59016091960677, -1.5332261173957704, -16.980977017331952, 5344.480688964641, 5372.3592794763945, 5373.028244076283, 0.9999950926479837, 0.999999951430565, 0.9999935592012575, 60.0205539184453, 60.017439826485194, 60.0214683894563, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4965, 4.528372, 2746.47, 792.2397, 3.466805, 2746.881, 594.6793, 4.619412, 2746.79, 606.6099, 4.526266, 2746.016, 600.2107, 4.579467, 2747.834, 594.0286, 4.6229, 2746.406, 99.95514, 99.96391, 99.9668, 99.9307, 100.0, 99.94864
237861.98564000003, 281.87340942746044, 282.3727998888445, 282.43180294077706, 19.003509391882915, 19.12690546790782, 19.10966656790729, 5339.477216528571, 5379.503221407208, 5375.731125073615, 89.2202260369013, -4.512319215040407, -22.639458917485626, 5341.129252455256, 5371.632163459121, 5371.362123453329, 0.9999923284229022, 0.9999999985867077, 0.9999930758308829, 60.02266646085935, 60.021641321121294, 60.021478249953056, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 600.1878, 4.579057, 2748.21, 798.5433, 3.44157, 2748.295, 600.9299, 4.572657, 2748.082, 612.5714, 4.474048, 2741.935, 595.0032, 4.613983, 2747.187, 597.6271, 4.597263, 2747.379, 100.0, 100.0, 100.0, 99.75903, 99.97676, 99.99449
237864.30276000002, 281.9336336649175, 282.39198898537336, 282.55419456056484, 19.002070950905342, 19.135902756476987, 19.089352970828106, 5336.87469694813, 5381.609782891161, 5371.879409349201, 94.32903940241204, -2.5016417525745283, -20.97307475401658, 5340.359948765584, 5371.555194653118, 5369.925572979326, 0.9999939274230577, 0.9999999394972926, 0.9999922581576405, 60.02348387143929, 60.023359533722044, 60.01858718807988, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 606.4768, 4.527302, 2746.196, 792.2592, 3.466805, 2746.764, 594.6016, 4.619596, 2746.842, 610.0082, 4.497583, 2742.733, 595.5755, 4.617635, 2746.729, 600.2912, 4.577669, 2748.008, 99.94698, 99.96588, 99.96688, 99.81915, 99.96875, 100.0
237866.63544, 281.91731989964615, 282.3818541729658, 282.47065595964386, 18.98928924816901, 19.091284110361563, 19.07392198721204, 5318.280249374072, 5365.653827246204, 5361.238546439173, 91.71178096299082, 2.8071949979812416, -18.063176254933694, 5326.570510473603, 5366.274864368421, 5367.157616757878, 0.9999912906500846, 0.9999999793400448, 0.9999958431832412, 60.02069878309194, 60.021223660947676, 60.02292359620816, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 600 600], 5500.0, [], 607.6794, 4.514095, 2744.748, 789.7105, 3.476751, 2745.017, 591.0298, 4.646655, 2743.822, 617.9892, 4.421831, 2730.887, 587.6786, 4.665118, 2741.69, 606.673, 4.526396, 2746.239, 99.8925, 99.91539, 99.8588, 99.41903, 99.78518, 99.93832
