TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
238944.77288000003, 281.75073994875316, 282.2322820570961, 282.467473140835, 19.019539702032237, 19.136225977274627, 19.11334936713378, 5337.185656779595, 5380.694756112682, 5372.858612464094, 87.90977898569827, 3.436184849916117, -20.45260150715103, 5342.086274782365, 5380.537896568633, 5376.23946031816, 0.9999932371641944, 0.9999999535044067, 0.9999920469722827, 59.991833491811704, 59.99328875001469, 59.996308239673404, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2599, 4.530157, 2746.587, 784.691, 3.495355, 2742.689, 593.9028, 4.624382, 2746.284, 606.3187, 4.529575, 2746.2, 786.6281, 3.488093, 2743.98, 595.0624, 4.615942, 2747.085, 99.95941, 99.81541, 99.94841, 99.94534, 99.86077, 99.97755
238947.1314, 281.73861974633047, 282.2463398671597, 282.42784777138627, 19.015598099626057, 19.14610447205612, 19.119960326598516, 5337.1867494394855, 5383.763694031116, 5373.778777793299, 90.20071720354031, 6.143953051216613, -18.088482566860876, 5333.619830455272, 5387.411995837343, 5376.078335448631, 0.9999925382358541, 0.9999997910110793, 0.9999944815854037, 59.99138467270553, 59.99256003906662, 59.9918426594432, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 599.8724, 4.581199, 2748.171, 778.4068, 3.516906, 2737.46, 587.6522, 4.665614, 2741.638, 599.9688, 4.580321, 2747.847, 792.9418, 3.464169, 2746.85, 601.4642, 4.569063, 2748.118, 100.0, 99.62727, 99.77313, 100.0, 99.97477, 100.0
238949.49844000002, 281.54078514371736, 282.07406536374464, 282.276817000645, 19.034518905418828, 19.14191574104301, 19.123841194500407, 5337.5377840206165, 5380.492351287313, 5379.571414001874, 87.28806744998519, 3.42130094225422, -21.341383196610195, 5340.598292781496, 5382.69454747739, 5372.351596815463, 0.9999935086760449, 0.9999999781585847, 0.9999931196023562, 59.98665998407508, 59.98793448989167, 59.98941865790871, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2797, 4.530157, 2746.587, 784.7104, 3.494987, 2742.743, 593.9222, 4.62475, 2746.233, 606.241, 4.530127, 2746.142, 786.6281, 3.488093, 2744.011, 595.1022, 4.615758, 2746.806, 99.9537, 99.82178, 99.95436, 99.94324, 99.8584, 99.96741
238951.80132000003, 281.70465529945153, 282.33766249663273, 282.5441198414549, 19.019233677781443, 19.127606756540377, 19.103712417280025, 5335.840160707646, 5372.278124615614, 5375.43967047382, 84.65009099648478, 1.1703898395355736, -22.212827972658943, 5333.092383393381, 5375.8976925083025, 5372.1229172419735, 0.9999901186710538, 0.9999999946259852, 0.99999092732129, 59.986582494969866, 59.98532229450903, 59.98425511279107, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2008, 4.529979, 2746.701, 784.7493, 3.494987, 2742.746, 593.9611, 4.624013, 2746.456, 606.3575, 4.529391, 2746.24, 793.8765, 3.458873, 2747.154, 592.4977, 4.636085, 2744.86, 99.94952, 99.81965, 99.95048, 99.9468, 99.98004, 99.91724
238954.19900000002, 281.78314417506687, 282.3036181032568, 282.48559236498915, 19.011140628424595, 19.146250913948347, 19.099909424192557, 5334.382227021037, 5384.154965824933, 5380.615984426038, 88.95015158642764, 4.797117557706997, -22.988228998111254, 5335.433639705272, 5381.970939802545, 5375.615648759397, 0.9999918690303601, 0.9999998657948099, 0.9999923801354422, 59.98258592350408, 59.98265185310837, 59.98128296564221, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 612.5095, 4.475011, 2740.865, 790.6638, 3.474541, 2745.606, 598.0569, 4.596587, 2747.578, 608.9013, 4.511005, 2745.264, 794.1245, 3.459238, 2746.832, 595.0823, 4.615942, 2746.862, 99.75117, 99.92371, 99.99955, 99.89259, 99.97212, 99.97356
238956.57284, 281.77484516853343, 282.35954641582146, 282.52881954680606, 19.011612743915318, 19.147427498410853, 19.09947324221166, 5328.21529423212, 5380.047516486711, 5378.756951784825, 88.69147720190858, 2.8283529552391187, -23.417007321600522, 5341.590918959246, 5375.587975570051, 5375.445891413467, 0.9999897984845845, 0.9999995256172654, 0.9999908411193942, 59.9913881132127, 59.984710719317846, 59.9843484110108, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.0825, 4.531585, 2746.529, 789.2825, 3.476935, 2746.185, 593.8445, 4.624934, 2746.396, 612.4355, 4.475335, 2740.908, 792.9227, 3.464169, 2746.853, 595.1618, 4.615758, 2747.034, 99.94743, 99.93578, 99.95045, 99.76074, 99.9691, 99.9757
238958.9396, 281.7675771434621, 282.2853084134372, 282.4739448887554, 19.005920099583417, 19.134149288956372, 19.104711401760568, 5332.237671488013, 5379.052822840212, 5375.868103989282, 90.51724554992529, 1.4215022254228415, -24.6403316522169, 5327.556439766027, 5370.959170654572, 5366.904646334847, 0.9999919130910488, 0.9999999747260117, 0.9999919102642488, 59.988326875947095, 59.99133142284167, 59.98908081864427, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 600.0104, 4.579771, 2748.056, 797.337, 3.446174, 2748.237, 587.5357, 4.666166, 2741.691, 618.7465, 4.414292, 2731.178, 786.6281, 3.487911, 2743.872, 601.4841, 4.569429, 2748.062, 100.0, 100.0, 99.78317, 99.39862, 99.8606, 100.0
238961.39588000003, 281.8304573271776, 282.2879022063391, 282.49167681560596, 19.02848217948919, 19.095930240353862, 19.116095929146976, 5342.315961011122, 5369.7864747964895, 5376.83345152513, 88.47429927701614, 3.9015254321511748, -22.388718710879402, 5343.127576383606, 5383.373363924415, 5372.520529040344, 0.9999884283107155, 0.9999996295049521, 0.9999906474051111, 59.99015127482388, 59.991263979565545, 59.988624587184, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1219, 4.53105, 2746.425, 791.1307, 3.471041, 2746.028, 593.7669, 4.625118, 2746.45, 612.4743, 4.475335, 2740.96, 792.9609, 3.464352, 2747.074, 595.1221, 4.615575, 2746.75, 99.95158, 99.94933, 99.95445, 99.75464, 99.96898, 99.97766
238963.74836000003, 281.8417976261863, 282.3073167880361, 282.52158955135104, 19.024053810366162, 19.147157885449527, 19.093752850096845, 5335.361897422375, 5372.405613646772, 5375.155858701062, 90.80580588746068, 1.5866787420145556, -24.021121758797563, 5337.852493480704, 5380.335995026452, 5373.222811363599, 0.9999918098736102, 0.9999999507975532, 0.9999911952157987, 59.99578895154907, 59.9944632192723, 59.99501732930345, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2797, 4.529443, 2746.262, 791.0918, 3.471594, 2746.315, 593.8834, 4.624566, 2746.504, 612.4161, 4.475519, 2740.903, 786.609, 3.488276, 2743.819, 595.0624, 4.619421, 2746.575, 99.95558, 99.94949, 99.9564, 99.74844, 99.85869, 99.95699
238966.06320000003, 281.84555393872085, 282.24054287929613, 282.5068110092243, 19.012032366161257, 19.139945473578344, 19.120996289886445, 5339.574777775052, 5378.2749378311155, 5373.900221796314, 90.43220615880188, 3.101957034836687, -22.161571859581272, 5341.278340651623, 5373.9121907129775, 5376.365641261522, 0.9999901333718807, 0.9999999251954373, 0.9999910130133645, 59.99285682333421, 59.990999166244805, 59.99068515333251, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 612.4504, 4.474832, 2740.697, 784.7299, 3.494987, 2742.745, 600.0564, 4.578547, 2748.08, 606.6876, 4.523324, 2745.491, 782.3935, 3.503799, 2741.762, 591.7621, 4.634803, 2745.773, 99.755, 99.82161, 100.0, 99.91953, 99.75818, 99.9298
238968.39536000002, 281.8102318221316, 282.3753393812027, 282.4679179921575, 18.994679280074017, 19.118652608747485, 19.113175074354345, 5344.096054069, 5379.621973882571, 5378.058812927149, 89.53397585874627, -2.610145030266267, -21.615331277929727, 5348.225963115459, 5381.395266433994, 5372.429187079566, 0.99999263446639, 0.9999999674416072, 0.9999941573202844, 59.99532037889293, 59.993524315752765, 59.993949846148546, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2008, 4.530336, 2746.315, 790.3136, 3.476751, 2745.075, 593.6893, 4.624566, 2746.456, 608.2993, 4.515969, 2745.332, 786.609, 3.488093, 2744.037, 595.1618, 4.615026, 2746.867, 99.9516, 99.91664, 99.95467, 99.91107, 99.8666, 99.97135
238970.79292, 281.73810265917217, 282.22651721993583, 282.34785199207045, 19.0256402152337, 19.1472734076439, 19.108449384803013, 5340.94507374229, 5376.086934815983, 5376.013895890341, 90.7610696433432, 5.105673384240163, -20.684157243231766, 5335.216213978993, 5380.708491977604, 5380.97345598672, 0.9999934076871622, 0.999999906252318, 0.999991699636482, 59.99155744363034, 59.99667394084801, 59.993901151483776, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 604.1899, 4.55193, 2747.567, 781.3641, 3.506775, 2739.123, 589.4186, 4.657699, 2742.417, 600.1824, 4.579402, 2747.796, 792.9418, 3.464169, 2746.953, 601.4045, 4.569429, 2748.065, 99.99082, 99.6986, 99.82212, 100.0, 99.96898, 100.0
238973.09968, 281.7222617846062, 282.31039034038514, 282.53072088863115, 19.03349495786843, 19.143936711520766, 19.09909088432754, 5335.000845609932, 5378.051446537717, 5377.664635891853, 88.55234027541303, 6.302011434067481, -19.127455174783563, 5334.560944257239, 5377.624445033623, 5380.655029189728, 0.9999914444342662, 0.9999992413251813, 0.9999926414894195, 59.994428950688864, 59.994508343710606, 59.99291526872331, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 605.8459, 4.530693, 2746.314, 784.7104, 3.495171, 2742.466, 593.8057, 4.624934, 2746.45, 606.3381, 4.529391, 2746.364, 786.6281, 3.488276, 2743.981, 595.0823, 4.616125, 2747.09, 99.95559, 99.80943, 99.94836, 99.95131, 99.86268, 99.96934
238975.44416, 281.8201825280641, 282.3724351338372, 282.46226087346434, 19.036629240744773, 19.136681831730716, 19.119907907374905, 5343.720400943615, 5384.370863968656, 5381.854118491886, 90.2521168415343, 0.14965803254608545, -20.139582665302214, 5338.335118028016, 5382.356736945999, 5377.873219922644, 0.9999909574695971, 0.999999667225657, 0.999992548481324, 59.997060123898834, 59.99978922753306, 59.99801325176575, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2008, 4.530157, 2746.477, 784.7493, 3.494618, 2742.407, 593.9028, 4.624934, 2746.288, 606.3187, 4.529391, 2746.196, 792.9418, 3.464169, 2746.956, 595.0823, 4.615942, 2746.92, 99.95541, 99.82571, 99.94854, 99.94324, 99.97286, 99.97769
238977.89716000002, 281.2785906691934, 281.77316454324364, 281.85239037215223, 19.049471545962106, 19.178120022680325, 19.140826446095947, 5337.816959872263, 5381.69818633068, 5373.368146471548, 89.27503117233834, 3.7194911673004754, -22.792227383659792, 5345.743224777662, 5382.274289304382, 5377.458701930399, 0.9999883680732904, 0.9999999997532827, 0.9999921070599506, 60.002822698252594, 60.00217859874841, 60.0036654171373, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 612.4701, 4.475368, 2740.803, 791.1307, 3.471225, 2746.195, 600.2311, 4.578179, 2748.019, 612.3578, 4.475335, 2740.909, 799.1793, 3.438967, 2748.175, 588.7402, 4.659341, 2743.192, 99.74894, 99.9471, 100.0, 99.75043, 100.0, 99.82151
238980.31336000003, 281.676315488458, 282.2302205645284, 282.38117250786047, 19.013009316960307, 19.157923950438622, 19.127425862713224, 5339.612785433288, 5381.458385359056, 5374.863400108055, 89.47544405628994, 2.331474691827225, -16.661746445623066, 5343.360953436397, 5379.444865828453, 5372.748655209872, 0.9999922518770648, 0.9999999857865522, 0.9999906065354569, 60.00316424431664, 60.00246211002072, 60.00095456234213, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1811, 4.529979, 2746.486, 784.7104, 3.494987, 2742.573, 593.8251, 4.624934, 2746.455, 607.3284, 4.52075, 2744.866, 792.98, 3.464352, 2746.796, 595.0425, 4.615209, 2747.085, 99.95573, 99.81951, 99.95267, 99.91953, 99.96898, 99.97755
238982.6112, 281.7285219551045, 282.26585217975395, 282.3816365428464, 18.98872504611294, 19.124526981039217, 19.081392181846358, 5336.530495701928, 5377.036119703165, 5370.983432575038, 87.72972512620493, 3.4564139410940697, -18.83882268697471, 5335.9007626338625, 5375.213799666787, 5370.603898530822, 0.9999915664345039, 0.9999998507825614, 0.999992706687524, 60.00625698023653, 60.007107114645144, 60.00700665543547, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1219, 4.530514, 2746.32, 784.3991, 3.496276, 2742.05, 592.3499, 4.638187, 2745.0, 615.3677, 4.443159, 2734.986, 788.5928, 3.480788, 2744.332, 600.7087, 4.570711, 2748.009, 99.95369, 99.79007, 99.90165, 99.53723, 99.88788, 100.0
238984.9206, 281.8257786305795, 282.3134221063384, 282.4522258231231, 19.006468691284294, 19.15796049176153, 19.133424455506574, 5334.704863899876, 5379.864186928426, 5379.046921979006, 88.02523207264039, 3.678123458379332, -20.722506924688787, 5342.510900240399, 5375.370347810196, 5375.913016043713, 0.9999935218253178, 0.9999996924069715, 0.9999889348627794, 60.01237752933286, 60.012383319312534, 60.012435924345255, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 601.7256, 4.561567, 2747.799, 782.3369, 3.504012, 2741.83, 592.0004, 4.633217, 2746.003, 612.4743, 4.4746, 2740.623, 792.9037, 3.464169, 2746.688, 595.0624, 4.615575, 2746.862, 100.0, 99.77562, 99.93818, 99.75469, 99.97673, 99.96944
238987.21136000002, 281.8289345868542, 282.30523679053556, 282.48806602454744, 18.993345472465943, 19.1640868748581, 19.12358349808975, 5336.752061872316, 5382.549258391447, 5375.866537713551, 83.5049033572036, 5.937302454262522, -24.01101996453508, 5334.151114888175, 5381.05082442869, 5374.76891865444, 0.9999915934685674, 0.9999994877276739, 0.9999922860828181, 60.012310040258754, 60.00961743274589, 60.01061846014027, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1811, 4.530336, 2746.477, 784.7688, 3.495171, 2742.743, 593.8445, 4.624934, 2746.455, 612.2996, 4.475887, 2740.793, 786.609, 3.488093, 2743.814, 595.0823, 4.615758, 2746.807, 99.95543, 99.82357, 99.95462, 99.75868, 99.86851, 99.96743
238989.57080000002, 281.79278190903887, 282.3767278651329, 282.5386999848618, 19.011793093734862, 19.136096652233395, 19.114529380063892, 5335.429530397353, 5374.479288303177, 5373.743317493252, 86.88943511343723, 0.4230317642453656, -23.07251623677098, 5338.100827032412, 5372.303486795632, 5374.447241402211, 0.9999889560993761, 0.9999999211659356, 0.9999915887840763, 60.02083331693586, 60.019190148004974, 60.01826226887727, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 612.4504, 4.475011, 2740.755, 791.0334, 3.471409, 2745.979, 600.134, 4.578916, 2748.022, 606.2798, 4.530494, 2746.196, 780.238, 3.510921, 2739.29, 588.7203, 4.658608, 2742.797, 99.75724, 99.9433, 100.0, 99.95141, 99.69621, 99.82148
238991.91028, 281.69037991835967, 282.2679900390471, 282.42266962089974, 19.022375292565386, 19.141008054053284, 19.112584965019906, 5336.299036101755, 5382.63505038635, 5371.932998057211, 86.60306705738458, 8.006724783919708, -19.673861401898193, 5337.712620591229, 5382.4582251890915, 5374.037526539634, 0.9999900510990887, 0.9999999927290635, 0.9999922342032479, 60.0227194063693, 60.01954502842316, 60.015451083204916, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2205, 4.530157, 2746.314, 784.7493, 3.495171, 2742.967, 593.8445, 4.624198, 2746.339, 612.3578, 4.475152, 2740.852, 786.609, 3.488093, 2743.763, 595.0823, 4.615392, 2746.918, 99.95769, 99.82173, 99.9504, 99.75046, 99.85666, 99.97362
238994.28828, 281.7957733530414, 282.29022638345293, 282.4172701258406, 19.037335357780638, 19.159961431136963, 19.129295063176453, 5347.625962613627, 5382.245529327571, 5376.9041803474, 86.98602385411505, 0.9306823668707693, -20.78226335550312, 5339.541985819117, 5378.485241046074, 5378.110383792172, 0.9999914821374077, 0.9999999898064297, 0.9999909028524386, 60.01738315445972, 60.015093398776855, 60.01564148191798, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1614, 4.530871, 2746.367, 791.0918, 3.471409, 2746.432, 593.9222, 4.624382, 2746.229, 606.241, 4.529759, 2746.303, 786.6281, 3.488276, 2743.652, 595.5594, 4.612645, 2747.374, 99.94933, 99.95377, 99.95449, 99.94305, 99.8647, 99.99028
238996.62124, 281.71892995717525, 282.33930895658165, 282.4503989096816, 19.01811892753353, 19.157182935241224, 19.128299232216637, 5343.44201864466, 5388.4849433887475, 5376.879930464854, 88.04537367383668, 1.0774802157193335, -22.1054045572223, 5338.265653426289, 5387.361987641563, 5372.853724308889, 0.9999878977252298, 0.9999998324910759, 0.9999924298929909, 60.018947203965105, 60.01342469840822, 60.01423691232986, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 599.8724, 4.58102, 2748.281, 797.3565, 3.446174, 2747.9, 587.5163, 4.665982, 2742.086, 601.0174, 4.572231, 2747.969, 790.6147, 3.472935, 2745.46, 597.7265, 4.599827, 2747.322, 100.0, 100.0, 99.79563, 100.0, 99.92893, 99.98618
238999.01084000003, 281.75017454857823, 282.2046331229427, 282.4890678788638, 19.017311911567383, 19.148111319594477, 19.08498159068886, 5340.99471838858, 5379.020118478759, 5380.2857639373615, 89.46589319349778, 1.4966414745863403, -25.289290716722917, 5336.000277771505, 5381.770984340076, 5379.588321175664, 0.9999888697846508, 0.9999999998610013, 0.9999904196513055, 60.01325297634064, 60.01050834756933, 60.01225342204412, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2008, 4.530693, 2746.592, 791.0724, 3.471409, 2746.201, 593.7669, 4.625118, 2746.283, 606.2798, 4.529759, 2746.086, 792.732, 3.464717, 2746.736, 595.0425, 4.616308, 2746.919, 99.95942, 99.93941, 99.94836, 99.94118, 99.96904, 99.97762
239001.35496000003, 281.75158723453484, 282.3288844575125, 282.49215120198056, 19.011436577876577, 19.139359786588116, 19.111989270578505, 5338.697309044988, 5374.340451782264, 5370.419150527354, 86.45816998330383, 3.931519774070125, -25.657904965431044, 5340.355765523789, 5375.139352412513, 5369.870003522952, 0.9999886201658598, 0.9999997370311067, 0.9999917215431102, 60.01135673332196, 60.01129336080242, 60.010805836041655, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 609.7495, 4.500175, 2742.963, 786.5587, 3.490566, 2743.121, 599.9593, 4.579468, 2747.911, 612.3772, 4.475152, 2740.624, 799.103, 3.438236, 2748.226, 588.6209, 4.658792, 2742.679, 99.84619, 99.83327, 100.0, 99.75658, 100.0, 99.81723
239003.72528, 281.76908315701445, 282.2938547047256, 282.40687160290565, 19.03739960444247, 19.147640608567485, 19.11504178619108, 5342.891582071105, 5372.012361578088, 5379.377963058689, 88.26174455006503, -0.7172319955863031, -22.984337748637472, 5339.033498429477, 5384.9224568489035, 5376.803295897735, 0.9999903349459154, 0.9999999419122606, 0.9999932076214293, 60.00885289203647, 60.010645632600344, 60.00792406045214, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2599, 4.529979, 2746.315, 791.0918, 3.471041, 2746.086, 593.8834, 4.624934, 2746.451, 606.3575, 4.529207, 2746.311, 792.9418, 3.464169, 2746.958, 595.1618, 4.615026, 2746.978, 99.96167, 99.94335, 99.95449, 99.94132, 99.97292, 99.97365
239006.0818, 281.82562676045944, 282.34457699644554, 282.555133807098, 19.00389404923772, 19.14964920935291, 19.109808002223055, 5339.875341288702, 5379.830597219797, 5372.105306581651, 84.3864115811466, 7.338618795647562, -23.364393831051302, 5332.046386052886, 5379.348066062442, 5377.309619277696, 0.9999903141047055, 0.9999996772705327, 0.9999888931229245, 60.00307089597562, 60.006869168306295, 60.00456573800969, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1811, 4.530693, 2746.482, 784.7299, 3.495355, 2742.798, 593.8834, 4.62475, 2746.561, 612.3967, 4.474967, 2740.619, 792.9418, 3.464352, 2747.015, 595.1618, 4.615575, 2747.035, 99.95349, 99.8237, 99.94654, 99.74447, 99.97494, 99.96331
239008.44548000002, 281.71066643261696, 282.36271140220566, 282.45482861751645, 19.021110549012473, 19.133512678064555, 19.11505193595007, 5339.162935680933, 5380.440749563412, 5379.6435954752, 85.69042532093135, 5.466504164206526, -23.314065795776685, 5337.212443803672, 5376.8192864622915, 5370.961751894794, 0.9999929535626494, 0.9999994253117633, 0.999991908109892, 60.00126108609035, 60.00465612772362, 60.00272777381483, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 599.8921, 4.580842, 2748.114, 778.4846, 3.517274, 2737.916, 587.4969, 4.66635, 2741.466, 618.6688, 4.414844, 2731.173, 786.6472, 3.488093, 2743.867, 601.3051, 4.569429, 2747.664, 100.0, 99.63167, 99.78317, 99.40248, 99.8606, 100.0
239010.70196, 281.78191075200476, 282.3195564784963, 282.4813576007588, 19.028110658637406, 19.1407198066699, 19.123924832882913, 5338.89792539788, 5376.951035185327, 5369.751801760801, 84.08001017878405, 3.3490137555399997, -21.201924214025723, 5345.338171593558, 5376.05689574074, 5375.951797748186, 0.9999890122375087, 0.9999995513017679, 0.9999905031386639, 59.99536500817054, 59.99484972119443, 59.99517408316904, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1811, 4.530693, 2746.481, 784.691, 3.495171, 2742.913, 593.8834, 4.624382, 2746.284, 612.2802, 4.476254, 2740.734, 791.5875, 3.469283, 2745.916, 595.1618, 4.615758, 2747.036, 99.95768, 99.82161, 99.95449, 99.75456, 99.94742, 99.96537
239013.00892000002, 281.7528138853705, 282.2141380537255, 282.46978652211914, 19.01804168753629, 19.140646985099778, 19.10744816258601, 5335.322046102689, 5376.674467567236, 5373.285679937623, 85.50724627294721, 1.6708663953777432, -21.773064195112966, 5336.800721734812, 5378.053178230598, 5377.985358358719, 0.9999911378862801, 0.9999995341089439, 0.9999917881112579, 59.99173782522308, 59.991686018011016, 59.992923203447994, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2402, 4.5298, 2746.482, 784.7104, 3.495171, 2743.209, 594.291, 4.617571, 2747.177, 610.2412, 4.498686, 2744.002, 783.2137, 3.500146, 2741.115, 590.3506, 4.650002, 2743.309, 99.95559, 99.82127, 99.9809, 99.84843, 99.76027, 99.85264
239015.31676000002, 281.73018944185645, 282.2757252000807, 282.450515599117, 18.982175770284908, 19.1345485150452, 19.112849966828197, 5340.1863774340345, 5376.603595710751, 5374.259615162095, 91.73435853063711, 1.3896263076869673, -25.469959224595414, 5335.276395454864, 5375.016556461822, 5380.0550479493695, 0.9999896575733602, 0.9999998037337726, 0.9999913755221482, 59.993329066979534, 59.99281108087079, 59.99446470795428, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 611.5829, 4.488574, 2743.545, 788.6015, 3.483198, 2744.503, 595.9993, 4.609288, 2746.845, 611.2704, 4.482506, 2740.968, 786.5518, 3.488641, 2744.035, 595.0823, 4.615942, 2747.146, 99.82176, 99.8924, 99.98319, 99.78195, 99.86262, 99.97977
239017.59632, 281.699416730153, 282.3363139487982, 282.44585446695163, 19.043476274036134, 19.126778089855378, 19.11818126594489, 5332.307356308163, 5384.883476786041, 5378.303953067357, 85.44484472031718, 1.2962483902470012, -24.256909036095976, 5341.364248957552, 5376.703537682237, 5381.17962655153, 0.9999908654858174, 0.9999997229147762, 0.999992801169014, 59.98998381745827, 59.99078405103171, 59.98825440838573, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2402, 4.530693, 2746.372, 790.2941, 3.474541, 2746.206, 593.864, 4.624382, 2746.508, 606.3575, 4.529391, 2746.311, 786.6281, 3.488276, 2743.927, 595.142, 4.615758, 2747.09, 99.9516, 99.94004, 99.95653, 99.94111, 99.86262, 99.96337
239019.94876000003, 281.7593909985851, 282.3156670271755, 282.55963396569257, 19.0237839528207, 19.154681062156616, 19.11108367093036, 5344.299936346837, 5380.24775739758, 5378.49124594888, 93.84982678960205, -0.327856357954488, -20.229311318396412, 5340.174322367688, 5380.382102785988, 5374.9487394276475, 0.9999902870070774, 0.9999999995263006, 0.9999931151577346, 59.99797565838684, 59.9988050198957, 59.997440613677675, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 600.1089, 4.580842, 2748.052, 797.337, 3.44599, 2747.566, 587.5163, 4.66635, 2741.576, 599.9882, 4.579586, 2748.07, 792.9418, 3.464169, 2746.854, 601.4244, 4.569063, 2747.838, 100.0, 100.0, 99.77704, 100.0, 99.96915, 100.0
239022.28064, 281.8758019818656, 282.2775414868431, 282.52668973712616, 19.027443951519313, 19.158256786581234, 19.114711471737913, 5335.979731779961, 5376.490379833069, 5378.257076643823, 90.4203439852763, 2.6727353518203927, -22.843787060828163, 5338.687789828011, 5383.5369985269535, 5375.01105623264, 0.9999891807471524, 0.9999999461174864, 0.9999902753427515, 59.99689271162371, 59.99682262407017, 60.00036087139849, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2008, 4.53105, 2746.587, 791.0724, 3.471409, 2746.203, 593.8445, 4.62475, 2746.34, 606.3187, 4.530127, 2746.146, 786.609, 3.488093, 2743.923, 595.0425, 4.616491, 2747.034, 99.95943, 99.93698, 99.95045, 99.95323, 99.85661, 99.96962
239024.58768000003, 281.8706689066249, 282.38552630132716, 282.5566396732044, 19.03252911144933, 19.136278445241196, 19.111515985734155, 5342.233697823189, 5380.407075139406, 5373.259569645623, 90.14257406714432, -0.959643180704461, -23.07976347032468, 5336.499786369488, 5382.228726047349, 5377.093635123262, 0.9999893526480879, 0.9999999938530229, 0.9999916168800342, 60.002306901939576, 60.001235529232375, 59.99918035749175, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2205, 4.530514, 2746.429, 791.0918, 3.471041, 2746.257, 593.864, 4.625486, 2746.505, 606.2992, 4.529575, 2746.366, 792.9227, 3.464169, 2747.013, 595.1618, 4.615575, 2747.092, 99.96134, 99.94741, 99.94641, 99.93914, 99.97494, 99.96724
239026.96872000003, 281.84872144862845, 282.3953189505115, 282.54514701427513, 19.0123294303511, 19.12077502724403, 19.111181587043394, 5336.717166985891, 5379.7976647696205, 5377.26296802472, 89.19239142439756, 0.304506346395101, -23.741806647585918, 5335.94327211134, 5378.020527728771, 5377.922484885499, 0.9999916739347205, 0.9999997558219946, 0.9999903379697972, 60.00519422385013, 60.00328041461088, 60.00675654018231, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 612.5095, 4.474654, 2741.085, 784.691, 3.494802, 2742.689, 600.1534, 4.579284, 2747.907, 612.4161, 4.476622, 2741.257, 798.1492, 3.444628, 2748.148, 591.3645, 4.641761, 2745.144, 99.74909, 99.81558, 100.0, 99.76543, 100.0, 99.9069
239029.32960000003, 281.9538085117442, 282.3265674895815, 282.54856792648, 18.996288752746313, 19.135944245661893, 19.096277406806053, 5331.900075839304, 5384.6148493090195, 5375.669073404864, 86.13419510061476, 2.4756869420407384, -22.297525341919595, 5339.146265389884, 5377.282371526317, 5377.563360690667, 0.9999908873377898, 0.9999998664703854, 0.9999890146259721, 60.010021836079886, 60.009399676804655, 60.00898082349352, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2797, 4.530514, 2746.424, 790.6638, 3.474909, 2745.493, 593.864, 4.625302, 2746.287, 609.2897, 4.50034, 2742.683, 792.9227, 3.464534, 2747.061, 595.0823, 4.615575, 2746.632, 99.95349, 99.92424, 99.95445, 99.83811, 99.97887, 99.97772
239031.67888000002, 281.8365709452341, 282.323976889381, 282.472659788221, 19.001505810897953, 19.104652576097944, 19.095494576152564, 5336.901652233906, 5376.760695319669, 5366.640127651197, 92.39390962918606, 2.503692983916153, -17.76004780746524, 5330.388767570281, 5369.544447267565, 5368.55140519947, 0.9999900127767887, 0.999998849550292, 0.9999923946814131, 60.01709530311134, 60.01427682596754, 60.01333661802916, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 604.5054, 4.546398, 2747.392, 781.7143, 3.50788, 2739.485, 589.7487, 4.65457, 2742.366, 617.9698, 4.416131, 2731.346, 786.6472, 3.487911, 2743.986, 601.3449, 4.569795, 2748.123, 99.98872, 99.70918, 99.81998, 99.40885, 99.85874, 100.0
239034.03764000002, 281.80248550824217, 282.3963612535458, 282.5010177458938, 19.02050907538274, 19.133700757106915, 19.122340784136934, 5334.700820669675, 5375.928005425183, 5378.426378565744, 86.07968434405518, 6.585531082827856, -17.5732670735772, 5335.159855948034, 5384.783733179454, 5370.73063794408, 0.9999895228182518, 0.9999999391402212, 0.9999917400678342, 60.00984011296645, 60.015324721104534, 60.01609002763539, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 604.8997, 4.53569, 2746.705, 784.5937, 3.495171, 2742.576, 593.8834, 4.624566, 2746.51, 612.319, 4.476254, 2740.846, 792.98, 3.464169, 2746.793, 594.9829, 4.615942, 2746.747, 99.96623, 99.82148, 99.94849, 99.74643, 99.96691, 99.96934
239036.34588, 281.7708730607113, 282.30605606247764, 282.45137010465896, 19.02174222626276, 19.141877721157996, 19.09785753137419, 5341.847137418428, 5373.837534328091, 5372.748130469759, 86.64689760952996, 4.424206335322651, -21.191624971715555, 5337.544077298619, 5381.904872728029, 5378.60518445386, 0.9999933013497149, 0.9999988555994418, 0.9999906397775965, 60.01433641697756, 60.01390702965265, 60.01373605704526, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2008, 4.530157, 2746.649, 784.7493, 3.494802, 2742.913, 593.7669, 4.624934, 2746.51, 612.319, 4.476254, 2740.795, 786.6281, 3.487911, 2743.707, 595.1221, 4.615758, 2746.917, 99.95157, 99.81136, 99.95662, 99.75882, 99.85459, 99.97138
239038.66244000001, 281.8009597740317, 282.395079041959, 282.48828681361226, 19.023958829594186, 19.119587263197413, 19.112739195115903, 5336.3991997338835, 5378.149514975958, 5376.965807126395, 90.84626361995947, 0.662379539820904, -26.81022310950766, 5341.408201744516, 5375.77365502804, 5377.556863131525, 0.999989840234439, 0.9999999716275443, 0.9999913020514137, 60.01683952076488, 60.01577749916668, 60.01732573657995, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 612.4504, 4.475368, 2740.918, 791.0724, 3.471594, 2746.256, 600.1534, 4.578363, 2747.799, 606.2021, 4.529207, 2746.248, 780.2762, 3.510191, 2739.341, 588.7601, 4.658608, 2742.509, 99.75517, 99.94736, 100.0, 99.9471, 99.69598, 99.81102
239040.958, 281.8417428098831, 282.4065190489461, 282.59027048196356, 19.00915643007294, 19.136824795019756, 19.112717255878813, 5338.164821150758, 5390.41517531317, 5379.376702160779, 87.68802144667234, 5.196667574689968, -22.602302755116852, 5336.620892543921, 5383.899699183137, 5373.44364540681, 0.999988103747769, 0.9999995729283137, 0.9999928282528703, 60.01673343784253, 60.01438375605165, 60.01532961708342, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1614, 4.530871, 2746.481, 784.691, 3.494987, 2742.746, 593.8445, 4.624382, 2746.401, 612.3772, 4.476071, 2741.128, 786.6281, 3.487911, 2743.924, 595.1221, 4.615758, 2746.981, 99.9577, 99.82165, 99.95253, 99.74867, 99.86251, 99.97556
239043.28300000002, 281.7716536777328, 282.32518767669256, 282.5066627459423, 19.027507291814228, 19.133648188616633, 19.12011697551825, 5337.693356893775, 5382.25775658758, 5378.022020087264, 88.16991005455748, 0.26159633266956916, -23.862770865978064, 5341.125734794103, 5379.997523243527, 5381.581557473968, 0.9999939396669304, 0.9999999958111062, 0.9999919899421998, 60.02318899440079, 60.01971224337096, 60.02049351217092, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2205, 4.530693, 2746.592, 791.0918, 3.471409, 2746.311, 593.864, 4.624382, 2746.344, 606.2021, 4.53031, 2746.6, 787.6009, 3.484441, 2744.945, 597.7464, 4.596714, 2747.898, 99.94951, 99.94937, 99.95462, 99.95991, 99.88777, 100.0
239045.64684000003, 281.86745048613665, 282.3858456498205, 282.56363832159667, 19.007982387324443, 19.157909296555196, 19.097962397093433, 5344.66985492168, 5380.356371156251, 5374.343466200304, 87.62969597894516, 0.5298404980699161, -23.39581991957641, 5341.775284172973, 5380.494417269723, 5376.949952806394, 0.9999903839164601, 0.9999995115751662, 0.9999904754876746, 60.017877943630026, 60.0204118268912, 60.018359036266574, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 599.7935, 4.580842, 2748.272, 796.8701, 3.4482, 2747.659, 588.7975, 4.653097, 2744.493, 603.2117, 4.552006, 2747.475, 788.4974, 3.483345, 2744.454, 595.2811, 4.614659, 2747.149, 100.0, 100.0, 99.86067, 99.99175, 99.87857, 99.97161
239047.96496, 281.7645191963568, 282.3018161727422, 282.4617199913964, 19.04580385671385, 19.144555276117387, 19.124924912024802, 5339.506414487112, 5379.536525595817, 5375.052879666032, 88.89001350389162, 1.9696121147649137, -27.409127088429614, 5338.501258731997, 5379.376633754882, 5378.953689856674, 0.9999927927746192, 0.9999999839345416, 0.9999891258181774, 60.0154347262919, 60.01635629750188, 60.01748379790987, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.0628, 4.530514, 2746.702, 791.0918, 3.471409, 2746.261, 593.864, 4.62475, 2746.343, 606.241, 4.529575, 2746.085, 792.9609, 3.463986, 2746.956, 595.0624, 4.616308, 2746.916, 99.9636, 99.94347, 99.95053, 99.94923, 99.97483, 99.97141
239050.28996000002, 281.77777344529517, 282.33115195460397, 282.4219410496551, 19.0067605740009, 19.12665029025227, 19.103115042096185, 5333.733928329398, 5374.277006098419, 5371.250880318734, 90.52562662899095, 1.0465206106491678, -23.592521613922145, 5335.257690499342, 5370.240813268718, 5371.896967551316, 0.9999929248008439, 0.9999999980558765, 0.9999899025061226, 60.018439740459364, 60.01762562941664, 60.01648103651776, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 610.9324, 4.485719, 2741.713, 784.905, 3.49425, 2742.573, 600.1534, 4.5791, 2748.076, 612.3772, 4.475152, 2740.847, 799.1411, 3.438419, 2748.175, 588.7402, 4.658792, 2742.796, 99.78204, 99.82555, 100.0, 99.74037, 100.0, 99.8173
239052.66540000003, 281.8406111553754, 282.3243210340095, 282.4505536852417, 19.007375324080705, 19.146836997184813, 19.11119548145357, 5341.868742614951, 5382.916197757751, 5375.213865505618, 85.75877458049763, 0.34408099343088594, -24.635224848447706, 5343.192139844973, 5379.899382068381, 5376.199478366715, 0.9999900976271233, 0.9999999938397709, 0.9999857729079715, 60.01311357423866, 60.01890042754908, 60.019069961246544, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1811, 4.530336, 2746.367, 791.0724, 3.471041, 2746.427, 593.8445, 4.624566, 2746.229, 606.1633, 4.529575, 2746.138, 792.9418, 3.463986, 2747.069, 595.0027, 4.615575, 2746.865, 99.95141, 99.9536, 99.95658, 99.94321, 99.96483, 99.96955
239054.9978, 281.8292131474322, 282.32853869706014, 282.4821257211307, 19.004154356604214, 19.11560993053671, 19.102510066020397, 5333.340106774742, 5376.8730121576045, 5373.590234307316, 85.69432335489364, 2.1114739267438836, -19.77562620008962, 5331.042306315857, 5376.648145856667, 5377.007555239721, 0.9999917772503932, 0.9999998710328025, 0.9999931028571587, 60.017775150329754, 60.01835455107172, 60.01893575892138, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.1614, 4.53105, 2746.592, 784.7104, 3.494987, 2742.519, 593.8251, 4.624382, 2746.346, 612.2996, 4.475703, 2740.963, 792.9227, 3.464169, 2746.848, 595.0823, 4.615942, 2746.751, 99.95142, 99.82567, 99.95253, 99.74455, 99.96674, 99.96541
239057.28788000002, 281.79611408161577, 282.4043680550243, 282.477448094978, 19.014649305803523, 19.12898864479073, 19.104377539152786, 5338.889598690822, 5383.790580919754, 5376.953117009527, 86.32186464199367, 5.297909160073232, -23.458957832549572, 5339.71924205697, 5377.839493789838, 5374.446269958677, 0.9999892703148029, 0.999999442145708, 0.9999927442334371, 60.01761953990739, 60.01654511077932, 60.0163409074452, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 599.8724, 4.580664, 2747.946, 778.4652, 3.516538, 2737.459, 587.5357, 4.66635, 2741.634, 618.7465, 4.415212, 2731.23, 786.6472, 3.487911, 2743.811, 601.2654, 4.574007, 2747.836, 100.0, 99.62723, 99.77513, 99.40052, 99.85857, 100.0
239059.624, 281.90471565278114, 282.39640380471553, 282.5698239618278, 19.01263796400767, 19.14900246840779, 19.0985606356464, 5335.225867177434, 5379.140989513094, 5369.348359744753, 84.78367156807269, 3.610898716745851, -19.524845167090916, 5333.401829451682, 5376.521627984784, 5372.455391188938, 0.9999907307916369, 0.9999995797061115, 0.9999929683247295, 60.01432831633084, 60.01360925376633, 60.01005368893547, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 600], 5500.0, [], 606.2008, 4.530693, 2746.592, 784.7104, 3.494987, 2742.746, 593.8251, 4.624566, 2746.232, 612.3967, 4.476622, 2740.848, 790.5002, 3.473483, 2745.313, 595.0624, 4.615942, 2746.917, 99.95751, 99.81965, 99.95253, 99.75056, 99.92327, 99.97144
