TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
239379.74056, 282.0437274064281, 282.5692164604355, 282.6964445113873, 19.035836254415177, 19.14545896563322, 19.127302227575843, 5344.358982525217, 5391.660020090848, 5381.364405653049, 95.46258257754789, -6.5676010744608675, -26.719080614847144, 5339.708434105041, 5378.533663102493, 5382.36430423236, 0.9999886966732666, 0.9999991430801292, 0.9999866661863169, 60.00345033552002, 60.00359618970277, 60.0023746526735, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 612.1349, 4.475011, 2741.137, 803.5239, 3.419834, 2748.008, 600.1923, 4.578547, 2748.021, 606.2992, 4.529575, 2746.252, 799.2365, 3.438784, 2747.748, 815.6843, 3.361386, 2741.723, 99.75308, 100.0, 100.0, 99.9533, 100.0, 99.78671
239382.13972, 281.9287533140074, 282.5245323669436, 282.6713648561586, 19.025035736185764, 19.161718742285686, 19.09165056177451, 5341.3852754757445, 5386.332201304844, 5373.641458366601, 87.46565499864255, -2.532519877986715, -26.541414737699142, 5341.317186996389, 5389.80430012026, 5380.687866562541, 0.9999863776680364, 0.9999994201063619, 0.999988978643466, 60.003658627365844, 60.004199557480646, 60.003860340793395, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2008, 4.530514, 2746.539, 797.337, 3.446543, 2747.897, 593.7669, 4.625118, 2746.336, 612.3772, 4.475519, 2740.907, 792.8655, 3.464352, 2746.907, 821.9668, 3.327692, 2735.551, 99.96359, 100.0, 99.95028, 99.75272, 99.96506, 99.54132
239384.50000000003, 282.0477256971289, 282.54314896528933, 282.7130335110439, 19.00783342202725, 19.15101918964521, 19.089435214734632, 5341.673775218665, 5378.181088513007, 5369.9457843911205, 87.07621545691154, -6.747327251712022, -26.09377821861517, 5337.959286509933, 5383.2362171892855, 5369.564459898254, 0.9999885562606532, 0.9999991522228054, 0.9999914963690895, 59.99900594479849, 59.99953252547652, 60.00020749306414, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2008, 4.530336, 2746.702, 797.3954, 3.446359, 2748.066, 593.8251, 4.624566, 2746.454, 606.2798, 4.529759, 2746.365, 792.8655, 3.463986, 2746.907, 821.9867, 3.327325, 2734.976, 99.9577, 100.0, 99.95249, 99.95133, 99.96135, 99.55361
239386.84296, 282.01165950290255, 282.47774951372173, 282.6981253152604, 19.043242748930233, 19.17702453213334, 19.121734592815613, 5345.93795555086, 5390.862492300395, 5377.769537317015, 86.76719634092979, 0.8210711378776523, -20.81476313479493, 5344.466554585469, 5391.455513252128, 5374.9379347743015, 0.9999899280646564, 0.9999999656681965, 0.9999943436320279, 60.00493142492811, 60.00189175650247, 60.0020924335415, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 599.8921, 4.581378, 2748.391, 791.0334, 3.471409, 2746.366, 587.5357, 4.666166, 2741.578, 600.0853, 4.579402, 2748.157, 787.7726, 3.481519, 2744.597, 825.8834, 3.305717, 2731.683, 100.0, 99.95138, 99.77922, 100.0, 99.90637, 99.36456
239389.16356000002, 281.975210439443, 282.61588050946057, 282.65049785878557, 19.00926258468437, 19.156196675063025, 19.10101827770609, 5342.187133387736, 5385.014982389319, 5377.1613825017685, 89.32377864885302, -2.6680902621646965, -21.725872829837613, 5340.737271988755, 5385.207586667966, 5373.381732630932, 0.9999898043628507, 0.9999997823586338, 0.9999906244491459, 60.00377216839897, 60.00073403756549, 60.002763181185266, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2205, 4.530514, 2746.644, 797.0063, 3.448016, 2747.976, 591.9228, 4.637819, 2744.549, 606.2992, 4.529575, 2746.423, 792.9037, 3.464169, 2746.739, 822.0066, 3.327325, 2735.437, 99.96151, 100.0, 99.90168, 99.95117, 99.96495, 99.53699
239391.60460000002, 281.9312184639723, 282.5397960347954, 282.7139669675523, 19.001317223263786, 19.116159256320824, 19.100368626267844, 5328.510890024207, 5377.520531080173, 5377.402592657943, 89.45511146835179, 1.9268177028702667, -24.029066007021925, 5333.597480016932, 5382.350989854828, 5374.405669929706, 0.9999900285509828, 0.9999994124715572, 0.9999867087544798, 60.000224816258736, 60.003077166555805, 59.99761180097956, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 608.8032, 4.506421, 2743.875, 787.0645, 3.486698, 2743.633, 582.178, 4.698379, 2734.293, 612.319, 4.474967, 2740.956, 799.1793, 3.438236, 2747.947, 815.6843, 3.361386, 2741.669, 99.86072, 99.86208, 99.51199, 99.75261, 100.0, 99.78655
239393.9848, 281.994870565311, 282.5150419298519, 282.61117432161177, 19.01792622655375, 19.15032599485425, 19.0963772715903, 5340.470893021617, 5388.6386307487255, 5373.440501152142, 82.01605637542707, 1.7936505784859946, -23.843902398603348, 5348.69420177272, 5384.906412935352, 5376.486947180753, 0.9999922550658169, 0.9999998971324832, 0.9999911974702945, 60.00739586140286, 60.00474346907706, 60.008429842481256, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.95, 4.527837, 2746.648, 791.0529, 3.471594, 2746.428, 587.5551, 4.665982, 2741.581, 606.1827, 4.530678, 2746.474, 792.9037, 3.463986, 2746.683, 821.9668, 3.327325, 2734.981, 99.95736, 99.95364, 99.77713, 99.95333, 99.96292, 99.5453
239396.34236, 282.0717077597139, 282.6172649770972, 282.801305593582, 19.010994368532614, 19.144300567227205, 19.083901133134678, 5341.709255389322, 5385.617101058104, 5376.102758744603, 90.15474642548111, 0.13131018482999934, -27.59222899946417, 5338.126309468407, 5385.085964925636, 5369.319655905712, 0.9999911084029895, 0.9999999697419676, 0.999991480955128, 60.01431706700681, 60.01446914937415, 60.01597805170765, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2402, 4.530336, 2746.482, 791.1113, 3.471409, 2746.315, 587.5357, 4.666166, 2741.637, 612.4161, 4.476071, 2740.796, 792.9227, 3.463986, 2746.632, 821.9469, 3.327142, 2734.981, 99.95351, 99.94318, 99.77713, 99.74867, 99.97101, 99.54313
239398.77672000002, 282.0611370450171, 282.5418698500875, 282.74261319253134, 19.024154195268302, 19.160913481608244, 19.100539899729903, 5349.49611356228, 5386.825469306945, 5370.663456744781, 82.50867447211388, 1.624950186337628, -22.565353818064068, 5345.3289546041815, 5387.536892555587, 5375.31279599809, 0.9999895156409631, 0.9999995314232439, 0.999990384769721, 60.01333822475876, 60.011201856394955, 60.01622601635425, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 599.8724, 4.581556, 2748.276, 797.4149, 3.446174, 2748.014, 593.8251, 4.624566, 2746.394, 618.7077, 4.41466, 2731.4, 786.5899, 3.487911, 2744.097, 828.3089, 3.2918, 2726.597, 100.0, 100.0, 99.9524, 99.39654, 99.8688, 99.2319
239401.09904000003, 281.9038927787162, 282.58691001105257, 282.70865682997123, 19.026415957920094, 19.161779165800656, 19.10348809956618, 5340.942161059273, 5389.336398837222, 5373.580212578916, 85.20570424965172, -3.2419698190876716, -26.10747299056402, 5340.398487451708, 5385.458479836058, 5370.27322866966, 0.9999857054433955, 0.999999999039736, 0.9999896867426044, 60.01834043288967, 60.016802824344, 60.01545804643559, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2008, 4.530157, 2746.315, 791.1113, 3.471409, 2746.195, 587.5163, 4.666166, 2741.632, 612.4161, 4.475519, 2740.955, 792.9227, 3.463986, 2746.905, 821.9668, 3.327508, 2735.499, 99.95352, 99.94514, 99.77908, 99.74846, 99.97101, 99.54313
239403.426, 282.02999710269665, 282.5961092962532, 282.78142269794046, 19.00575865198553, 19.1645394074248, 19.111152488279586, 5345.10630369319, 5381.400425317474, 5377.995722857182, 93.68025219480933, -7.242456975089539, -25.92039504131253, 5344.618062036888, 5379.641291671219, 5378.666355402411, 0.9999872871938678, 0.9999985988840582, 0.9999878075794114, 60.01918084120782, 60.015675297219985, 60.019644842690155, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.1614, 4.530693, 2746.209, 797.4538, 3.445806, 2748.082, 594.9316, 4.61481, 2747.125, 609.9305, 4.502915, 2744.403, 796.9094, 3.446454, 2748.013, 816.3603, 3.357723, 2741.351, 99.95751, 100.0, 99.979, 99.87994, 100.0, 99.76886
239405.82096, 282.13274351622016, 282.6815492052999, 282.70352511345214, 19.02339114393034, 19.163794169236656, 19.097556554198967, 5339.779515877532, 5388.344471033016, 5374.415806926182, 85.86559964128037, -10.752114127381219, -26.93140581536136, 5343.423194645083, 5386.483296411019, 5372.321855340573, 0.9999869253489747, 0.999998989189055, 0.9999891486137987, 60.01479601274223, 60.01390649108387, 60.01570048344723, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 610.0255, 4.501781, 2744.41, 800.0608, 3.437149, 2748.02, 594.7181, 4.618492, 2746.397, 612.3384, 4.475152, 2740.849, 792.9037, 3.464534, 2747.074, 820.9529, 3.332636, 2736.058, 99.86326, 100.0, 99.95252, 99.75059, 99.97112, 99.57622
239408.15776000003, 282.0107115476508, 282.4620453310715, 282.69159838049995, 19.029734123630792, 19.15615060914285, 19.09921418715528, 5346.90711148476, 5386.183951916942, 5377.551588499456, 89.11896308358746, -9.36147138105116, -26.080579576517607, 5346.9015187242485, 5391.923001274686, 5380.43331413966, 0.999988881173212, 0.9999994667523727, 0.9999888453862416, 60.014549354579664, 60.01612896987519, 60.01704659223406, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2402, 4.530157, 2746.31, 797.3954, 3.446359, 2748.012, 593.8057, 4.62475, 2746.342, 606.2798, 4.529759, 2746.253, 792.8655, 3.464169, 2746.856, 822.0264, 3.326776, 2734.807, 99.9575, 100.0, 99.95458, 99.94731, 99.96921, 99.54747
239410.47860000003, 282.0440284771755, 282.5753566193965, 282.660195495499, 19.00414306555801, 19.158321561086566, 19.089493150576793, 5341.147594272694, 5381.632836984672, 5366.629826529643, 85.35535305991993, 4.308246935302122, -17.548869360015715, 5340.343506035242, 5389.971591579835, 5374.826957496987, 0.9999918020971901, 0.9999997603181405, 0.9999933449554629, 60.01784946058365, 60.01613254172259, 60.01839675543033, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 599.8527, 4.581199, 2748.003, 791.1696, 3.470857, 2746.532, 587.5357, 4.66635, 2741.577, 599.9688, 4.580137, 2747.741, 786.6281, 3.488093, 2743.872, 828.2891, 3.29125, 2726.024, 100.0, 99.95741, 99.773, 100.0, 99.85471, 99.21104
239412.81648, 282.0602626935802, 282.5190068155347, 282.59135053806193, 19.03598039777704, 19.16528825537138, 19.117074015927102, 5340.219245754896, 5385.485253948487, 5376.038726253733, 85.77104292356418, -8.00840920663586, -25.14362159954453, 5345.541092309518, 5386.130850588138, 5378.56880128276, 0.9999874435076611, 0.9999992387973983, 0.9999906704001116, 60.017803027245364, 60.01240154844844, 60.00850139134678, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2008, 4.530514, 2746.43, 797.3954, 3.446543, 2747.954, 593.8057, 4.624566, 2746.177, 606.2604, 4.529391, 2746.364, 792.8655, 3.464352, 2746.634, 822.0264, 3.327875, 2734.913, 99.9537, 100.0, 99.95053, 99.95131, 99.9732, 99.53455
239415.11932000003, 282.1332221567599, 282.51194062780786, 282.70210544488987, 19.005901424042737, 19.139970558033244, 19.102236870405097, 5340.642660000423, 5386.168388113054, 5377.701813136509, 94.40307866143223, -6.478371615607784, -27.777377621364394, 5339.1562341298195, 5385.469272138858, 5380.147304690238, 0.9999926601992962, 0.9999989297083691, 0.9999892625111274, 60.015324691456655, 60.01351809976927, 60.01191377442404, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2205, 4.530336, 2746.54, 791.0724, 3.471409, 2746.537, 593.8251, 4.624934, 2746.344, 606.2604, 4.529575, 2746.199, 792.9037, 3.464352, 2746.851, 821.9469, 3.330988, 2735.93, 99.95542, 99.94347, 99.95058, 99.9533, 99.96904, 99.57156
239417.49760000003, 282.03490451125174, 282.5212537484217, 282.71453853610467, 19.031815863404034, 19.14103491207973, 19.126627058118576, 5345.762880258249, 5383.591108662597, 5378.298516903845, 93.14944796702912, -9.055560597939916, -22.576373030243303, 5348.62559634361, 5379.154623956804, 5380.471958219846, 0.9999885134914631, 0.9999982553380619, 0.9999896713543729, 60.00637158627383, 60.01060247795654, 60.009451000603065, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 612.6278, 4.473583, 2740.688, 784.7688, 3.494802, 2742.628, 600.1923, 4.579468, 2747.913, 611.3092, 4.489676, 2743.186, 796.6995, 3.451385, 2747.571, 819.76, 3.336848, 2736.848, 99.7611, 99.81533, 100.0, 99.80708, 99.99033, 99.605
239419.893, 282.2244690666304, 282.5977048452685, 282.710612824559, 19.010775540940315, 19.158529183367197, 19.09284221782532, 5344.433974699197, 5391.252091614043, 5375.746366930667, 88.5915133620274, -0.5477552022892542, -24.172135436372173, 5343.744498693124, 5382.444760005058, 5376.679266397724, 0.9999886547590335, 0.999999080690383, 0.9999867239690652, 60.01108638305715, 60.01017161666993, 60.010828437900436, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2402, 4.530871, 2746.482, 791.0724, 3.471409, 2746.144, 593.8057, 4.624566, 2746.396, 611.2898, 4.481954, 2741.136, 792.9037, 3.464169, 2746.688, 821.9469, 3.327692, 2735.602, 99.9636, 99.94933, 99.94858, 99.77157, 99.9632, 99.53685
239422.20960000003, 282.06541098189916, 282.4884796494249, 282.7406015630171, 18.99650539396952, 19.132623004091748, 19.065590013923053, 5336.08626941244, 5377.8678900304, 5365.724606035297, 85.43881397014411, -1.4911555808649837, -24.725707011655913, 5335.60823989023, 5377.223154830154, 5366.456461429899, 0.9999920190812501, 0.9999999797374616, 0.9999910178031802, 60.01021503067492, 60.00976745112539, 60.00779872594735, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 602.4156, 4.566029, 2748.124, 796.1891, 3.451516, 2747.918, 587.7687, 4.665614, 2741.637, 618.63, 4.414476, 2731.013, 786.6472, 3.488276, 2743.876, 828.3686, 3.290884, 2726.6, 100.0, 100.0, 99.77708, 99.4027, 99.86273, 99.20473
239424.5468, 282.11523120414495, 282.48279539399124, 282.67834163643005, 19.027024904107993, 19.152720463794317, 19.09899351478945, 5346.841648173946, 5385.619246610234, 5374.7088762316735, 86.77150916164737, -3.6268185252456533, -21.504891130264014, 5344.010078539345, 5390.227235033677, 5377.44075343512, 0.9999887883455192, 0.999999574245891, 0.9999894295002242, 60.01142938663061, 60.01354253633324, 60.01125484498583, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2402, 4.530336, 2746.592, 791.0724, 3.471225, 2745.974, 593.864, 4.624566, 2746.395, 612.3967, 4.475519, 2740.679, 792.8846, 3.464352, 2746.801, 821.9469, 3.327692, 2735.208, 99.95351, 99.94736, 99.95244, 99.74439, 99.96719, 99.55544
239426.89884, 282.11795555720715, 282.56039903817776, 282.64984153960404, 19.02147957441107, 19.161918862371426, 19.090648224367374, 5347.056535461867, 5394.310047908031, 5376.9736355661835, 88.74326342785844, -12.425798446128283, -24.694084913431084, 5346.091942027055, 5384.890029958089, 5378.628693036091, 0.999985714186071, 0.9999970626962643, 0.9999887644489242, 60.00749799412754, 60.01084583548413, 60.011040028367205, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.1811, 4.530514, 2746.592, 797.3565, 3.446174, 2748.187, 593.864, 4.62475, 2746.454, 612.3384, 4.475335, 2740.959, 792.8655, 3.464352, 2746.801, 822.0264, 3.327692, 2735.319, 99.9535, 100.0, 99.95249, 99.74636, 99.97112, 99.55378
239429.26332000003, 282.0535254306986, 282.48944504186096, 282.6358086578793, 19.033151390666927, 19.15007220309418, 19.121122631016117, 5341.04665913031, 5378.714342112942, 5378.525994752003, 93.18439862917762, -10.860019605256184, -21.336604284486384, 5344.684584778002, 5381.2097910433995, 5377.309421497221, 0.9999867318391811, 0.9999987597561907, 0.9999898506871829, 60.00825327892036, 60.00560141459995, 60.00609850210867, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 612.4701, 4.475011, 2740.693, 803.5823, 3.419097, 2747.825, 600.1534, 4.578916, 2748.191, 606.3575, 4.529391, 2746.253, 799.0839, 3.438784, 2748.342, 815.744, 3.360836, 2741.278, 99.74493, 100.0, 100.0, 99.94728, 100.0, 99.76619
239431.57588000002, 282.04610593772395, 282.4824218682479, 282.64099667008185, 19.043535429519114, 19.16108729348964, 19.108818127182616, 5345.424278404986, 5385.490738318324, 5376.903439376202, 90.55200976639003, -8.822696441955486, -22.612316977900946, 5348.663548942031, 5387.344309811163, 5380.686687796947, 0.9999909578006889, 0.9999987720088038, 0.9999891562872142, 59.99911104631826, 60.00040662844509, 59.99869924150947, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.1811, 4.530336, 2746.262, 797.376, 3.44599, 2747.789, 593.8445, 4.62475, 2746.511, 612.2802, 4.480116, 2742.11, 792.8846, 3.464534, 2746.799, 822.0463, 3.326959, 2734.972, 99.94759, 100.0, 99.95667, 99.79647, 99.97697, 99.54727
239433.90712000002, 282.15393556225916, 282.5021309561239, 282.5589579946847, 19.019425284324946, 19.154848302615402, 19.104370425672375, 5341.293057377516, 5384.162510779264, 5369.778262980602, 87.70717037143493, -0.42927808713147897, -21.209491485110902, 5342.723539424929, 5383.023878037358, 5369.739945324168, 0.9999952098442312, 0.9999999990535073, 0.9999917854582485, 60.00300003574929, 60.000333930156835, 59.999788592746306, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.1614, 4.530336, 2746.425, 797.2397, 3.447095, 2747.669, 592.6605, 4.635978, 2745.108, 603.5612, 4.551639, 2747.616, 789.3939, 3.481153, 2744.739, 827.0564, 3.295462, 2726.456, 99.94949, 99.99882, 99.91978, 99.99688, 99.9039, 99.26014
239436.19224000003, 282.1564101014764, 282.4667819587929, 282.5279284150023, 19.034050787051395, 19.16032680237249, 19.102241550849428, 5346.497934019264, 5387.517530552128, 5372.771234347632, 88.81205009996535, -3.140128862860365, -23.14885095879754, 5346.670129231478, 5388.138856717936, 5376.048677112568, 0.999991873764342, 0.9999997006831073, 0.9999908810256711, 60.001740413378364, 59.99933514071951, 59.99940454237269, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 601.627, 4.562995, 2747.975, 793.5627, 3.459252, 2747.266, 591.7869, 4.635978, 2745.947, 605.4059, 4.533252, 2746.302, 792.8464, 3.464717, 2746.743, 822.0861, 3.327875, 2735.036, 100.0, 99.98415, 99.92174, 99.94907, 99.96512, 99.55157
239438.53188000002, 282.07485771875463, 282.4663484498495, 282.5470802438441, 19.0324870679965, 19.164511835900914, 19.093912804466715, 5347.637713308889, 5386.7359585988015, 5373.95833954844, 89.93196940705957, -3.645467606181228, -22.89790234629777, 5348.998159921298, 5384.136702482067, 5375.4202527954585, 0.9999920125913517, 0.99999970306551, 0.9999897535499933, 59.99968591058987, 59.9974412888883, 60.00171983059919, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2008, 4.530514, 2746.534, 791.2475, 3.471225, 2746.198, 593.8251, 4.62475, 2746.399, 606.3187, 4.529575, 2746.136, 792.8846, 3.464352, 2747.017, 821.9469, 3.326959, 2735.212, 99.94758, 99.94527, 99.9544, 99.94303, 99.96714, 99.53672
239440.92812000003, 282.0666200390588, 282.5643268366677, 282.6753716777849, 19.02713189881308, 19.150329449685763, 19.110311879782476, 5347.471819966938, 5372.122702012041, 5379.666113249119, 89.86081312607078, -6.539792132727598, -23.58013792292104, 5344.603896020028, 5382.838398582876, 5378.930185828305, 0.9999881728416207, 0.9999991324845235, 0.9999907607909783, 59.99876176379228, 59.999899487852076, 59.99945689043894, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 612.5687, 4.475546, 2740.865, 784.7493, 3.495171, 2742.401, 600.1729, 4.5791, 2748.077, 612.4355, 4.475887, 2740.967, 799.1793, 3.438967, 2747.796, 815.6843, 3.361019, 2741.728, 99.75117, 99.82571, 100.0, 99.75256, 100.0, 99.78258
239443.35908000002, 282.17778814592197, 282.5151820871601, 282.5950385725228, 19.021296825242253, 19.157080587206334, 19.088589902836812, 5348.1426757221925, 5389.30558347932, 5374.010481017215, 88.83265686297396, -3.9253846640426673, -22.62104553761492, 5349.329160387286, 5386.276100854442, 5373.628028049686, 0.9999887388244832, 0.9999993877626393, 0.999990022101334, 59.99848795954678, 60.0012809528176, 59.99884572788171, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.1219, 4.530693, 2746.319, 791.0724, 3.471409, 2746.144, 593.8251, 4.62475, 2746.454, 606.2992, 4.529391, 2746.36, 792.8846, 3.464169, 2746.908, 821.9668, 3.327142, 2735.558, 99.94968, 99.94758, 99.95458, 99.94536, 99.97112, 99.55805
239445.66328, 282.0780559217047, 282.5370591423687, 282.65007515863607, 19.02000681434774, 19.12922042205421, 19.064954302648225, 5341.217347226968, 5375.034192050371, 5365.878668705136, 87.52630411069322, -3.395915564567076, -22.147757846658806, 5334.781060090767, 5382.624266440973, 5361.865014606808, 0.9999905034807985, 0.9999999341936073, 0.999990349607472, 60.00125124018269, 60.00309726155935, 60.00368846881632, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.1811, 4.530514, 2746.152, 791.0724, 3.471409, 2746.31, 593.8251, 4.624934, 2746.454, 612.3967, 4.475887, 2740.737, 792.8846, 3.464352, 2746.861, 822.5632, 3.324029, 2733.155, 99.95751, 99.94933, 99.95453, 99.74652, 99.9694, 99.50401
239448.03228, 282.0234652557017, 282.5705039568371, 282.649708737018, 19.022578852581944, 19.148615216442536, 19.099031854104318, 5346.956178998692, 5388.17167279594, 5372.38198036994, 86.1405581068417, -4.293522875757617, -22.56768884389021, 5344.439771260749, 5386.522020292074, 5374.258184093636, 0.9999890460764711, 0.9999992914140124, 0.9999893651198095, 59.99845902982239, 59.99658890502081, 59.998122771604635, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 599.8921, 4.580842, 2748.166, 797.4343, 3.44599, 2748.01, 587.6522, 4.665614, 2742.75, 617.329, 4.427898, 2735.271, 789.3748, 3.475674, 2746.014, 824.3923, 3.318169, 2733.572, 100.0, 100.0, 99.79554, 99.52651, 99.93228, 99.48576
239450.38392000002, 282.1874229456394, 282.5529171154653, 282.59685321197844, 19.016481964811895, 19.15615331616047, 19.08781115984655, 5344.29342742524, 5380.49656308852, 5372.699090663973, 85.32751087662496, -5.228706492827541, -26.7151648182371, 5342.842592126102, 5386.519759495324, 5371.780836229419, 0.9999887641408868, 0.9999991035399955, 0.9999934493963708, 60.00217163704756, 59.998657594738354, 59.99938937234496, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2008, 4.530514, 2746.152, 793.5432, 3.459437, 2747.663, 589.8263, 4.654386, 2742.918, 612.3772, 4.475703, 2740.737, 792.9227, 3.464169, 2746.74, 822.0264, 3.327508, 2735.26, 99.9436, 99.98855, 99.84226, 99.75464, 99.97084, 99.53716
239452.74328000002, 282.1293597478183, 282.53297744963794, 282.6437742602015, 18.982949097383905, 19.134068825948145, 19.10782539341662, 5335.9581905580935, 5382.179042034529, 5373.596512944177, 88.97923015457786, -8.726303815290521, -26.45968369103548, 5341.448480305181, 5378.453640267932, 5374.197413717881, 0.9999855951869414, 0.9999986278404208, 0.999985596795205, 60.00113148200196, 60.0015812090492, 60.00172617307115, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 609.9072, 4.492679, 2742.739, 802.7262, 3.421492, 2748.234, 581.4016, 4.703901, 2734.015, 606.2992, 4.529943, 2746.195, 799.1602, 3.438419, 2748.225, 815.7042, 3.360836, 2741.551, 99.82381, 100.0, 99.50788, 99.94515, 100.0, 99.77827
239455.06160000002, 282.17345061449254, 282.4879995852354, 282.6743959893595, 19.02345064385996, 19.15293626921025, 19.084851684163905, 5344.76983942713, 5385.687769813204, 5371.457531489517, 82.77119956469323, -4.641303384419416, -25.566633492264373, 5344.947927143671, 5383.505604964629, 5369.6976687999895, 0.9999884561209985, 0.9999998421476822, 0.9999868130423643, 59.99813233181798, 59.99698713714209, 60.003627158216474, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2008, 4.5298, 2746.262, 797.4343, 3.445806, 2748.012, 587.4775, 4.66635, 2741.461, 612.2996, 4.476071, 2740.963, 792.9227, 3.463986, 2746.791, 821.9271, 3.327508, 2734.865, 99.95144, 100.0, 99.77287, 99.75264, 99.96686, 99.55147
239457.37496000002, 282.16925375109736, 282.49782676198436, 282.7142733964454, 19.02680325352274, 19.15418404644829, 19.102542360601046, 5347.462439832552, 5385.3868150035105, 5377.575703364559, 87.8154024142018, -5.650082796212473, -23.81036243835524, 5342.984795556699, 5384.588161898401, 5367.004332255361, 0.9999908668738523, 0.9999993380579626, 0.9999873550863244, 59.99562420220244, 59.99906072737792, 59.998971413191676, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2402, 4.530157, 2746.477, 797.4149, 3.44599, 2747.951, 587.5163, 4.66635, 2741.629, 606.2798, 4.529575, 2746.201, 792.9227, 3.464169, 2746.683, 822.0264, 3.327508, 2735.319, 99.9434, 100.0, 99.77709, 99.94941, 99.96292, 99.53498
239459.65884000002, 282.1289322105388, 282.41497252327514, 282.6674057512997, 19.032916658456426, 19.166521187589534, 19.116823570987204, 5349.8250023268565, 5390.329817926311, 5376.098193233809, 84.34963761549693, 2.7610670778757367, -17.875269715520062, 5353.230925190343, 5388.4102750464945, 5377.547955113051, 0.99999144424552, 0.9999999999997198, 0.9999937820140539, 60.001054708236175, 59.99735470442158, 60.00346897226794, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 599.8132, 4.581199, 2747.835, 790.9751, 3.471225, 2745.14, 593.8251, 4.625118, 2746.342, 600.0076, 4.579954, 2748.066, 786.5899, 3.487911, 2743.87, 828.2294, 3.29125, 2725.8, 100.0, 99.95318, 99.95049, 100.0, 99.86054, 99.2029
239461.96324, 282.1371615809344, 282.57157274854444, 282.63283217863665, 19.031085957914783, 19.14722624628253, 19.091145863860625, 5346.155023598739, 5387.246582488989, 5374.136568336864, 86.53793136854074, -5.484425398280337, -23.082534956764448, 5350.005933725863, 5384.837420779016, 5375.860085789414, 0.9999908557287883, 0.9999994361295921, 0.9999895329988421, 60.007622977414876, 60.002508904993874, 59.99969014832618, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2008, 4.530336, 2746.205, 797.4149, 3.44599, 2748.008, 587.5163, 4.66635, 2741.635, 606.2798, 4.529575, 2746.365, 792.9037, 3.464169, 2746.853, 821.9867, 3.327508, 2734.865, 99.94551, 100.0, 99.77709, 99.95135, 99.97292, 99.53281
239464.24604000003, 282.2161161291164, 282.5831198152009, 282.7551841361778, 18.995322897235862, 19.129359187940562, 19.108979686600097, 5333.737167909096, 5387.742379753193, 5375.433441259296, 91.42515009454564, -6.559280741754094, -25.071432123369505, 5343.901921186805, 5380.16454655338, 5380.035258783473, 0.9999916490339302, 0.9999985357696847, 0.9999903894502001, 60.00786652523284, 60.00433800623978, 60.002845123870635, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.1614, 4.530336, 2746.209, 791.0724, 3.471409, 2746.373, 593.8251, 4.623461, 2746.73, 607.542, 4.518911, 2744.918, 795.021, 3.453942, 2747.937, 820.5155, 3.335199, 2736.89, 99.94567, 99.94527, 99.95861, 99.90932, 99.99038, 99.62255
239466.58632000003, 282.10453433476806, 282.56401498004925, 282.711086438763, 19.017017463975147, 19.148307006092463, 19.088467093439572, 5345.31743720657, 5387.723359617326, 5376.23768694446, 86.52347174051647, -7.517021889508669, -18.875505922292632, 5348.178268381558, 5387.38779532377, 5371.268461431722, 0.9999880928644603, 0.9999977235281454, 0.9999890634522833, 60.00435734407851, 60.006526855071655, 60.00473595884193, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 611.9378, 4.479829, 2742.519, 786.189, 3.487619, 2744.481, 597.0281, 4.602109, 2747.242, 607.7944, 4.516888, 2745.671, 793.5713, 3.463621, 2746.788, 820.2173, 3.337397, 2737.448, 99.79286, 99.872, 99.9914, 99.9261, 99.97448, 99.59975
239468.91516000003, 282.1079918260453, 282.4262901625838, 282.5795397566188, 19.02538222256056, 19.150765547129108, 19.107830446818028, 5346.428937237515, 5388.773255093181, 5371.435724245756, 87.90974748107374, -5.03105702039602, -27.084537389812112, 5343.366971312955, 5383.711311239896, 5371.4888955544775, 0.9999916143315156, 0.9999988164177186, 0.9999916859193839, 60.00851529603698, 60.00905467557622, 60.008749793173735, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 609.848, 4.493571, 2742.681, 791.0918, 3.471594, 2746.198, 593.8251, 4.62475, 2746.288, 612.3967, 4.475335, 2741.071, 792.8846, 3.464169, 2746.851, 822.0066, 3.327325, 2735.377, 99.81728, 99.95164, 99.94854, 99.74655, 99.96904, 99.55143
239471.295, 282.15153238710855, 282.488677346508, 282.6627692487724, 18.98378743333844, 19.110259855156485, 19.047361694701998, 5333.450286753942, 5374.885620899044, 5358.983759165977, 83.11324718862716, -0.3334196194573451, -26.174784820947707, 5334.072607495668, 5371.557006872684, 5358.452044883941, 0.9999910476505488, 0.9999999851371298, 0.999991356000825, 60.013149225572405, 60.01078542908009, 60.01116192775682, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 618.6212, 4.415402, 2731.2, 797.4149, 3.446359, 2748.062, 587.5163, 4.666166, 2741.577, 618.7271, 4.414292, 2731.232, 786.5899, 3.487911, 2743.93, 828.2692, 3.291067, 2725.965, 99.39352, 100.0, 99.77517, 99.41058, 99.85649, 99.21531
239473.60180000003, 282.06852733647816, 282.4527027067672, 282.61639761033365, 19.0154456206162, 19.13980043153249, 19.08234623128757, 5344.984726059856, 5383.159597744489, 5370.058968239512, 86.75376966183262, -5.33305111947584, -25.124654815067288, 5343.274901814114, 5380.914744652201, 5369.465116693965, 0.9999871314068225, 0.9999995022553652, 0.9999866398387277, 60.01396480333644, 60.01668129928083, 60.01207958114244, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 612.5095, 4.474832, 2740.865, 791.0724, 3.471594, 2746.203, 593.8057, 4.62475, 2746.229, 612.3578, 4.475703, 2740.901, 792.8846, 3.464169, 2746.847, 821.9867, 3.327508, 2734.803, 99.75118, 99.94543, 99.9464, 99.75248, 99.96118, 99.54313
239475.94868000003, 282.01908923531266, 282.3938227607375, 282.5814666761391, 19.026806495833142, 19.168858876150786, 19.1087497693115, 5338.974772390385, 5379.651134345439, 5378.141059241985, 90.82942140224355, -8.8246016894268, -26.966951116195105, 5338.974221730044, 5387.134269300286, 5375.4330917384805, 0.9999868408250245, 0.9999977272409238, 0.9999846535717722, 60.016394474466054, 60.01690573266308, 60.0153704117082, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 612.549, 4.474654, 2741.075, 797.4149, 3.446359, 2748.296, 587.4969, 4.666166, 2741.523, 612.3967, 4.476071, 2740.849, 792.9418, 3.464169, 2746.958, 822.0264, 3.326959, 2734.922, 99.75883, 100.0, 99.77513, 99.75866, 99.97309, 99.54132
239478.28500000003, 282.1204949096596, 282.5300723923566, 282.6713381357268, 19.005506693145552, 19.126454849632044, 19.103599439732932, 5345.180562226265, 5378.709793008136, 5377.0788971359525, 90.5599271043061, -4.910262129849571, -24.925192577976304, 5346.57785327439, 5381.995253485318, 5373.706733509938, 0.9999918480921116, 0.9999985630937466, 0.9999881581418896, 60.014948814473954, 60.012722146980856, 60.01393857480989, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.1614, 4.530157, 2746.53, 803.7379, 3.418729, 2747.562, 581.188, 4.703717, 2733.904, 606.241, 4.529943, 2746.195, 798.607, 3.443167, 2748.21, 817.752, 3.350398, 2738.42, 99.95735, 99.9907, 99.50392, 99.94548, 99.99936, 99.71365
239480.65000000002, 282.1238443049269, 282.5112378071086, 282.61064506292195, 19.024735627737364, 19.16656601575325, 19.084444859740536, 5344.045493490213, 5381.501695180937, 5371.586774262881, 84.89468946897023, -4.858912856192774, -27.372115506652335, 5345.5461364849425, 5385.868256396553, 5371.426793991043, 0.9999860674794305, 0.9999986392780696, 0.9999889787572966, 60.0117272990393, 60.01197422433061, 60.00873468129296, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 612.5687, 4.474654, 2740.97, 797.3954, 3.446359, 2748.072, 587.5163, 4.66635, 2741.523, 610.1829, 4.499421, 2743.893, 792.9227, 3.464169, 2747.071, 821.9668, 3.327508, 2735.433, 99.7592, 100.0, 99.77709, 99.86139, 99.97292, 99.53899
239482.99256, 282.0558592481391, 282.49767808888333, 282.6189503011713, 19.02100041815026, 19.158443456031574, 19.104527436416788, 5341.767764104317, 5384.421829350676, 5370.842423234317, 84.49572508391748, 2.2129555645733063, -21.388622475672037, 5343.699900288084, 5384.910902821216, 5371.9988491878, 0.9999932015986682, 0.9999999673360389, 0.9999926716125361, 60.00408141537654, 60.00506627110791, 60.006114392155034, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 604.4857, 4.549967, 2747.563, 794.2047, 3.459068, 2746.897, 591.4181, 4.638371, 2745.558, 600.4154, 4.576644, 2747.904, 786.5327, 3.488093, 2743.992, 828.2493, 3.291617, 2725.855, 99.99837, 99.97484, 99.92199, 100.0, 99.86499, 99.22981
239485.30492000002, 282.04371888555323, 282.50480904325923, 282.54819489271875, 19.0253036492336, 19.171568058979826, 19.0838775678626, 5344.324728960102, 5385.190088110569, 5371.997314480414, 85.29719824054291, -2.075074499799257, -24.047344192427772, 5346.217651172101, 5384.6257583456645, 5373.813328703139, 0.9999903344464204, 0.99999904671028, 0.9999890828529926, 59.99723765215441, 59.999151271788406, 59.99711334121361, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 604.8011, 4.541936, 2746.604, 797.337, 3.446359, 2747.897, 587.6522, 4.665982, 2741.578, 606.2798, 4.529391, 2746.195, 792.9227, 3.464169, 2746.899, 821.9469, 3.327692, 2734.866, 99.97663, 100.0, 99.78125, 99.93916, 99.97078, 99.56179
239487.6968, 282.00775403664346, 282.4625420506995, 282.52638553515595, 19.034611672843493, 19.166866002566614, 19.1001125791737, 5348.0537253702705, 5386.194234312362, 5375.95547944055, 84.21586649839082, -2.719703860921186, -25.270606703783187, 5339.912535033661, 5388.593481617053, 5374.574818836306, 0.9999930871528914, 0.9999999789920653, 0.9999877464296706, 59.99858804482906, 59.99968303983676, 60.000243439976174, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2402, 4.530514, 2746.315, 791.0724, 3.471594, 2746.149, 593.8445, 4.624934, 2746.449, 606.241, 4.529391, 2746.088, 792.8846, 3.464352, 2746.964, 822.0662, 3.327142, 2734.866, 99.94951, 99.93924, 99.95258, 99.94728, 99.96703, 99.56179
239490.00612, 282.0963267306606, 282.4173094321064, 282.6074395239226, 19.0157121172048, 19.124044890022333, 19.116148639445903, 5345.592410917657, 5381.973352674335, 5376.392824620588, 86.29529421624784, -5.958297902187155, -24.20543203832085, 5346.814843012865, 5379.962779803596, 5377.196081199871, 0.9999890617707001, 0.9999990316482255, 0.9999891527667518, 59.99712123072104, 59.995990772474855, 59.9942991635839, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 612.5884, 4.474654, 2740.75, 784.7104, 3.495171, 2742.684, 600.1534, 4.579652, 2748.137, 612.3967, 4.475519, 2740.849, 799.122, 3.438784, 2748.174, 815.6645, 3.361202, 2741.673, 99.747, 99.81965, 100.0, 99.74471, 100.0, 99.78241
239492.3464, 282.06431187141374, 282.46792001789055, 282.5927748127025, 19.0205264204263, 19.164053004465032, 19.085014149163637, 5344.940869078717, 5385.3803436390635, 5371.618102910638, 86.54600443574054, -6.295745136203607, -22.74059061714297, 5344.50491003005, 5384.824009539614, 5372.302356997637, 0.999990623022131, 0.9999995378566368, 0.9999912602128578, 59.999582779358896, 59.997672824619336, 59.996367613237084, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 606.2205, 4.530693, 2746.373, 791.0724, 3.471225, 2746.203, 593.864, 4.624566, 2746.455, 606.2992, 4.529391, 2745.972, 792.9037, 3.464352, 2746.904, 822.0662, 3.327325, 2735.602, 99.95162, 99.94138, 99.9524, 99.94923, 99.96697, 99.53498
239494.68824000002, 282.1590902532194, 282.4864398773853, 282.5544707860444, 18.96915390740972, 19.115229345383163, 19.04470995645351, 5331.521506511285, 5373.900536982617, 5354.994848206261, 87.0686355087787, -1.1551883185554743, -21.670321854599933, 5330.781073645302, 5373.3603762549665, 5357.65344811454, 0.9999899093668179, 0.9999999936579578, 0.9999916052644274, 60.00012907947515, 59.995557120947325, 59.99944256118609, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 600 800 800], 5500.0, [], 612.4898, 4.474475, 2741.137, 791.0529, 3.471409, 2746.09, 593.8445, 4.624934, 2746.228, 612.3772, 4.472209, 2739.426, 791.4349, 3.472204, 2745.773, 824.949, 3.310478, 2729.551, 99.76109, 99.94134, 99.95249, 99.73595, 99.9421, 99.38018
