TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
241328.60352000003, 281.79599306007157, 282.1966307927615, 282.43607410493894, 19.04384758902053, 19.170113265743158, 19.115646646290003, 5334.4078547458275, 5377.921559432463, 5375.268271668321, 89.31270271481571, -2.5842094329505017, -23.63577901543067, 5341.312360182263, 5380.962438267129, 5377.24339742111, 0.9999911341099528, 0.999999998706263, 0.9999930851533665, 59.99324171257354, 59.988967856247164, 59.98750101241866, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.4156, 4.561924, 2747.868, 791.5004, 3.469567, 2746.442, 594.4269, 4.620332, 2746.569, 777.7068, 3.518878, 2736.697, 792.9418, 3.463986, 2746.736, 593.4321, 4.627111, 2746.119, 100.0, 99.95413, 99.96485, 99.60743, 99.96483, 99.93806
241330.97616000002, 281.7070663492116, 282.1882356653097, 282.3161721116355, 19.028037500078483, 19.121537465450057, 19.10692811273572, 5340.386910737243, 5376.119292672675, 5368.5243707330565, 91.26914653981999, -3.6985485007551233, -22.617283643445717, 5329.419107548382, 5368.88654962545, 5375.500715123157, 0.9999909979155429, 0.9999997690083687, 0.9999893052949134, 59.99179394397605, 59.99114009107586, 59.992393518004235, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 609.5523, 4.495356, 2742.909, 793.9323, 3.460173, 2747.567, 590.8552, 4.646839, 2743.71, 772.425, 3.535609, 2730.423, 799.2174, 3.438601, 2748.386, 599.8538, 4.580966, 2747.724, 99.8422, 99.98315, 99.87495, 99.38819, 100.0, 100.0
241333.33352000001, 281.83857075498014, 282.2157945610186, 282.4306096289336, 19.007463002784142, 19.152889215154236, 19.13229173143919, 5342.888100635206, 5383.179258339684, 5380.559557365801, 91.93189292607616, -1.723277743524477, -25.601053860172215, 5342.108328767342, 5380.2750432660705, 5376.180259201801, 0.9999902046484723, 0.9999999905612473, 0.9999894367650377, 59.98667358415551, 59.989324582566525, 59.9880375409511, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 610.2818, 4.498211, 2744.23, 791.7922, 3.468462, 2746.329, 594.3881, 4.621253, 2746.674, 777.7263, 3.519246, 2736.809, 792.9418, 3.463986, 2746.904, 593.4321, 4.627295, 2746.003, 99.87364, 99.94567, 99.96259, 99.60759, 99.97089, 99.93816
241335.62504, 281.6045494730786, 282.2556297207076, 282.3766269510318, 19.027755952120266, 19.15482323764385, 19.11103571851809, 5341.644687537706, 5380.231572016764, 5372.471111139945, 89.63358534126135, -1.6422445553002945, -23.398042571991937, 5334.996294676681, 5382.497251113805, 5384.093964897238, 0.9999924852863671, 0.9999999421712965, 0.9999912833227494, 59.98105297592902, 59.98547816482528, 59.98103123654796, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.7834, 4.50892, 2744.911, 791.5198, 3.469567, 2746.446, 588.021, 4.662301, 2742.198, 777.6874, 3.518878, 2736.799, 792.98, 3.463804, 2746.84, 599.8339, 4.581515, 2747.836, 99.89841, 99.95007, 99.79967, 99.59913, 99.97483, 100.0
241337.93096000003, 281.6943885057439, 282.14990551717295, 282.2790139678906, 19.033720664146234, 19.151980367656435, 19.11297032742464, 5345.77873576412, 5382.403502985982, 5377.641252995456, 87.94313872415387, 3.765191574022083, -16.015446804633484, 5345.463821438697, 5379.736922863035, 5375.81163839883, 0.9999943614849989, 0.9999999987269829, 0.999993004758562, 59.98408784730465, 59.98395897091405, 59.98765280282659, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.4156, 4.561567, 2747.978, 785.2746, 3.49296, 2743.145, 581.9257, 4.700036, 2734.965, 784.0373, 3.497366, 2742.086, 786.7426, 3.487545, 2744.14, 606.1164, 4.530241, 2746.181, 100.0, 99.82616, 99.53646, 99.7935, 99.87036, 99.94465
241340.30056000003, 281.62804385799416, 282.20575682934265, 282.37022835599436, 19.029928678297736, 19.164267702555268, 19.126825675590375, 5342.698726917287, 5384.42422060724, 5381.032537465625, 90.5300658050835, 3.3348825997400127, -19.246680294265104, 5343.598942043611, 5378.605276159346, 5378.8615978023845, 0.9999936602609929, 0.9999998256811449, 0.9999942384031247, 59.98609222141433, 59.98490105135766, 59.98668778305295, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.7834, 4.508206, 2744.628, 791.5198, 3.47012, 2746.445, 588.1569, 4.662669, 2742.365, 777.6874, 3.519062, 2736.857, 792.98, 3.463986, 2746.726, 599.8339, 4.581149, 2747.949, 99.89039, 99.95426, 99.80575, 99.59929, 99.96449, 100.0
241342.70028000002, 281.6700639087224, 282.1644606198911, 282.3189711387525, 19.023827049449753, 19.148527063466123, 19.1254455009632, 5343.027277107066, 5377.428953639189, 5379.052839291104, 94.2923725293299, 1.3088267218831788, -21.553859453942607, 5338.1923913833625, 5381.544159968316, 5379.089546985406, 0.9999889995184197, 0.9999999886812876, 0.9999935828088649, 59.994298782099406, 59.9874264911877, 59.98662458682017, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.3762, 4.561211, 2748.034, 791.5198, 3.469752, 2746.446, 588.118, 4.662853, 2742.64, 776.833, 3.52182, 2735.733, 794.9637, 3.454307, 2747.56, 596.4541, 4.606419, 2747.089, 100.0, 99.9561, 99.80375, 99.5644, 99.99634, 99.98409
241345.01280000003, 281.62362471446613, 282.1089796149611, 282.3706109464466, 19.03441115372612, 19.150158995025592, 19.13504389145569, 5343.0704199146885, 5384.263821436938, 5374.274635170009, 86.85317836216063, -3.4469159517602748, -20.112564237986135, 5348.618399507539, 5380.853611883192, 5379.763065770517, 0.9999892960121428, 0.9999999999778744, 0.9999935511992941, 59.98973096604201, 59.990301046038596, 59.99021912421199, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 595.9097, 4.605649, 2747.759, 796.3643, 3.450595, 2747.706, 591.554, 4.640212, 2744.494, 775.4349, 3.524945, 2735.546, 793.6857, 3.461247, 2746.828, 599.7743, 4.580599, 2748.181, 100.0, 100.0, 99.88324, 99.57298, 99.96818, 100.0
241347.38032000003, 281.73387128264375, 282.15514058972246, 282.3215540831099, 19.05560615830643, 19.15687061567761, 19.142705453963558, 5339.6247881202025, 5375.657762375033, 5376.080547781562, 89.38836425772615, -3.586257757812973, -21.916036804315127, 5343.287591359398, 5376.354270443142, 5375.8247030566245, 0.9999899649508809, 0.9999996772554054, 0.9999922077058038, 59.994643010562086, 59.99327714572363, 59.99084908759532, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.4353, 4.561924, 2748.039, 791.5004, 3.47012, 2746.612, 593.6505, 4.622541, 2746.731, 771.3375, 3.53947, 2730.222, 792.9227, 3.463804, 2746.853, 593.4918, 4.626745, 2746.117, 100.0, 99.95849, 99.96272, 99.35993, 99.96264, 99.94233
241349.74428, 281.78519837903605, 282.126889838978, 282.37405626359663, 19.024675050935453, 19.129954154547413, 19.104773971101103, 5333.811091812214, 5371.576433532898, 5379.383750923859, 87.83868732723295, 2.4045851508186615, -19.652397570568382, 5340.284213918866, 5373.537710314844, 5369.827500596276, 0.9999901164497177, 0.9999999958548849, 0.9999958831328768, 59.9904342038699, 59.98972985563442, 59.98832809067505, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.4286, 4.511775, 2744.858, 785.2357, 3.493145, 2743.036, 600.6776, 4.574498, 2747.965, 765.2401, 3.55896, 2722.349, 786.6853, 3.487728, 2743.76, 587.1497, 4.667947, 2741.189, 99.8984, 99.83017, 100.0, 99.09014, 99.86239, 99.76298
241352.09476, 281.69265743026045, 282.1585110700414, 282.3453381931241, 19.03586255631563, 19.159670342399753, 19.122613224991504, 5339.76921414018, 5375.053693755907, 5376.770860075436, 91.14548378542077, -1.6987502805461219, -20.351579086147467, 5331.1007628114085, 5383.395336645082, 5381.730466789033, 0.9999894618845757, 0.9999998112470697, 0.9999936582356665, 59.98539666963561, 59.98686707983783, 59.987122049939394, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.3564, 4.561389, 2747.929, 791.5004, 3.469752, 2746.611, 594.3687, 4.620884, 2746.623, 771.3569, 3.539654, 2730.115, 792.9418, 3.463986, 2746.84, 593.6111, 4.626379, 2746.119, 100.0, 99.95627, 99.96289, 99.35996, 99.965, 99.94637
241354.39340000003, 281.61512919879203, 282.068867735576, 282.3159783473989, 19.031815252694788, 19.141895470008066, 19.12619550558701, 5337.985284012961, 5378.486191134637, 5375.454720205682, 87.51884298847813, 2.970042870882253, -20.04355903242549, 5337.856091507077, 5385.709960815684, 5368.4824019813805, 0.9999915335886654, 0.9999999114227972, 0.9999948860980684, 59.984836481559874, 59.98529359833055, 59.98474843585348, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.7046, 4.509455, 2744.633, 785.2357, 3.493329, 2743.148, 594.4852, 4.620148, 2746.678, 771.3958, 3.539287, 2729.945, 786.7044, 3.488093, 2743.973, 593.452, 4.627111, 2746.289, 99.88831, 99.83428, 99.95873, 99.35376, 99.87048, 99.94858
241356.68084000002, 281.6136040750199, 282.1574630212687, 282.24302963421366, 19.024792209773768, 19.137198363330814, 19.113845059085673, 5338.420540318057, 5382.947604032056, 5377.763408098814, 87.22871021528988, 2.4927039730005163, -17.824697528591514, 5337.283717772834, 5381.339902775777, 5379.805631214132, 0.9999913932401275, 0.9999995962250238, 0.9999945867546058, 59.988324490223654, 59.98267292527836, 59.985261616984296, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 614.895, 4.452167, 2737.743, 778.9516, 3.514696, 2738.021, 588.0404, 4.662853, 2742.025, 777.7651, 3.519062, 2736.857, 780.4097, 3.508364, 2740.3, 598.9194, 4.591037, 2747.662, 99.63755, 99.64614, 99.79341, 99.60336, 99.70818, 99.99855
241359.01976000002, 281.70263585166606, 282.25206415926874, 282.45169221489647, 19.038346560059882, 19.153857347749845, 19.097874150756482, 5342.677656715773, 5379.830190165184, 5378.178851622114, 89.11019261558266, 2.871262611529346, -18.783180170096784, 5342.124137317763, 5385.590377931416, 5377.322454603579, 0.9999942902423423, 0.9999995950104852, 0.9999921978894584, 59.98401941116167, 59.988148691711665, 59.98437073415887, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.6849, 4.509098, 2744.695, 785.2357, 3.493145, 2742.867, 594.5046, 4.620332, 2746.506, 773.4736, 3.530829, 2732.945, 786.7044, 3.487911, 2743.864, 598.0446, 4.590304, 2747.894, 99.89649, 99.83642, 99.95646, 99.48726, 99.86031, 100.0
241361.33216000002, 281.65808853841094, 282.1950544695811, 282.2938940281756, 19.070844981172137, 19.17812104830391, 19.14147864793146, 5339.082340957497, 5387.196848818405, 5383.834988919089, 91.79136607081375, 3.092011159523736, -22.154218791738003, 5348.894897523931, 5388.124326363201, 5383.277271076257, 0.9999907961042581, 0.9999996397453426, 0.9999913512585075, 59.98969604316311, 59.988042902360235, 59.989718982898765, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.5863, 4.513203, 2745.382, 786.5392, 3.48854, 2744.503, 596.9699, 4.599348, 2747.685, 781.61, 3.503066, 2740.565, 792.1597, 3.467091, 2746.643, 606.1362, 4.529875, 2746.126, 99.89898, 99.87132, 99.99938, 99.74935, 99.96147, 99.94265
241363.67844000002, 281.81319506084236, 282.18186929857814, 282.38650704047546, 19.03722372399363, 19.161278648048956, 19.133332354086452, 5344.110751181386, 5378.6292408487425, 5379.531458491794, 88.43803588482888, 1.3386493665411763, -19.49272391807881, 5343.028488710473, 5383.276904345172, 5375.813741994595, 0.9999934480642141, 0.9999997893564669, 0.9999932112793788, 60.00056423891097, 59.9951676240114, 59.99736929794, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 605.9051, 4.532834, 2745.846, 787.1229, 3.487803, 2743.517, 594.8346, 4.620332, 2746.561, 777.7457, 3.518878, 2736.858, 786.7044, 3.487545, 2743.865, 599.9135, 4.580599, 2748.061, 99.94731, 99.8477, 99.95667, 99.60533, 99.86037, 100.0
241366.00836, 281.66529438053186, 282.1493190142674, 282.401986462574, 19.036380555445835, 19.16319101547128, 19.10196016049836, 5338.863659388612, 5388.787524049851, 5377.933023782595, 87.39193518860634, 1.3459975123460026, -21.80438154182059, 5340.350946092898, 5381.546722034106, 5381.646583866151, 0.9999930109975727, 0.9999999997624206, 0.9999918399738101, 59.99731860021327, 59.99447798643966, 60.00045132141795, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.3367, 4.561211, 2747.815, 791.5004, 3.469936, 2746.44, 594.4464, 4.621068, 2746.677, 777.6874, 3.518878, 2736.973, 792.999, 3.463804, 2746.737, 599.8737, 4.580599, 2747.781, 100.0, 99.94794, 99.96268, 99.60533, 99.96488, 100.0
241368.32036, 281.6538088269594, 282.1407261607592, 282.3472918408088, 19.038878908395294, 19.154223208841522, 19.103911928193117, 5341.204423215492, 5371.408644455878, 5367.1721070901585, 92.48109821427033, -6.17727551221833, -25.212880724788192, 5342.463194240868, 5379.151666361092, 5376.863352644105, 0.9999915691512499, 0.9999997529779902, 0.9999850413403485, 60.005305742998694, 60.004025204053924, 60.00780071063559, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 596.028, 4.609397, 2747.398, 797.7456, 3.444701, 2748.26, 588.1375, 4.662485, 2742.084, 771.3375, 3.538919, 2730.391, 799.2556, 3.438053, 2748.007, 593.4719, 4.626928, 2745.893, 99.98476, 100.0, 99.79963, 99.3536, 100.0, 99.94854
241370.72180000003, 281.6221016685185, 282.1258408614622, 282.3155814951269, 19.036641592734423, 19.14073540791957, 19.12140481479573, 5337.211875026234, 5378.764596507928, 5374.543581362554, 90.08546806147899, -5.002475500526543, -26.893940525787457, 5343.792136236632, 5383.23214896653, 5371.961163703819, 0.999992377326876, 0.9999999711879075, 0.9999887262235595, 60.00350998281371, 60.002059766869394, 60.00247243101994, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.3959, 4.561924, 2747.762, 791.5004, 3.469752, 2746.155, 594.4269, 4.620516, 2746.57, 777.6486, 3.518878, 2736.804, 792.9418, 3.463986, 2746.683, 599.7941, 4.580599, 2747.725, 100.0, 99.94371, 99.95881, 99.60515, 99.96292, 100.0
241373.0818, 281.75186465305535, 282.1985331561426, 282.3827761609034, 19.003293630325086, 19.11758022738983, 19.094645927125107, 5331.5542471609015, 5369.162914008879, 5367.531769717079, 90.36865387302308, 0.20162062367808176, -13.83066582845322, 5331.0561819648565, 5369.003640156835, 5366.300731760624, 0.9999940315711623, 0.9999997992422928, 0.9999927472639694, 60.00925598733086, 60.00779902873414, 60.0091334015539, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.3564, 4.561746, 2747.704, 791.5004, 3.469567, 2746.33, 588.0986, 4.662669, 2742.14, 771.4346, 3.539103, 2729.646, 792.0453, 3.467456, 2746.037, 591.5832, 4.642128, 2743.769, 100.0, 99.9543, 99.79341, 99.35589, 99.95922, 99.87339
241375.39304000002, 281.67952106044004, 282.2175581121974, 282.3274811457564, 19.02509551293738, 19.124710239758475, 19.11577264860641, 5337.9142799804395, 5381.769255890031, 5374.474745605033, 88.01909932548222, 2.6001980778764846, -21.004307349091505, 5339.609588726306, 5380.472075176601, 5374.205770067301, 0.9999916341801821, 0.9999999999113497, 0.9999891535742721, 60.00976444011417, 60.010890399891224, 60.00844586485695, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.606, 4.509812, 2744.633, 785.2357, 3.492039, 2743.641, 583.1486, 4.692857, 2737.88, 767.648, 3.54848, 2726.991, 790.7291, 3.471292, 2746.404, 592.3586, 4.632605, 2746.001, 99.89457, 99.84323, 99.61804, 99.24626, 99.94899, 99.93811
241377.70508, 281.6932989166427, 282.1597817833978, 282.35561536335996, 19.00526922029245, 19.13108668988228, 19.126407262974446, 5333.50396655001, 5379.619079108518, 5374.477213604076, 88.81742700180575, 2.6915384984386037, -18.829453092610493, 5334.8257908913665, 5375.728797141113, 5369.993713458999, 0.9999907754099214, 0.9999997737839825, 0.999996424721842, 60.01649343697775, 60.01603522424761, 60.012797911398174, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 604.2885, 4.546219, 2746.783, 788.7377, 3.482461, 2744.545, 588.1569, 4.662117, 2742.027, 771.3764, 3.539287, 2730.392, 792.98, 3.464169, 2747.01, 593.5316, 4.626745, 2746.229, 99.98332, 99.88511, 99.79541, 99.37002, 99.9687, 99.94019
241380.16488000003, 281.74960508547355, 282.2521180849705, 282.47040517621497, 19.0283402816515, 19.137623500986095, 19.110842083114296, 5336.52951954496, 5374.186929190189, 5374.789779765375, 89.09782226694188, 6.080634575058866, -18.41125925283086, 5330.670578805202, 5377.988066059227, 5379.253771204407, 0.9999927331603848, 0.9999994785596922, 0.9999908920010676, 60.022260671758865, 60.023899126534054, 60.02402667645236, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 613.2587, 4.464124, 2738.595, 779.1851, 3.514696, 2738.604, 594.4464, 4.620516, 2746.567, 777.7263, 3.519062, 2736.746, 799.1793, 3.438053, 2748.445, 599.8339, 4.581332, 2748.01, 99.66857, 99.6569, 99.95868, 99.60743, 100.0, 100.0
241382.51400000002, 281.70857715487995, 282.266335865248, 282.4170950710649, 19.013148225647416, 19.136929260329474, 19.105519967175276, 5340.112593061721, 5376.889086838861, 5373.339179623224, 89.45776496625604, 1.5961475812305252, -21.62340438041028, 5330.855473598709, 5378.771942617822, 5373.163169438147, 0.9999934762857711, 0.9999996304141869, 0.99999241109297, 60.022595080966354, 60.02711877796189, 60.026320261747514, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.606, 4.509276, 2744.905, 785.2357, 3.493329, 2743.319, 588.021, 4.663037, 2742.194, 771.4152, 3.53947, 2730.169, 792.9418, 3.463804, 2746.842, 593.5912, 4.626745, 2746.175, 99.8923, 99.83215, 99.80163, 99.3619, 99.9687, 99.94841
241384.87508000003, 281.79143928211437, 282.2053204862846, 282.42217039987145, 19.037424072595122, 19.155321403635895, 19.14598319901626, 5342.832115266965, 5387.188764137444, 5377.582084055033, 89.6331645239635, 2.3216390617872094, -18.776605836849967, 5333.875212699978, 5386.490707422154, 5380.166970583111, 0.9999964059504796, 0.9999992799643282, 0.9999944499710745, 60.02138299742837, 60.02277319144738, 60.02236608285255, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.606, 4.50999, 2744.905, 785.2552, 3.493329, 2743.09, 594.524, 4.620148, 2746.786, 777.7263, 3.519246, 2736.974, 792.999, 3.463621, 2746.897, 599.9333, 4.580599, 2747.955, 99.89649, 99.83215, 99.96677, 99.60956, 99.97072, 100.0
241387.24464000002, 281.6884074952967, 282.1656724972757, 282.43770459398365, 19.033011500576627, 19.16251183824864, 19.123788879417845, 5338.0094666798195, 5385.424963584666, 5375.755601818142, 86.60462051800926, 2.3238562895205632, -21.69851645556446, 5343.708183745004, 5378.115774515907, 5379.548782832279, 0.9999945102586308, 0.9999998157371387, 0.9999915259738201, 60.01614888769227, 60.01533170283584, 60.01614127550281, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.2973, 4.560497, 2747.925, 791.5004, 3.469936, 2746.437, 600.7164, 4.573762, 2747.969, 784.0761, 3.496998, 2742.198, 787.0859, 3.484075, 2744.672, 604.1282, 4.547454, 2747.269, 100.0, 99.9543, 100.0, 99.79967, 99.87314, 99.98424
241389.56152000002, 281.779517400381, 282.25271329428756, 282.45128623438586, 19.033935423181006, 19.16172653436357, 19.1333493632101, 5338.691694368796, 5381.564159066277, 5374.382217281698, 88.16877119788614, 1.7146679304427153, -21.537001542965754, 5343.518129838535, 5386.602143224502, 5379.701776078455, 0.9999914421562829, 0.9999996415505652, 0.9999869708291363, 60.01206551169335, 60.01405321402122, 60.01411931815052, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.5863, 4.509634, 2744.69, 785.2162, 3.493145, 2743.418, 594.4852, 4.621068, 2746.731, 777.7068, 3.518878, 2736.805, 788.9552, 3.47951, 2744.953, 599.8936, 4.580966, 2748.122, 99.89039, 99.83708, 99.96468, 99.60551, 99.89996, 99.99875
241391.88552, 281.6917352148524, 282.2197498637095, 282.3497626588532, 19.002525553872445, 19.131766421910413, 19.10983205016336, 5333.314277023686, 5380.241894225887, 5371.933171622203, 87.85329069947511, 3.053159096325828, -25.298230054429723, 5335.7693363229655, 5376.100599597457, 5370.71037497597, 0.9999893654558031, 0.9999999947557942, 0.9999915555200637, 60.01293984921148, 60.012973179444145, 60.01182750586236, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 601.8439, 4.565672, 2747.977, 792.9401, 3.462199, 2747.403, 591.554, 4.644262, 2744.324, 772.8328, 3.535977, 2730.32, 781.1346, 3.50946, 2740.243, 593.4719, 4.627111, 2746.176, 100.0, 99.98488, 99.87708, 99.39683, 99.72853, 99.94447
241394.26600000003, 281.7939767035422, 282.25373868941114, 282.4531026077241, 19.044974588245516, 19.14432695361905, 19.11225484200542, 5345.390663263552, 5382.138954251641, 5380.264500879416, 90.366824884572, 1.9551364866888434, -18.89776922940223, 5343.976329746063, 5387.382055932499, 5376.488252354573, 0.9999907668496808, 0.9999998289191004, 0.9999929519852592, 60.014121342798276, 60.01500151381773, 60.01618045745922, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 600.1089, 4.574774, 2748.188, 792.2397, 3.468462, 2746.271, 594.4075, 4.621068, 2746.791, 777.7068, 3.519246, 2736.639, 786.6853, 3.487911, 2743.921, 599.814, 4.580782, 2747.726, 100.0, 99.94794, 99.95668, 99.59737, 99.86446, 100.0
241396.63576000003, 281.86383372855795, 282.29986707499796, 282.49544190637124, 19.012859121388267, 19.157366488281593, 19.110904304900355, 5340.956878695989, 5382.628266730392, 5378.382912034401, 89.73780285764337, -0.13557830728223053, -24.06742373373345, 5337.987285200238, 5381.8437187212585, 5370.281143855847, 0.9999904261749493, 0.9999999864402436, 0.9999884699141919, 60.010235318346545, 60.012379277703054, 60.01340679863972, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.4353, 4.561746, 2747.867, 791.5198, 3.469567, 2746.106, 594.4075, 4.620516, 2746.506, 771.3375, 3.539103, 2730.222, 786.6853, 3.487728, 2743.87, 593.4719, 4.626196, 2746.059, 100.0, 99.95426, 99.95647, 99.36172, 99.86441, 99.94019
241398.99924000003, 281.68370612556004, 282.1300395875471, 282.3680961342438, 18.99152635171278, 19.135718763940115, 19.127115300948915, 5334.343952707648, 5379.411880966376, 5375.9162179632685, 89.68780718627136, 0.11492356722510522, -20.633798069466593, 5342.015048687551, 5374.494090768691, 5367.040870110042, 0.9999938041429739, 0.9999999760742366, 0.9999934434979694, 60.01434840851777, 60.01371679401691, 60.011143056418994, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.7046, 4.50892, 2744.685, 785.2162, 3.493145, 2743.206, 600.7746, 4.573762, 2747.964, 765.4537, 3.557305, 2721.635, 792.9418, 3.463986, 2746.848, 587.1497, 4.668314, 2741.304, 99.89442, 99.83638, 100.0, 99.03851, 99.96881, 99.76717
241401.42680000002, 281.7573061438331, 282.1612994935428, 282.32090672780566, 19.00825839572112, 19.15912310413382, 19.110579720152273, 5342.94251345491, 5379.352474663533, 5374.229885103205, 86.95427714466979, 0.24171646224067445, -21.341680232475937, 5334.096703723061, 5377.26037130505, 5373.270163530524, 0.9999917608299811, 0.9999999851871396, 0.9999940367428605, 60.01430560641452, 60.01513152976383, 60.0145951352789, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.3959, 4.561746, 2747.872, 791.5004, 3.469936, 2746.388, 594.5046, 4.620148, 2746.736, 771.3958, 3.53947, 2730.222, 786.7426, 3.486267, 2744.488, 593.4918, 4.626745, 2746.004, 100.0, 99.95003, 99.96485, 99.36382, 99.865, 99.94224
241403.78964000003, 281.6649859978308, 282.15340463469204, 282.396099462399, 19.02860255689143, 19.133124084552385, 19.09544077877666, 5338.213089846033, 5377.192339702763, 5376.730298468601, 88.2786380074806, 4.285396812058593, -23.215585403732348, 5331.546796849233, 5375.180931797719, 5371.989190062533, 0.9999950104069026, 0.9999999295602382, 0.9999934193309252, 60.01488008802355, 60.01947439089859, 60.01662879896775, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.6652, 4.508384, 2744.962, 785.2162, 3.493329, 2742.983, 593.9222, 4.624198, 2745.723, 772.9493, 3.533403, 2733.301, 796.051, 3.449742, 2747.829, 598.1042, 4.59415, 2747.839, 99.89025, 99.83017, 99.94642, 99.47587, 100.0, 100.0
241406.11704, 281.73787072110474, 282.2184903689911, 282.46767490408996, 19.015989000759387, 19.14197524621515, 19.126325084558097, 5339.635209603872, 5380.263820751317, 5377.249928695874, 89.55102081076575, 6.408974666268875, -17.65726450397551, 5339.552802492144, 5367.955517790092, 5377.317603412753, 0.9999930018064876, 0.9999999999730327, 0.9999912003155151, 60.01221761263165, 60.01549160735085, 60.017112401307564, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 613.9684, 4.466444, 2740.185, 781.5197, 3.505854, 2741.037, 591.6899, 4.635978, 2745.835, 772.5221, 3.537448, 2730.364, 792.98, 3.463804, 2746.68, 593.5117, 4.626928, 2746.292, 99.71169, 99.75281, 99.93207, 99.39192, 99.9628, 99.94437
241408.47960000002, 281.7844498837526, 282.2223304721628, 282.4001527402211, 19.02592574184414, 19.16692272478254, 19.138892877795477, 5332.083681451095, 5382.4414458882175, 5384.342800488965, 87.83594565565272, 3.9869228136619768, -18.196971406180865, 5344.241713796064, 5378.917840512567, 5370.210131033586, 0.9999919126573995, 0.9999995301661788, 0.9999925218172199, 60.00785849815953, 60.00827783203586, 60.005154673867, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.7046, 4.50999, 2744.523, 785.1968, 3.493329, 2743.265, 594.4269, 4.620332, 2746.458, 777.668, 3.519062, 2736.746, 792.98, 3.464169, 2746.785, 599.7941, 4.580782, 2748.178, 99.88432, 99.83851, 99.9668, 99.60125, 99.96663, 100.0
241410.95, 281.8559504329004, 282.4044640963608, 282.5614962189785, 19.06086040699817, 19.172329922900513, 19.139602042129834, 5349.10859530332, 5383.541805552463, 5378.289593833343, 89.01599757256918, -0.1876267409313641, -22.094673264012044, 5343.437399184217, 5386.986295893085, 5381.320855485095, 0.9999915044872149, 0.9999999137170721, 0.9999934597334234, 60.00130670987045, 60.00415103476558, 60.00376968800505, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.2973, 4.562103, 2747.757, 791.5198, 3.469936, 2746.33, 600.6581, 4.574498, 2748.022, 784.0955, 3.497366, 2742.364, 786.6853, 3.487728, 2743.975, 606.0965, 4.531523, 2746.521, 100.0, 99.95007, 100.0, 99.79951, 99.8602, 99.95289
241413.26312000002, 281.76466135162633, 282.24055179970185, 282.47011792965526, 19.023517569308805, 19.16411985877839, 19.11686472743044, 5344.736656480148, 5379.964597221939, 5381.269219471946, 88.93009741960714, 1.277593717923537, -21.637850456565445, 5343.371607844325, 5389.133270792323, 5378.401710312087, 0.9999909112560691, 0.9999999631900842, 0.9999927759076326, 59.99675306855812, 59.99874231524129, 60.00147546912979, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.6849, 4.509276, 2744.576, 785.2162, 3.493329, 2743.036, 594.4464, 4.620148, 2746.731, 777.7068, 3.518878, 2736.969, 792.98, 3.463986, 2746.846, 599.7544, 4.582064, 2748.179, 99.88623, 99.83215, 99.96468, 99.5995, 99.97263, 100.0
241415.59344000003, 281.5746169452014, 282.10938243712775, 282.369846170311, 19.01114942279381, 19.156091988115655, 19.119398203595633, 5336.929071460392, 5378.410247887156, 5373.469235660452, 83.4818202141605, 4.023978203767456, -22.35226989142359, 5340.292977311942, 5373.595490047628, 5375.859874168857, 0.9999936008242146, 0.999999532363352, 0.9999899372790685, 59.9951715664706, 59.99572662335153, 59.99594967317249, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.3564, 4.561389, 2747.819, 785.2357, 3.493145, 2743.096, 594.4852, 4.61978, 2746.51, 777.6874, 3.518878, 2736.746, 786.7044, 3.487728, 2743.711, 599.8538, 4.585727, 2748.067, 100.0, 99.82826, 99.95664, 99.60533, 99.86245, 100.0
241417.93020000003, 281.5831742396775, 282.06426358997635, 282.29634058462517, 19.028040366282937, 19.171532009945974, 19.14230971415285, 5339.8945897784815, 5383.95556964184, 5379.301783113971, 87.34140233230846, 5.387504870253906, -20.94900637046561, 5336.016809428252, 5376.13216790285, 5381.097276297103, 0.9999916829098034, 0.9999997028874328, 0.9999936912752807, 59.993562974663966, 59.992706861914854, 59.993570887110266, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 596.0674, 4.60904, 2747.235, 778.971, 3.515985, 2738.774, 588.1375, 4.662301, 2742.808, 772.5221, 3.534138, 2732.248, 782.8322, 3.50179, 2742.158, 597.2295, 4.597996, 2747.836, 99.99086, 99.64075, 99.8219, 99.43075, 99.78361, 100.0
241420.36440000002, 281.4733764634141, 281.97518811744266, 282.1648228046748, 19.037258148786144, 19.146179467629377, 19.11538121553021, 5333.321839978587, 5380.174809349871, 5378.493461112118, 88.39523034840067, 2.8335118314412284, -21.3936908393581, 5341.753466767824, 5374.734439521536, 5376.296508100433, 0.9999947790774795, 0.9999999479810193, 0.9999916706403008, 59.99777806555668, 59.99905188253928, 59.99449893510386, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.317, 4.562282, 2747.924, 785.2162, 3.493329, 2743.094, 590.3699, 4.651441, 2743.209, 771.7065, 3.538, 2729.896, 786.7044, 3.487728, 2743.922, 593.4321, 4.626745, 2746.342, 100.0, 99.83232, 99.85468, 99.35897, 99.86245, 99.94841
241422.70608000003, 281.5432927124827, 282.00539100850773, 282.27567533311407, 18.98507401863098, 19.1145601107866, 19.082103576835447, 5330.430327028256, 5374.204115607372, 5368.690409590437, 85.93101575875153, 3.7153981486615066, -22.206164988953674, 5327.679722373585, 5371.881126410428, 5364.5215025607995, 0.9999912339293111, 0.999999775874738, 0.9999936962802924, 59.996971119888684, 59.99898242003501, 59.99944143718059, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 606.0431, 4.528372, 2746.119, 790.4109, 3.474172, 2746.335, 582.1974, 4.70022, 2734.915, 765.2983, 3.557673, 2722.332, 792.999, 3.463986, 2746.837, 587.269, 4.667581, 2741.308, 99.94731, 99.95026, 99.53654, 99.06254, 99.97089, 99.7692
241425.02064000003, 281.4382943098332, 282.1675483012373, 282.3699049369662, 19.047591930537564, 19.1627287931277, 19.104119439796417, 5339.223852462325, 5376.1690659604765, 5378.576766711807, 88.45164841162523, 3.14463070725742, -21.967074234647157, 5337.068819908196, 5378.399266680126, 5371.129620905191, 0.9999930374999366, 0.9999998287151758, 0.9999921753072006, 59.9953899724381, 59.99732261882696, 59.996771509569136, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.455, 4.56246, 2747.709, 785.2357, 3.493329, 2743.206, 588.118, 4.662301, 2742.305, 771.4734, 3.538551, 2729.941, 786.7234, 3.487728, 2743.916, 593.5316, 4.627111, 2746.231, 100.0, 99.83411, 99.79545, 99.35394, 99.86429, 99.95068
241427.36560000002, 281.514465908932, 282.0224990797412, 282.2352039658873, 19.03682677768689, 19.157701807563345, 19.11499515335816, 5337.272095705397, 5376.821841603137, 5377.621277935146, 88.32177188696278, 2.688391704615242, -21.167476577273646, 5338.358690533576, 5382.9008382238435, 5376.298039101948, 0.9999924222478876, 0.9999999915091862, 0.9999907072025233, 59.99535372262961, 59.99766165977415, 59.99710017951571, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.7046, 4.508563, 2744.91, 791.5588, 3.469752, 2746.554, 588.0986, 4.662853, 2742.082, 771.2793, 3.538919, 2729.963, 792.999, 3.463804, 2746.901, 593.4918, 4.626745, 2746.341, 99.8984, 99.95824, 99.79545, 99.34953, 99.97084, 99.95048
241429.66924000002, 281.42785839463517, 282.0267135466615, 282.20566923636653, 19.01076223155138, 19.15529582586057, 19.136156409107816, 5344.101273989561, 5383.008415201173, 5375.6201412689725, 88.69435399036047, -1.2883546708108042, -24.388915277934984, 5337.697310478535, 5381.366922591281, 5371.4816180272555, 0.9999882892210151, 0.9999996843311266, 0.9999944173799948, 59.98951532352249, 59.99648040740969, 59.994820910509866, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 614.8753, 4.452524, 2737.739, 797.8234, 3.444148, 2748.141, 594.4075, 4.6207, 2746.508, 777.668, 3.518694, 2736.697, 799.1602, 3.438967, 2748.385, 599.8737, 4.580416, 2748.126, 99.62763, 100.0, 99.95655, 99.60109, 100.0, 100.0
241432.04568, 281.5120194682681, 282.07492750106564, 282.140804444722, 19.0473520252054, 19.181085523942407, 19.128869459986582, 5332.783619544789, 5384.144090648348, 5376.6043577650635, 95.11644715558123, 0.5445295975323461, -21.96300370575659, 5346.836755800734, 5386.321794076712, 5381.690890204329, 0.9999945595302064, 0.9999999760010797, 0.9999894370954576, 59.99157532937709, 59.99153845822621, 59.99134893491999, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.6257, 4.509455, 2744.528, 791.5198, 3.47012, 2746.611, 588.1569, 4.662117, 2742.086, 771.9783, 3.537632, 2732.56, 792.9418, 3.463986, 2746.794, 596.5336, 4.60587, 2747.835, 99.89631, 99.95413, 99.80371, 99.40425, 99.97263, 99.99651
241434.35216, 281.42391839444355, 282.03626058676673, 282.2303681620577, 19.03651126240175, 19.174058029756463, 19.141051307134738, 5343.3614903097405, 5384.27941402126, 5383.34358190743, 89.07819931761378, 1.9710365066332542, -19.394908995290507, 5340.177554045706, 5382.795980969006, 5381.2788589831725, 0.9999941969545171, 0.9999998508576928, 0.99999128320742, 59.98716450865822, 59.99082523935988, 59.99001002044114, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 608.7046, 4.509634, 2744.743, 791.4225, 3.469936, 2746.373, 595.3005, 4.610208, 2747.238, 780.3089, 3.510788, 2740.101, 789.4702, 3.479692, 2744.691, 605.0627, 4.54013, 2746.462, 99.88448, 99.95164, 99.98926, 99.69077, 99.89043, 99.96322
241436.725, 281.48868086774826, 282.0568991539678, 282.2145618123306, 19.050029114828614, 19.18610027811771, 19.137188552350356, 5341.126176720691, 5384.598800921635, 5378.914515287914, 93.64717643449785, -0.9832122668898364, -18.534310514084837, 5345.50209442155, 5380.163408030747, 5382.527897580056, 0.9999919378031732, 0.9999999384307369, 0.999992654967195, 59.9933065409765, 59.99348105679561, 59.99027753888081, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 604.3476, 4.545684, 2746.839, 788.3097, 3.480435, 2745.517, 596.0964, 4.60892, 2747.069, 777.9204, 3.518326, 2737.134, 792.98, 3.463986, 2746.796, 599.8538, 4.580599, 2748.066, 99.98714, 99.92049, 99.98105, 99.61539, 99.96881, 100.0
241439.07716000002, 281.557673100664, 281.99864310080176, 282.1538678274762, 19.032964337936995, 19.166233230610352, 19.145743826102432, 5343.397608660604, 5385.086624102916, 5375.413797373454, 89.05687973919703, 3.5954659558637445, -26.824228528681942, 5344.706538157654, 5378.421122072104, 5383.494354902025, 0.999991012808469, 0.9999999904122018, 0.9999922759038514, 59.99535921852591, 59.99375333838535, 59.992618014811754, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 603.4604, 4.557106, 2747.758, 791.481, 3.469936, 2746.496, 594.4852, 4.620148, 2746.564, 777.7457, 3.519062, 2737.031, 786.6853, 3.487728, 2744.029, 599.8737, 4.580782, 2747.955, 100.0, 99.9561, 99.96685, 99.61568, 99.85638, 100.0
241441.36996, 281.5212347718044, 282.0464256705277, 282.3278492016231, 19.020974894773637, 19.138500516116366, 19.109663386441905, 5345.5551975742055, 5375.418775828151, 5376.131999519991, 92.93788954316915, 1.8533366627611656, -23.498739056627073, 5337.178814804275, 5379.818949612166, 5374.830839500387, 0.9999940962397703, 0.9999999307678453, 0.9999891563227261, 59.998617354587935, 59.998653033432845, 59.99888375263853, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 596.1069, 4.609932, 2747.614, 797.8818, 3.444332, 2748.077, 588.1957, 4.662853, 2742.191, 771.3764, 3.53947, 2730.337, 780.3716, 3.510008, 2739.025, 593.452, 4.627111, 2746.06, 99.99679, 100.0, 99.79945, 99.37212, 99.69419, 99.94433
241443.70512000003, 281.5588042665506, 282.01649053528394, 282.18611991266033, 19.040821318222413, 19.177958206562852, 19.13791156141876, 5336.187984367475, 5386.270849429692, 5378.985502583548, 90.66918042751831, 2.1327343886192978, -20.66317272964443, 5339.339225081561, 5376.141649475753, 5379.0832429364, 0.999992191304725, 0.9999999951351235, 0.9999924077284154, 59.998620263596294, 59.998920412182365, 60.00244678163397, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 600], 5500.0, [], 602.3762, 4.562103, 2747.982, 791.5393, 3.469936, 2746.437, 594.3493, 4.621253, 2746.735, 777.7068, 3.519062, 2736.92, 786.7044, 3.487911, 2743.756, 599.8737, 4.580966, 2748.066, 100.0, 99.95605, 99.96472, 99.60759, 99.86048, 100.0
