TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
241763.81440000003, 281.4007152328674, 281.850519779329, 281.9819227877077, 19.097203324819134, 19.222986684748644, 19.192743942317424, 5346.694399786142, 5397.703648732017, 5382.726044255372, 87.1503510947598, 0.013573775650911557, -23.62307623711422, 5355.345976398302, 5389.918189754943, 5385.961681406385, 0.9999895217009014, 0.99999999041146, 0.999990061002069, 59.99483068015606, 59.99486429923051, 59.99908123108987, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3959, 4.561924, 2747.868, 785.6443, 3.491855, 2744.027, 595.9799, 4.606711, 2747.574, 780.8527, 3.50803, 2740.543, 802.9942, 3.417599, 2746.582, 814.3921, 3.367978, 2742.921, 100.0, 99.84731, 99.99533, 99.73926, 100.0, 99.82587
241766.14736000003, 281.4727694416172, 281.8617740074139, 281.9973428479265, 19.071312665204427, 19.209553867696975, 19.145056090976365, 5346.144361700656, 5388.232662639341, 5378.683953004948, 83.74543554142542, 1.7192508491766603, -19.098909283315834, 5351.160002827697, 5392.152880732755, 5375.444659428669, 0.9999904210639111, 0.9999999902166983, 0.9999936889005192, 60.007210793042866, 60.00199565445815, 60.00187857415745, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 606.0628, 4.534619, 2747.141, 787.4731, 3.486514, 2743.768, 595.0675, 4.615914, 2746.624, 777.5126, 3.519062, 2737.035, 797.5198, 3.443532, 2747.829, 820.2968, 3.337214, 2737.102, 99.975, 99.85681, 99.96666, 99.61177, 100.0, 99.61424
241768.46916, 281.5850510790851, 281.93147987495547, 282.0653671636229, 19.060512736184677, 19.202868203043852, 19.15317107095653, 5347.75406529543, 5389.45092730067, 5373.8289088867205, 84.97718861429667, 4.969375069290891, -20.00681676459726, 5343.813037899185, 5388.141034313524, 5376.840725190219, 0.9999946448713309, 0.9999998694689852, 0.9999940682367785, 60.007080592893, 60.00869118826095, 60.00906907257072, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.4877, 4.510704, 2744.633, 785.2162, 3.493329, 2742.924, 594.4658, 4.620332, 2746.619, 777.7068, 3.519246, 2736.803, 799.1411, 3.438419, 2747.793, 820.4558, 3.335566, 2737.264, 99.8944, 99.83624, 99.96694, 99.60336, 100.0, 99.59922
241770.87164000003, 281.41409722908816, 281.83180707732186, 281.92092541680233, 19.0448337052532, 19.1677578653474, 19.124666341975207, 5333.642849228457, 5376.383666043358, 5363.837330769341, 84.58399501429517, 6.268358566372626, -15.963052243638913, 5343.341308167702, 5378.610888163105, 5374.295398032015, 0.9999932416142828, 0.9999999949950923, 0.9999932989370046, 60.006571677347466, 60.008055155710004, 60.0073107639401, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 615.033, 4.451453, 2737.576, 778.9127, 3.515064, 2738.04, 588.1375, 4.662485, 2742.193, 771.4734, 3.539287, 2730.328, 792.9227, 3.463986, 2746.796, 826.7582, 3.30059, 2728.842, 99.62937, 99.64836, 99.80163, 99.35232, 99.96703, 99.29438
241773.28924, 281.33358214429126, 281.82294790427216, 282.02462417554506, 19.08257759116446, 19.201089606808758, 19.13126138028165, 5345.917669413889, 5385.981571765296, 5376.983947676415, 84.95471264872327, 0.2798358865793489, -15.387240793359979, 5341.717216437702, 5382.5817598544945, 5374.428051967533, 0.9999923292064042, 0.9999999061583672, 0.9999925269913867, 60.01029750575763, 60.00829372725878, 60.00865014584578, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.7243, 4.50892, 2744.795, 785.2357, 3.493329, 2743.373, 594.4464, 4.620332, 2746.681, 777.7068, 3.518878, 2736.634, 799.122, 3.438601, 2748.015, 820.436, 3.336115, 2737.036, 99.89422, 99.84245, 99.96468, 99.60144, 100.0, 99.60543
241775.76136000003, 281.46881177377855, 281.9470029500831, 282.03509684551875, 19.040644671130853, 19.179071311608666, 19.15521489158005, 5344.677850483586, 5382.720549580518, 5371.305811978667, 87.0000813803432, 1.1116293177292391, -24.954536953671777, 5346.521278874504, 5379.729855509977, 5381.356937388456, 0.9999924799528104, 0.9999999409691698, 0.9999912606702702, 60.006706487835615, 60.00916220374896, 60.0079587231066, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.6849, 4.509098, 2744.906, 785.2162, 3.493329, 2743.26, 594.4658, 4.619964, 2747.012, 770.988, 3.542596, 2727.977, 791.1488, 3.473665, 2745.473, 818.5273, 3.346187, 2739.017, 99.8883, 99.83215, 99.96067, 99.28783, 99.91887, 99.69262
241778.07040000003, 281.48219785078624, 281.95689768815845, 282.14896938332464, 19.050910678632707, 19.182749688298202, 19.14106256413019, 5344.903947830349, 5386.439707789007, 5372.324189102077, 86.07024933529647, 0.5516858772327851, -25.092908653251925, 5348.0669763209635, 5386.003830287398, 5371.711978147041, 0.9999914196299517, 0.9999998750563274, 0.9999937726100352, 60.01272980708989, 60.013355146823216, 60.013273657337855, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.455, 4.558177, 2747.84, 790.119, 3.477488, 2745.323, 598.1928, 4.596403, 2747.462, 769.2792, 3.543148, 2729.218, 792.1979, 3.466908, 2746.682, 818.5273, 3.34637, 2738.401, 100.0, 99.92422, 100.0, 99.3273, 99.96789, 99.70054
241780.42328000002, 281.4053997766168, 281.8564977557701, 281.9897721241705, 19.059375303599612, 19.199659495761612, 19.15539631644925, 5345.42785552852, 5390.399019911919, 5377.409171766629, 83.18183189884849, 6.423708509321671, -17.555910527409196, 5346.228935370956, 5390.492528099866, 5375.899800613046, 0.9999952239445947, 0.9999991831264893, 0.9999945369265199, 60.01322155814364, 60.01339389903226, 60.01447830628946, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 605.6488, 4.540508, 2747.491, 785.2357, 3.493145, 2742.867, 594.4269, 4.620332, 2746.511, 771.3958, 3.539103, 2730.056, 792.9037, 3.464352, 2746.801, 820.4757, 3.336298, 2737.375, 99.97941, 99.83022, 99.96468, 99.35378, 99.97702, 99.60549
241782.72248000003, 281.4871469277026, 281.89206253141094, 282.0714002270521, 19.05067147212951, 19.173415702712308, 19.15240629755085, 5338.119936748975, 5382.881876614368, 5372.822009281491, 84.51145146364206, 4.698999896221949, -20.125700792569887, 5339.7026521041, 5381.400169969639, 5370.597702169994, 0.9999953804230445, 0.9999996234627461, 0.9999962977610802, 60.0145744347712, 60.015216642323516, 60.015959374303236, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 596.4814, 4.608504, 2747.451, 778.8932, 3.515801, 2737.82, 588.118, 4.662485, 2742.139, 777.7068, 3.518694, 2736.92, 799.1793, 3.438601, 2748.012, 826.8178, 3.30059, 2728.66, 99.99282, 99.64037, 99.79754, 99.59915, 100.0, 99.3136
241785.05904000002, 281.5025363624911, 281.87918798207085, 282.0085421140952, 19.062117119367787, 19.191473328923312, 19.148145264878387, 5342.586425339766, 5388.818856732526, 5374.7206638234975, 86.01735768055187, 4.704508082833854, -21.39549567162487, 5346.198042809798, 5386.831492571316, 5374.525036699292, 0.9999924265700828, 0.9999996275311362, 0.9999912585472964, 60.01798787622747, 60.01488839960394, 60.01671637965018, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3959, 4.561746, 2747.815, 785.2552, 3.493329, 2743.09, 594.4852, 4.620516, 2746.679, 771.3764, 3.539287, 2729.775, 792.9037, 3.464534, 2747.018, 820.3962, 3.336298, 2737.163, 100.0, 99.83215, 99.96073, 99.34758, 99.97697, 99.6054
241787.41424, 281.4801816858245, 281.94819587337315, 282.0678530285899, 19.049331869588876, 19.21045836246363, 19.185603377328828, 5338.822458859318, 5390.420176825571, 5381.5009453020675, 87.92532937850592, 0.6010454544411914, -21.526888555349387, 5350.057740733998, 5379.781716405226, 5381.606390914054, 0.9999941113340801, 0.9999999999969919, 0.999994658632275, 60.01338303039556, 60.01638014759093, 60.01234771907344, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3959, 4.561389, 2747.977, 785.2162, 3.493145, 2743.094, 588.118, 4.662669, 2742.198, 777.7263, 3.519062, 2736.74, 799.1411, 3.438236, 2748.175, 820.4558, 3.336115, 2737.147, 100.0, 99.82988, 99.79967, 99.60549, 100.0, 99.60135
241789.75896, 281.47889367451427, 281.94663926780396, 282.0686559497732, 19.08016372959795, 19.200460663499456, 19.165557286733634, 5348.991805537449, 5389.031978093187, 5386.342716747671, 89.94332308416101, 0.9649595987198154, -20.40972038379323, 5349.296866576825, 5386.879679963129, 5380.88093344967, 0.9999910493860161, 0.9999999975383291, 0.9999927007745738, 60.011824497806906, 60.006770428295184, 60.009115434343634, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.744, 4.508563, 2744.748, 791.5393, 3.469567, 2746.438, 581.8674, 4.700404, 2734.91, 784.0373, 3.497366, 2741.925, 805.4548, 3.412668, 2747.545, 815.7241, 3.358639, 2740.953, 99.89615, 99.95401, 99.5365, 99.79986, 99.99428, 99.76819
241792.11056000003, 281.536547956181, 282.0174664708789, 282.03503679179545, 19.077209113253744, 19.194846942924357, 19.138786975036826, 5342.153678061461, 5385.458474053897, 5375.913394220108, 90.11730203871878, 2.0366704120992836, -18.449810634730966, 5344.364075808743, 5390.483981529087, 5373.737611060535, 0.9999919319740351, 0.9999996950540756, 0.9999928199193261, 60.0105307347611, 60.0117266365599, 60.007845276639834, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3762, 4.561746, 2747.762, 785.2357, 3.493145, 2742.919, 588.1569, 4.662669, 2742.193, 777.7263, 3.519062, 2736.911, 799.1602, 3.438601, 2747.959, 820.4558, 3.336115, 2737.15, 100.0, 99.83201, 99.79949, 99.60762, 100.0, 99.60169
241794.44236000002, 281.5153452076855, 281.8350242806151, 281.94293706915875, 19.05290277622712, 19.173862466181994, 19.118859071847552, 5336.080697748357, 5377.833125647585, 5364.238274498528, 86.47720598831052, 3.861995192857421, -18.892270664672196, 5336.672053667334, 5376.516709428127, 5365.227876813795, 0.999993289641403, 0.9999999972950392, 0.9999943608018516, 60.00266119474179, 60.00516835571385, 60.00431896205281, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 609.1777, 4.501245, 2743.48, 782.7649, 3.501986, 2740.811, 590.7581, 4.641132, 2745.276, 772.8328, 3.537264, 2730.712, 793.1898, 3.462891, 2746.853, 826.6786, 3.30059, 2728.609, 99.85928, 99.74791, 99.91171, 99.40166, 99.96505, 99.30513
241796.83752000003, 281.42473860544936, 281.80641371803813, 281.93747155932056, 19.07577491738589, 19.1941798321944, 19.14893411391582, 5346.085415908529, 5381.618522883977, 5375.108963418626, 83.68072413265145, -2.638080838847486, -17.78384073931511, 5346.933854831747, 5386.567098208893, 5373.758055739987, 0.9999945034372143, 0.9999999685979688, 0.9999911181162351, 59.998627984244315, 59.99966483812814, 60.00220443647253, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 610.4395, 4.49375, 2744.169, 784.7299, 3.493513, 2743.198, 588.254, 4.662117, 2742.31, 777.6874, 3.519062, 2736.803, 799.2174, 3.438601, 2747.685, 820.4161, 3.336115, 2736.978, 99.84057, 99.8344, 99.80375, 99.60336, 100.0, 99.6097
241799.12904000003, 281.3577511693367, 281.77334284108537, 281.8860670399652, 19.053801568751155, 19.214422622659864, 19.135626953899376, 5346.110109031147, 5386.7839315424935, 5375.084091630349, 84.48131377056029, 3.745123597802376, -17.17983704859671, 5344.17775774779, 5388.835309090417, 5375.463594964748, 0.9999919515501288, 0.9999995362384789, 0.9999924450436967, 59.995748014050925, 59.99833570594462, 60.00097212936055, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.7046, 4.509098, 2744.795, 785.2357, 3.493145, 2743.037, 594.4464, 4.620516, 2746.731, 771.3569, 3.539103, 2730.396, 792.9037, 3.464169, 2746.688, 820.4757, 3.336115, 2736.863, 99.89422, 99.83638, 99.9669, 99.35551, 99.96495, 99.60553
241801.47400000002, 281.36308436200227, 281.85351304671093, 281.9200896001667, 19.048628825679597, 19.19688567444276, 19.170610707947127, 5336.970310867489, 5384.273161546771, 5379.1882283568875, 91.25967565331302, -3.17707924899355, -19.97694412921055, 5337.320282000311, 5379.659593711048, 5380.671577777424, 0.9999945416393883, 0.9999998427057643, 0.9999867045762274, 60.00022297336751, 60.000525786336866, 59.99924913441753, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.4156, 4.561032, 2747.709, 791.5004, 3.469936, 2746.496, 600.7164, 4.574314, 2748.022, 765.2207, 3.557489, 2722.39, 786.6663, 3.487911, 2743.708, 814.0939, 3.369443, 2743.04, 100.0, 99.9561, 100.0, 99.07226, 99.85464, 99.83663
241803.81988000002, 281.4384427293088, 281.93807961013874, 281.9710995088893, 19.053911510024005, 19.193243360028063, 19.144444641153992, 5341.613958098712, 5385.474521881645, 5376.175909374993, 82.89977835873924, 3.3502453495735836, -20.324120578173734, 5343.379808944832, 5386.522876614278, 5374.413094897235, 0.9999950780801984, 0.9999999731643776, 0.999992949383878, 59.99866257257277, 59.998491196721616, 59.99780006209222, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.7243, 4.509098, 2744.523, 785.2162, 3.493145, 2743.201, 594.4658, 4.620332, 2746.788, 771.3764, 3.53947, 2730.115, 792.9037, 3.464169, 2746.796, 820.4757, 3.335566, 2736.863, 99.88429, 99.83218, 99.96663, 99.35996, 99.9691, 99.61201
241806.17692000003, 281.45147121449503, 281.8581206349157, 282.01803214676295, 19.03530283463822, 19.175676458604347, 19.142051332229357, 5340.375546393767, 5383.563090550644, 5368.487636603479, 84.21196844083124, 3.7834870737895017, -20.57343686339209, 5341.552053096758, 5389.340385370821, 5365.486639257518, 0.9999930543777911, 0.9999997586669855, 0.9999907134248923, 59.998029135509185, 60.00073171126299, 59.998262648956214, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3367, 4.561746, 2747.652, 785.2552, 3.493329, 2743.091, 594.4658, 4.6207, 2746.677, 771.454, 3.538183, 2731.288, 794.277, 3.45869, 2747.495, 823.0006, 3.319451, 2732.688, 100.0, 99.83218, 99.96276, 99.38266, 99.98796, 99.4536
241808.51724000002, 281.3929665928934, 281.89177266564917, 282.0020154515744, 19.061890389122198, 19.201842896112723, 19.138956690114362, 5350.3389203438755, 5383.638851356868, 5375.560558136747, 88.33230545506285, 1.806676942731741, -18.897349668308834, 5346.446660471369, 5390.23902406878, 5374.034165832957, 0.9999905436167656, 0.99999995304035, 0.999992309949998, 60.000252304637534, 60.00089335971777, 60.001230311405926, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 596.0083, 4.609575, 2747.342, 779.7298, 3.510275, 2739.219, 590.0981, 4.649968, 2744.883, 774.2115, 3.530829, 2732.328, 794.6776, 3.459421, 2747.007, 820.8137, 3.335199, 2736.737, 99.99487, 99.71492, 99.88525, 99.45496, 99.97471, 99.60479
241810.79164, 281.3883326797871, 281.84388632241826, 281.9800563009541, 19.06464375495472, 19.207684238731428, 19.153838536382086, 5345.835707191987, 5386.307718485355, 5376.610814196594, 88.33268289909256, 3.4052068227891894, -13.737200524866239, 5347.196392524901, 5386.148477760375, 5379.491295557257, 0.9999937641649986, 0.999999822809683, 0.9999921220863919, 59.9996509546736, 60.00231599506394, 60.00039342455832, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3762, 4.561924, 2747.982, 785.2357, 3.493329, 2743.206, 589.4963, 4.653833, 2742.583, 777.5903, 3.518878, 2736.974, 799.1793, 3.438419, 2748.012, 820.4161, 3.335566, 2737.04, 99.99818, 99.83215, 99.8262, 99.60956, 100.0, 99.61197
241813.13936000003, 281.4107259662339, 281.8415795790505, 282.06287559655016, 19.066284085511313, 19.213604261448534, 19.18620344994013, 5348.6859373622065, 5388.952661664047, 5383.9469155404595, 91.32112953429123, 0.6736991430645958, -22.863856051084895, 5355.011553346237, 5391.288353762513, 5387.085845171556, 0.9999913811956319, 0.9999999849718283, 0.9999919024005062, 60.002797035643084, 59.99980739246187, 60.001153190794476, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 607.1077, 4.519628, 2745.365, 791.3837, 3.47012, 2746.438, 581.8286, 4.700588, 2734.856, 783.9984, 3.49755, 2741.974, 805.5121, 3.41066, 2747.232, 814.1137, 3.36926, 2743.212, 99.91986, 99.96469, 99.53859, 99.80162, 99.9829, 99.83659
241815.51252000002, 281.36238599284536, 281.9047189004293, 281.9833684034439, 19.070688255699476, 19.198754305960446, 19.160044491876498, 5347.069298214678, 5386.903742328206, 5375.95715019006, 84.88017917652769, 1.2122391500410004, -16.489212798119297, 5345.190735265033, 5386.916842564238, 5378.607015174823, 0.9999956468198752, 0.9999997365116419, 0.9999916624744432, 59.999278686710504, 59.99916309354307, 59.99908402242758, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.1987, 4.56246, 2747.767, 785.2552, 3.493329, 2743.033, 588.118, 4.662853, 2742.256, 777.7263, 3.519062, 2736.91, 798.9694, 3.438419, 2747.845, 820.4956, 3.335932, 2736.804, 100.0, 99.83009, 99.8018, 99.60141, 100.0, 99.61184
241817.91160000002, 281.33233495357354, 281.89969109027413, 282.0153056110199, 19.047099818591935, 19.178646486703265, 19.128912647036696, 5339.885726974627, 5383.431056622639, 5364.241220579881, 86.99284808202583, -0.11038249881141837, -21.733351640667706, 5336.751079712275, 5378.977729796519, 5365.581842555731, 0.999991831799178, 0.9999997570074353, 0.9999947071708387, 59.99670419533756, 60.000201251271605, 59.99822190709002, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.6849, 4.50892, 2744.796, 785.2357, 3.49296, 2743.145, 588.0986, 4.662485, 2742.191, 777.6874, 3.519062, 2736.634, 799.1411, 3.438419, 2748.063, 820.4757, 3.336115, 2736.745, 99.88239, 99.83215, 99.79945, 99.60956, 100.0, 99.61397
241820.21992000003, 281.353822796661, 281.9020338945202, 281.99426060781286, 19.082883536633645, 19.207811173343014, 19.169645240408393, 5343.858302813339, 5391.473085254604, 5379.114956505325, 84.48759079588808, -0.2977283762610341, -14.39831884352634, 5343.508793054802, 5386.096172321118, 5380.232836285222, 0.999995815589916, 0.999999824754568, 0.9999934761619825, 59.996883236227376, 59.995884286687534, 59.996137324589284, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 614.9936, 4.451274, 2737.686, 778.9127, 3.515248, 2738.326, 594.4464, 4.620332, 2746.735, 771.2987, 3.53947, 2730.57, 792.8846, 3.463804, 2747.137, 825.8238, 3.309563, 2731.227, 99.62364, 99.65259, 99.96485, 99.38786, 99.97147, 99.3929
241822.60808, 281.4128150152974, 281.89658342437906, 282.0252085030719, 19.060563583202526, 19.20194630928011, 19.127243845337155, 5340.150326989203, 5386.869639457097, 5374.897563350507, 85.64421718692483, 5.687407101004851, -16.16184147607987, 5343.512435971386, 5387.318294914703, 5374.900660829103, 0.9999925903330872, 0.9999996357171501, 0.9999915027174595, 59.997332318566286, 59.99565761048237, 59.99450598910064, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.744, 4.50892, 2744.523, 785.2941, 3.493329, 2743.148, 588.9333, 4.657515, 2743.873, 775.6096, 3.528255, 2733.421, 795.5932, 3.455768, 2747.126, 820.4558, 3.335749, 2736.8, 99.89442, 99.83612, 99.85043, 99.50216, 99.98565, 99.614
241824.91732, 281.3943676512983, 281.895342378276, 282.0926045894981, 19.040721302925267, 19.20846501061851, 19.181551592144107, 5342.026659209117, 5389.204055025265, 5384.919461979837, 90.65361025762104, -0.17985066330720656, -21.766903973641092, 5337.4283416491, 5388.798614646482, 5378.0343120126145, 0.9999913567530023, 0.9999998777276795, 0.9999880108019924, 59.99563965035377, 59.99569738956451, 59.998061640022776, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.2906, 4.516415, 2745.896, 787.298, 3.485777, 2744.828, 597.5328, 4.594746, 2748.024, 766.8325, 3.552525, 2722.934, 787.3529, 3.487363, 2743.813, 814.1336, 3.369443, 2743.153, 99.90741, 99.89542, 100.0, 99.12539, 99.85846, 99.83032
241827.21060000002, 281.31399825247405, 281.9184662658764, 282.04486717256293, 19.069114272352607, 19.1959305641616, 19.15312569796075, 5343.591067445746, 5388.1488824697935, 5371.796835124394, 83.53709407951555, 4.1348035613176535, -20.893007955896337, 5342.084518772217, 5385.349039427633, 5372.582458878589, 0.9999922435966432, 0.9999996931874771, 0.9999926494151838, 59.99776209016331, 59.99404646280089, 59.99580133259319, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 606.0431, 4.527658, 2746.009, 786.403, 3.488908, 2743.184, 594.621, 4.619412, 2746.846, 771.0074, 3.539654, 2730.186, 792.8655, 3.464169, 2746.799, 820.4161, 3.336115, 2736.923, 99.94314, 99.85009, 99.96885, 99.33851, 99.96714, 99.61214
241829.51576, 281.3851624275868, 281.7960109290277, 281.9816378844621, 19.070570581823773, 19.205547356903402, 19.13766190306526, 5344.773345755378, 5388.841599435178, 5373.307030304245, 85.91815109572372, 1.5639536800506448, -22.41916186056619, 5342.944577039802, 5388.355273592249, 5380.768523687526, 0.9999935873497264, 0.9999995609546097, 0.999993262129742, 59.99492038175958, 60.000075255485655, 59.9970774174454, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.4156, 4.561567, 2747.977, 785.2552, 3.493145, 2743.147, 594.4464, 4.620332, 2746.788, 771.3569, 3.538919, 2730.449, 792.8846, 3.464352, 2746.796, 820.4757, 3.335932, 2736.978, 99.99818, 99.83424, 99.96672, 99.35378, 99.96703, 99.60766
241831.81932, 281.3702050253384, 281.89083973432525, 282.066341712937, 19.04266000350674, 19.192791830335864, 19.13857311227579, 5340.359099923905, 5380.666942031511, 5372.173009947106, 88.98887936802566, 3.1981043613031375, -15.691025322406858, 5341.125435149181, 5384.7320482051155, 5376.113241958149, 0.9999952025438757, 0.9999998930721551, 0.9999948234708221, 59.99339884466898, 59.99406023128222, 59.992314820977384, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 596.0674, 4.609397, 2747.561, 778.9127, 3.515432, 2738.43, 588.118, 4.662485, 2742.25, 777.6874, 3.519062, 2737.09, 799.1602, 3.438419, 2748.01, 826.7582, 3.30004, 2728.601, 99.98285, 99.65439, 99.80158, 99.60531, 100.0, 99.29868
241834.16180000003, 281.30792290914076, 281.88976389584957, 282.01934042007065, 19.071632761497444, 19.207828116513376, 19.15408359617728, 5340.8439387016915, 5387.977001159457, 5375.652467883733, 84.87366239362336, 2.1006838687315224, -16.410489848134148, 5343.272509082484, 5388.318725633281, 5375.585398728196, 0.9999921052698467, 0.9999999374512185, 0.9999921833582047, 59.99204525718558, 59.99411288127113, 59.997470619665144, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3959, 4.561746, 2748.029, 785.2552, 3.493329, 2743.091, 594.4464, 4.620332, 2746.788, 771.3764, 3.538919, 2730.337, 792.9037, 3.464169, 2746.688, 820.4161, 3.335749, 2736.813, 100.0, 99.83001, 99.96672, 99.35785, 99.96309, 99.61367
241836.47240000003, 281.41353806584766, 281.8822885319556, 281.9405268187633, 19.058457399300007, 19.17901387944906, 19.17205170640911, 5340.264064142039, 5383.656630133734, 5377.985425182749, 87.79199353234753, 2.2731586815201297, -21.843911549135555, 5342.234508216191, 5390.485493202727, 5385.631454942011, 0.9999910933611501, 0.9999999956886692, 0.9999927977971925, 60.00052339876039, 60.00249257626554, 60.00062149996269, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3762, 4.561746, 2747.762, 785.2941, 3.493145, 2743.087, 588.1375, 4.662669, 2742.193, 777.6874, 3.519062, 2736.92, 799.1602, 3.438419, 2747.718, 819.76, 3.339228, 2738.345, 100.0, 99.83206, 99.80158, 99.60759, 100.0, 99.65529
241838.81352000003, 281.2936758079722, 281.88466111773783, 281.9905411777507, 19.081187984142115, 19.19936942801039, 19.169901151641046, 5333.7293577643195, 5386.151344758633, 5374.355049790467, 84.66780598510013, 8.406099997450838, -24.80576449478849, 5343.930972291464, 5391.241677872615, 5374.758436376292, 0.9999935887405814, 0.9999999972665855, 0.9999912641302263, 60.002575659375594, 60.00283295638858, 60.001822168307676, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.5666, 4.509276, 2744.854, 791.5393, 3.469567, 2746.494, 581.848, 4.700404, 2736.14, 782.9886, 3.502698, 2740.64, 803.0323, 3.421434, 2747.795, 818.3286, 3.347468, 2739.186, 99.89041, 99.95401, 99.56491, 99.75309, 100.0, 99.67573
241841.17960000003, 281.40859704783657, 281.9288422107829, 282.09681841473645, 19.072516420652075, 19.203466805007082, 19.140458460492003, 5344.717569520554, 5387.92286328041, 5372.0390589876715, 86.29210916199827, 2.8498678550413388, -19.968366574830043, 5345.400172826385, 5387.013391935395, 5376.80358565347, 0.9999936222216174, 0.9999998626546344, 0.9999931620890324, 60.00375108362255, 60.00394988205803, 60.00245971988918, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 603.3027, 4.554072, 2747.201, 785.2746, 3.493145, 2743.033, 588.1375, 4.662669, 2742.193, 777.7263, 3.518878, 2736.915, 799.1411, 3.438601, 2747.845, 820.3962, 3.335932, 2736.867, 99.99421, 99.83009, 99.79963, 99.60355, 100.0, 99.60566
241843.51952000003, 281.337420088869, 281.89507849796183, 281.9342303584344, 19.04167255391782, 19.1842300412048, 19.124529225034156, 5335.200059214885, 5383.4709504682905, 5368.401527544596, 85.33244459469097, 3.1549686942985318, -20.570153601335733, 5336.000941870253, 5380.271249142289, 5368.626755299909, 0.9999913511750369, 0.9999996734924367, 0.999992914328509, 59.99913999167311, 60.00022754095224, 60.00184016568333, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 612.1744, 4.478045, 2740.119, 780.1773, 3.513406, 2738.105, 593.9999, 4.621437, 2746.731, 771.2987, 3.540022, 2730.57, 792.8846, 3.464352, 2746.851, 826.7781, 3.300224, 2728.546, 99.74301, 99.64786, 99.96468, 99.37583, 99.96904, 99.29882
241845.86184000003, 281.39725637176116, 281.90982699876156, 281.9973489352667, 19.072680912682376, 19.199946066661425, 19.14641640688148, 5345.475852803741, 5386.116491548719, 5376.606242170513, 91.61667133133051, -1.6992024807534563, -22.610178603063332, 5347.5391271660765, 5385.967963462197, 5379.860533310021, 0.9999958798434317, 0.9999999509905054, 0.9999922512341386, 60.00320254597502, 60.0018945620176, 60.00358467074285, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.7243, 4.508563, 2744.523, 785.2941, 3.493329, 2743.14, 588.118, 4.662669, 2742.251, 777.7263, 3.519062, 2736.803, 799.1411, 3.438784, 2747.902, 820.436, 3.336115, 2736.98, 99.89234, 99.83624, 99.80158, 99.60336, 100.0, 99.61184
241848.21204, 281.2693218460612, 281.7981019951801, 281.90809968189944, 19.07229403304696, 19.20954818945391, 19.141550812421166, 5341.973056531737, 5388.0175755292485, 5377.162649473696, 78.84661573789663, 7.864294993388057, -17.194330861596768, 5348.572435451109, 5388.219242961012, 5389.411885844285, 0.9999953346503981, 0.9999998683985907, 0.9999944962122823, 60.00261962887819, 60.00264060652206, 59.99976757396544, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.7046, 4.509276, 2744.853, 785.2162, 3.493145, 2743.153, 594.4658, 4.620516, 2746.735, 771.3764, 3.539654, 2729.993, 792.8846, 3.464169, 2746.847, 820.4558, 3.335932, 2736.864, 99.88639, 99.83445, 99.96464, 99.35551, 99.96495, 99.61184
241850.56840000002, 281.3659213417732, 281.91636107275315, 282.0251314043703, 19.057448108576928, 19.179639796801755, 19.13571264328444, 5342.460182181723, 5389.297952091259, 5377.152403315272, 92.34358430466727, -1.4151103070880708, -23.390774830610496, 5344.368731383199, 5383.167593590991, 5379.507295238776, 0.9999898286563166, 0.9999999974996969, 0.9999878716997098, 60.00554190670192, 60.00254036931807, 60.00165288184791, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.4747, 4.561211, 2747.757, 791.5198, 3.469752, 2746.383, 600.794, 4.574498, 2748.02, 765.1819, 3.558041, 2722.813, 786.6663, 3.487728, 2743.759, 814.1535, 3.36926, 2742.574, 100.0, 99.952, 100.0, 99.0729, 99.85649, 99.83432
241852.87908, 281.28867694673096, 281.75030208865934, 281.9630787805562, 19.083328718354224, 19.211061847248654, 19.156136140593894, 5341.514375879913, 5392.607548839013, 5372.262042334881, 82.5927869967818, 5.397098541286141, -18.446811597084462, 5343.233109542307, 5384.864806667134, 5377.25612961892, 0.9999928137836535, 0.9999966823838824, 0.9999925025863454, 59.999604869678876, 59.99937855380251, 60.00291115263021, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.6849, 4.509276, 2744.58, 785.2162, 3.493145, 2743.094, 594.4658, 4.620516, 2746.735, 771.3958, 3.53947, 2730.169, 792.9037, 3.464169, 2746.739, 820.3962, 3.335382, 2737.041, 99.88639, 99.82988, 99.96481, 99.3619, 99.96495, 99.59926
241855.28024000002, 281.3700191509429, 281.8418106196788, 282.04033404908165, 19.068449889740588, 19.1896492751485, 19.11615224076537, 5339.782493968305, 5381.597822056583, 5373.447819355394, 85.20107439623598, 4.1144953141333644, -23.464542624880856, 5339.504429684834, 5384.45623300916, 5367.518469249877, 0.9999921384273833, 0.9999995663202009, 0.9999909655393883, 59.9999788662571, 60.00046842843443, 60.0009055384817, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3959, 4.561746, 2748.034, 785.1384, 3.495171, 2741.919, 592.7381, 4.634874, 2745.169, 774.4639, 3.528255, 2734.702, 796.9666, 3.445906, 2747.845, 826.1418, 3.301872, 2728.793, 100.0, 99.79354, 99.90781, 99.4988, 100.0, 99.3127
241857.62104000003, 281.22454637424244, 281.80294887172107, 281.91842039507924, 19.075211351681144, 19.205468636162717, 19.140789451671164, 5344.984681811567, 5388.783743209529, 5379.345968278305, 85.09880684298969, 5.756658192918621, -18.1498561552728, 5342.3427674621125, 5389.244653988845, 5374.926459762381, 0.9999917504225947, 0.9999998067600587, 0.999994393170175, 59.99871576815244, 59.9988645993271, 60.00109992669294, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 599.2021, 4.586018, 2748.223, 783.6404, 3.49775, 2742.707, 594.0193, 4.623645, 2746.623, 771.4152, 3.539287, 2730.168, 792.9227, 3.463986, 2746.683, 820.4757, 3.335932, 2736.691, 100.0, 99.80355, 99.96073, 99.36576, 99.96292, 99.60984
241860.01576, 281.2396714412076, 281.82818539559526, 282.05428376118863, 19.07963450128231, 19.21363036653211, 19.15936366317182, 5345.222832212969, 5388.828563250925, 5377.991296761868, 85.49816394391291, 5.374169860802795, -18.9530479099343, 5348.445670286248, 5388.489451738707, 5376.85249953573, 0.9999907035613157, 0.9999997658887393, 0.9999931054574903, 60.00468424321378, 60.00325801951137, 60.0004125199897, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3564, 4.561567, 2747.705, 785.2941, 3.493329, 2743.087, 588.1375, 4.662485, 2742.245, 777.7263, 3.518878, 2737.027, 799.1793, 3.438419, 2747.847, 820.4757, 3.335382, 2736.631, 100.0, 99.83206, 99.79967, 99.59719, 100.0, 99.61197
241862.30236000003, 281.3467407677747, 281.86072323119987, 281.92444361342325, 19.09770683270952, 19.200529579592796, 19.182271530827162, 5341.4686291645585, 5391.236873452199, 5381.967746727498, 91.61337384023409, -1.6521454659764458, -20.939187748000563, 5349.635574279534, 5390.640291439101, 5384.692525021791, 0.9999927546529558, 0.9999996462852949, 0.9999913167432819, 60.00479514934484, 60.00471258981315, 60.00589827816741, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.7834, 4.509455, 2744.69, 791.5393, 3.469752, 2746.55, 581.8092, 4.700772, 2734.8, 784.0373, 3.497366, 2742.086, 805.5121, 3.41066, 2747.231, 814.0939, 3.369443, 2743.098, 99.89038, 99.95824, 99.53446, 99.80162, 99.98683, 99.82798
241864.61212, 281.27904228307796, 281.8833546552791, 282.00928433332706, 19.072863310137343, 19.204593841272214, 19.150855884026083, 5345.369318889976, 5386.311163045398, 5376.060168634829, 87.23652224177658, 1.3336333209240365, -20.18377640032236, 5342.06286183772, 5386.475157101993, 5376.035890115272, 0.9999933398901713, 0.9999999569715504, 0.9999933049354185, 60.00800659335661, 60.007187313764014, 60.00485823961786, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3762, 4.561389, 2747.757, 785.2357, 3.493145, 2742.978, 588.118, 4.662669, 2742.191, 777.6874, 3.519062, 2736.803, 799.1793, 3.438236, 2748.228, 820.4558, 3.335382, 2736.749, 100.0, 99.83399, 99.80158, 99.61167, 100.0, 99.60787
241866.92760000002, 281.27404194116787, 281.87467411809047, 281.90214512750737, 19.039141977650676, 19.187848345797182, 19.09847520089394, 5334.507676585955, 5377.999387713907, 5366.554670559859, 82.85143890046857, 4.645120029122609, -18.324771144936676, 5333.013511805886, 5377.511607148585, 5365.965974248894, 0.9999937403803106, 0.9999989333907556, 0.9999903073267142, 60.007584009767385, 60.01047041170776, 60.00806973162333, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.744, 4.509276, 2744.691, 785.2746, 3.493145, 2743.204, 588.118, 4.662485, 2742.193, 777.7068, 3.518878, 2736.634, 799.1602, 3.438784, 2747.785, 820.595, 3.332086, 2735.731, 99.8944, 99.83022, 99.79967, 99.60355, 100.0, 99.56432
241869.26536000002, 281.4239875248635, 281.8972337839431, 281.9720167520195, 19.072376866170043, 19.202661991357378, 19.14886701982268, 5344.5703111517305, 5388.446677081004, 5375.14451079548, 86.79301588412784, 6.802325880818671, -21.774275637324536, 5342.651293954266, 5388.908280299484, 5374.968047040946, 0.9999960355941302, 0.9999997801633781, 0.99999374245107, 60.007803323399, 60.00685446052669, 60.007561237202154, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 614.9936, 4.451988, 2737.576, 778.9516, 3.515801, 2738.035, 594.4269, 4.620516, 2746.289, 772.7939, 3.535242, 2732.716, 795.04, 3.453942, 2747.762, 823.1199, 3.323297, 2734.158, 99.63147, 99.65887, 99.96255, 99.44618, 100.0, 99.50886
241871.56812, 281.5224148649822, 282.0158712912382, 282.1242410212674, 19.037034597863464, 19.190449043812755, 19.13446141867815, 5339.367243027341, 5382.908999222143, 5377.692679022759, 88.97322093530033, 2.07097453669644, -21.492429596627062, 5341.963585897302, 5388.688009168021, 5378.281202790408, 0.9999942164171212, 0.9999994684249172, 0.9999947689490033, 60.012836099758246, 60.01083277673992, 60.00998958310159, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.7046, 4.508741, 2744.633, 785.2746, 3.493329, 2743.315, 590.6028, 4.643894, 2744.997, 773.8813, 3.533219, 2730.749, 793.5331, 3.461612, 2746.735, 820.5155, 3.335749, 2736.801, 99.89214, 99.84035, 99.88931, 99.41745, 99.96482, 99.6117
241873.93936000002, 281.45912919872, 281.9872794833222, 282.0003621525164, 19.07447260731253, 19.17928546864855, 19.138723442443396, 5339.838413173176, 5384.235509760541, 5373.33718236459, 89.71723695837636, -0.8354651638728683, -20.706699899144496, 5344.457857473465, 5379.900500713708, 5383.820710912852, 0.9999891487856098, 0.9999999175209288, 0.999990591656859, 60.00849756047052, 60.008174273615325, 60.010164674872485, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 606.7331, 4.531942, 2746.66, 788.7571, 3.47804, 2745.586, 599.5128, 4.577811, 2747.858, 764.9489, 3.556937, 2721.952, 786.6663, 3.487911, 2743.921, 814.0939, 3.36926, 2742.985, 99.95973, 99.92263, 100.0, 99.05799, 99.86835, 99.82832
241876.2576, 281.55598630155464, 281.95460688708147, 282.1337725923769, 19.049203409600935, 19.188230752232, 19.136098240768828, 5341.970924262967, 5383.992047056654, 5376.262635690216, 89.24254847510929, 6.68841745986083, -18.073280989923433, 5347.376298009038, 5384.671317529428, 5378.045631847978, 0.9999931139187103, 0.9999996955253928, 0.9999940052873224, 60.01040331777816, 60.0081983559467, 60.009014782807306, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 608.5863, 4.50999, 2744.686, 785.2552, 3.493145, 2743.037, 594.524, 4.620332, 2746.509, 771.2987, 3.538367, 2729.673, 792.8846, 3.464352, 2746.851, 820.3167, 3.336115, 2737.437, 99.90029, 99.83022, 99.96076, 99.3533, 99.96904, 99.60596
241878.59972000003, 281.56244079386, 282.0018413564748, 282.18812413954544, 19.061465485439427, 19.189465704760906, 19.128546114883658, 5343.138835352043, 5385.686269197244, 5377.077752496717, 84.66792966511866, 10.584071643435891, -17.880406846102005, 5342.798558500873, 5385.343963172609, 5370.364184747994, 0.99999175346439, 0.9999994938521108, 0.9999940988493174, 60.012492840660634, 60.015240678400716, 60.013928795151045, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 600 800 800 800], 5500.0, [], 602.3762, 4.561389, 2747.982, 785.2357, 3.493145, 2743.206, 594.4852, 4.620516, 2746.678, 771.3569, 3.539103, 2729.999, 792.9227, 3.464352, 2746.956, 820.4956, 3.335566, 2736.516, 100.0, 99.83236, 99.96055, 99.3557, 99.97303, 99.62215
