TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
243713.78584000003, 280.9852053457067, 281.3782670565602, 281.6401594732196, 19.105992277464278, 19.239655824148453, 19.17479811304736, 5344.614351502699, 5382.85201909028, 5377.864487911556, 85.37925975367261, 7.69585747763449, -15.5934551759442, 5342.205841684615, 5385.959718164246, 5378.283221043082, 0.9999950972458731, 0.9999993169857747, 0.9999983531133921, 60.0006469489332, 60.00125736108711, 60.000748870579244, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.1974, 4.504815, 2744.23, 790.9946, 3.473436, 2745.795, 818.9833, 3.344522, 2738.468, 606.8235, 4.525162, 2745.904, 787.372, 3.485171, 2744.347, 593.6111, 4.62583, 2746.005, 99.87973, 99.9306, 99.66394, 99.9325, 99.87789, 99.94658
243716.10492, 280.99106203573405, 281.3404623396921, 281.53768042640036, 19.092141057104786, 19.237517846156834, 19.1892266878935, 5343.68288732097, 5390.06837083477, 5383.152499875807, 88.71580267951526, 4.187138259106632, -17.18162535072679, 5350.929191069603, 5385.6434161244415, 5379.627403611665, 0.9999955780732722, 0.9999997503053857, 0.9999966554285487, 60.00350834717286, 60.0029850440067, 60.00152421179103, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 606.95, 4.530693, 2746.432, 782.2006, 3.505854, 2740.207, 813.8004, 3.370844, 2744.159, 600.5513, 4.575909, 2748.0, 793.5903, 3.46143, 2747.166, 599.9731, 4.579684, 2747.781, 99.9538, 99.72722, 99.86374, 100.0, 99.98667, 100.0
243718.43884000002, 280.8516840914992, 281.2575251271934, 281.507320844135, 19.092619364551275, 19.2361189348348, 19.177793778357504, 5342.495363871096, 5385.90743696309, 5375.4284611534, 85.67317088155369, 11.271444808722435, -11.945543142015595, 5348.877778151965, 5387.840104662264, 5374.901933236084, 0.9999955330787081, 0.9999992532274854, 0.9999975454826985, 60.00575047012466, 60.00511501155912, 60.007966324569004, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 608.9609, 4.503922, 2744.402, 785.9361, 3.490566, 2743.363, 817.741, 3.350228, 2740.06, 606.7653, 4.52553, 2746.014, 787.3339, 3.485536, 2744.353, 593.631, 4.62583, 2746.174, 99.87989, 99.84419, 99.72187, 99.93275, 99.87806, 99.94438
243720.75356, 280.8857174548781, 281.3033905215522, 281.56549565185503, 19.109864425941808, 19.23390711905568, 19.19505864162982, 5349.305826141059, 5389.015028392492, 5378.742818310937, 82.08782447565682, 6.183831735146555, -16.081148787733582, 5347.01492518627, 5387.631372222184, 5374.135922306226, 0.9999954771567237, 0.999999109105428, 0.9999961646661095, 60.007988697217115, 60.00567660600043, 60.00571640852563, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.9084, 4.557463, 2747.689, 785.975, 3.490382, 2743.417, 818.9639, 3.343969, 2738.695, 606.8624, 4.524795, 2746.128, 793.5903, 3.461612, 2747.166, 599.8936, 4.580233, 2748.005, 100.0, 99.84192, 99.6806, 99.9284, 99.98443, 100.0
243723.08696000002, 280.951268352002, 281.2867004863248, 281.48662124741236, 19.107147008936167, 19.239266121532726, 19.18605787219423, 5344.103416750895, 5383.805108531864, 5380.542217071979, 81.47997635114007, 7.830911187452557, -13.078529563123766, 5344.332825823726, 5390.622306509643, 5379.044249002715, 0.9999960237558903, 0.9999993612583272, 0.9999945849319121, 60.00066210531995, 60.0042581644291, 60.0065587413346, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 596.5997, 4.605471, 2747.435, 792.2592, 3.466805, 2746.65, 825.2728, 3.30918, 2730.835, 612.8821, 4.470922, 2740.169, 799.9232, 3.435314, 2748.164, 606.2158, 4.529692, 2746.179, 99.9903, 99.96173, 99.38628, 99.73572, 100.0, 99.94463
243725.48568, 280.9933146703037, 281.34725857421563, 281.623780757129, 19.11741948893113, 19.247970557678446, 19.179728319548076, 5343.954368838953, 5388.344089761448, 5381.02631322558, 85.47626780931296, 5.609383375942571, -13.210520299072414, 5350.981069311654, 5389.956288826554, 5379.813997725405, 0.9999942110090159, 0.9999996206570269, 0.999996065988773, 60.001621199107376, 60.004268293738726, 60.00291857920375, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.8887, 4.557284, 2747.689, 785.9556, 3.490382, 2743.306, 818.8863, 3.344337, 2738.637, 606.8624, 4.524978, 2746.069, 793.6094, 3.460151, 2747.485, 599.9532, 4.580233, 2747.901, 100.0, 99.84615, 99.67008, 99.93052, 99.97588, 100.0
243727.80752000003, 280.9960767804697, 281.36532018916506, 281.5454393101801, 19.122892020495325, 19.241896437791212, 19.182769077218012, 5351.359478530489, 5382.039647784569, 5387.164755440944, 89.84035612494108, 4.147141503959347, -18.290937152680044, 5352.376892681044, 5383.420965975257, 5384.619152333734, 0.9999941829852235, 0.9999993528062624, 0.9999937419972895, 60.00107440611747, 60.0015619799016, 60.00105141954286, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.8887, 4.557463, 2747.857, 792.2202, 3.467173, 2746.767, 818.9445, 3.34581, 2739.744, 605.639, 4.538952, 2747.078, 806.1606, 3.408651, 2747.116, 595.639, 4.61173, 2746.747, 99.99552, 99.95571, 99.71037, 99.97268, 99.97483, 99.96523
243730.17404, 280.90779515141804, 281.27027880993984, 281.52511040201233, 19.102192686954133, 19.243953368254346, 19.202838498268207, 5349.567527494522, 5393.075931162254, 5382.847158192985, 86.33904368957747, 2.6660540550005862, -20.5229975533789, 5350.79876794226, 5390.3111510882145, 5382.814944613246, 0.9999933911774089, 0.9999992730261316, 0.9999905792787446, 60.000717180523374, 60.003224700663644, 60.00298461588517, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 608.3892, 4.516058, 2745.508, 796.1503, 3.451148, 2747.611, 816.5763, 3.356118, 2740.012, 605.4642, 4.531965, 2746.017, 799.9423, 3.435497, 2748.05, 599.9731, 4.580233, 2747.951, 99.91125, 99.99881, 99.7473, 99.94919, 100.0, 100.0
243732.45716000002, 280.93417407348915, 281.2985761273498, 281.5789035502492, 19.123431132050833, 19.248583874694386, 19.19581347173921, 5348.54647712289, 5388.071448955878, 5381.126518088356, 84.42122500152072, 7.851542231516987, -14.597247158605, 5350.401010728255, 5384.836587301228, 5378.722012811282, 0.999995343626494, 0.9999991149516477, 0.9999952714757445, 60.00063266750577, 60.004308738878166, 60.00618094591499, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 607.1668, 4.522305, 2745.199, 792.1813, 3.467173, 2746.658, 818.9251, 3.344337, 2738.811, 606.8041, 4.525346, 2746.074, 799.8469, 3.435679, 2748.055, 593.5714, 4.626379, 2746.118, 99.91143, 99.96185, 99.65824, 99.94075, 100.0, 99.94237
243734.76512000003, 280.9655381109168, 281.4147934366028, 281.5915703367933, 19.068334687097913, 19.19613642897994, 19.138220780077727, 5339.452819004353, 5378.6386118686, 5372.267265213047, 83.21744280043458, 7.5961034951942565, -15.66076868264311, 5336.282671027666, 5374.012729963768, 5364.712611741481, 0.9999957345013571, 0.9999991585107869, 0.9999954843052918, 60.006654580019664, 60.00670501077489, 60.00556088218819, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 615.3287, 4.447884, 2736.68, 785.8583, 3.490013, 2742.86, 825.2728, 3.308627, 2730.778, 612.9016, 4.47129, 2740.445, 793.5903, 3.461064, 2746.948, 587.3087, 4.667398, 2741.249, 99.59886, 99.82969, 99.36989, 99.73379, 99.97061, 99.7672
243737.10408000002, 281.0476843941617, 281.3651936947788, 281.6881153886267, 19.084797528856654, 19.228260803859033, 19.17608176714899, 5346.6261562473, 5387.76624542622, 5377.393971309127, 85.86153784757221, 10.665448870734053, -14.210454029978223, 5346.495669115974, 5385.398598344158, 5380.306332135945, 0.9999970283152394, 0.9999986061217546, 0.9999965143291348, 60.00984002646648, 60.00817737240591, 60.0093184307372, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.2172, 4.504636, 2744.12, 792.2202, 3.467357, 2746.656, 818.9251, 3.343969, 2738.53, 606.8624, 4.524978, 2746.181, 799.9232, 3.435497, 2748.379, 593.6509, 4.62583, 2746.06, 99.87784, 99.97019, 99.66803, 99.94463, 100.0, 99.94024
243739.44592000003, 281.0536041175263, 281.49908647676966, 281.67633702157275, 19.097554587930244, 19.232600640792665, 19.195634944010102, 5344.719804241194, 5384.448936040637, 5384.182632622825, 87.5117639890625, 6.2522161371366565, -14.94479796893529, 5349.964825529303, 5386.869380406407, 5383.981401278296, 0.9999980407940835, 0.9999999095709611, 0.9999963960044813, 60.00770744733963, 60.00904786608914, 60.008072970501104, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.1974, 4.504458, 2744.23, 785.975, 3.490382, 2743.529, 818.9445, 3.343601, 2738.7, 606.8235, 4.524795, 2745.901, 793.6285, 3.461247, 2746.789, 593.6707, 4.62583, 2746.343, 99.87765, 99.84811, 99.66185, 99.94462, 99.98241, 99.95055
243741.83044000002, 281.066788877983, 281.3755607582446, 281.6043698491983, 19.086560683005587, 19.229675072024115, 19.206510740422583, 5346.450675738719, 5389.075930097692, 5381.101801931358, 88.02452953399799, 2.2961625528905643, -12.938537385772179, 5339.093717384922, 5388.173012618905, 5383.981080746947, 0.9999951112381346, 0.9999997099223015, 0.9999954568254747, 60.010073225117054, 60.00950761145114, 60.010159732752626, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.8493, 4.557284, 2747.579, 779.4769, 3.512854, 2738.486, 812.6551, 3.376734, 2744.005, 600.5707, 4.575909, 2748.05, 788.1159, 3.482614, 2745.169, 598.2434, 4.596164, 2747.49, 99.99552, 99.64864, 99.86546, 100.0, 99.8995, 99.99018
243744.17856000003, 280.84323775789215, 281.30666584100356, 281.47810045502047, 19.10450464536942, 19.243749455237932, 19.184254368690016, 5347.311774820213, 5385.793880609558, 5374.785643408912, 83.74709527434095, 12.155557815701059, -14.905701176611274, 5347.847220365945, 5387.905992326731, 5381.879295437213, 0.9999963364295119, 0.9999991529716594, 0.9999977368692448, 60.00011227622128, 60.00980833515452, 60.005974253876786, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.1974, 4.504101, 2744.287, 785.9556, 3.49075, 2743.476, 818.9833, 3.343969, 2738.75, 606.8818, 4.524795, 2745.848, 789.2413, 3.478049, 2744.601, 599.5953, 4.58298, 2747.95, 99.87346, 99.85217, 99.67238, 99.9346, 99.90499, 100.0
243746.52192000003, 280.9977661261226, 281.3197439566654, 281.59112897793386, 19.07361069490704, 19.221012773123437, 19.164887477008, 5342.337508221457, 5383.052541707038, 5372.315700226744, 83.61742064947475, 6.332315945529217, -13.79600187234746, 5342.350287122968, 5381.810176080575, 5368.716785477878, 0.9999942601481976, 0.9999986570879078, 0.9999948679422763, 60.00572948615111, 60.00575577745695, 60.00487870710804, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 601.5284, 4.573168, 2748.094, 788.6599, 3.478593, 2745.552, 823.2151, 3.320592, 2732.126, 611.9112, 4.475519, 2740.336, 781.0964, 3.507634, 2739.933, 606.2556, 4.529875, 2746.469, 100.0, 99.91677, 99.4637, 99.73193, 99.71563, 99.95504
243748.88708000001, 280.9408045692136, 281.28938322892594, 281.46827020241074, 19.10190160719472, 19.24287333410409, 19.168261105795736, 5343.395967273719, 5386.097967380396, 5378.85900944347, 81.32231255612373, 4.473704743423468, -14.701161053160376, 5347.977162521186, 5389.171994336118, 5377.580734492652, 0.9999953788570302, 0.9999982833815761, 0.999997050517041, 60.002170276194676, 60.00077879949082, 60.00033000788393, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 601.7059, 4.563888, 2747.75, 786.0917, 3.490197, 2743.64, 819.0222, 3.344522, 2738.585, 606.8818, 4.524611, 2745.959, 787.3911, 3.485171, 2744.073, 599.9333, 4.580599, 2748.119, 100.0, 99.85013, 99.66821, 99.93052, 99.87193, 100.0
243751.17256, 280.9810909275966, 281.24367546599876, 281.5232360085393, 19.106863397966155, 19.24240624214021, 19.16798325004208, 5351.515951946094, 5389.35880197231, 5378.564702584294, 82.60987925396716, 7.156362892721518, -16.361513619194284, 5347.928387058712, 5390.092739506033, 5377.2598564928885, 0.9999953632866921, 0.9999996541118706, 0.9999963405948323, 59.99446395963445, 59.99536394158067, 59.997650171025526, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.9282, 4.557284, 2747.909, 792.2397, 3.466805, 2746.826, 818.9445, 3.343969, 2739.087, 606.8235, 4.524795, 2745.959, 787.3529, 3.485354, 2743.913, 599.9532, 4.580416, 2748.064, 99.99744, 99.96814, 99.66816, 99.93657, 99.87603, 100.0
243753.48584, 280.9260646711969, 281.2979032284417, 281.5754147699704, 19.107849771387013, 19.258022748252102, 19.200704010707465, 5345.845564470821, 5385.401378509954, 5384.79302437928, 91.37502156626806, 4.166993631598643, -19.493444049028312, 5349.599162189186, 5382.468291350469, 5386.727856521318, 0.9999944388973174, 0.9999999283419111, 0.9999957758700405, 59.99010318420012, 59.99059949167827, 59.992517571141605, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.3354, 4.504101, 2744.344, 798.4655, 3.44157, 2748.129, 812.6163, 3.376919, 2744.402, 600.6096, 4.574805, 2747.84, 793.6094, 3.461247, 2746.893, 593.6906, 4.62583, 2746.288, 99.87155, 100.0, 99.8799, 100.0, 99.97055, 99.95076
243755.88932000002, 280.9278086177749, 281.2478482990609, 281.4608787875178, 19.11176378692122, 19.231777706846653, 19.182307839332854, 5347.762386380852, 5386.505534304257, 5376.11133410693, 84.13896502046816, 4.910521085123037, -15.585277653302455, 5348.703019201134, 5387.99766561171, 5378.247323761399, 0.9999943810437009, 0.9999995012723425, 0.9999925737034073, 59.992735359850116, 59.99324440888834, 59.99530904802627, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.9479, 4.557106, 2747.742, 792.2397, 3.466989, 2746.768, 818.9445, 3.344153, 2738.696, 606.8818, 4.525162, 2745.906, 787.3529, 3.485171, 2744.321, 599.158, 4.586276, 2747.723, 99.99743, 99.966, 99.67838, 99.93455, 99.87395, 100.0
243758.25976000002, 281.01379526288696, 281.2320168404419, 281.49429250456654, 19.074549243820737, 19.21170943091151, 19.15352112093913, 5338.7062545094595, 5378.28251645664, 5369.23464500493, 83.05813752466383, 6.13659854781713, -15.41511201788262, 5336.686864634342, 5381.105043526757, 5365.888070425887, 0.9999971156461696, 0.9999999102690571, 0.9999968434753393, 59.994483873260506, 59.99279545982676, 59.99973366944335, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.1974, 4.504101, 2744.397, 792.2202, 3.466805, 2746.598, 818.9251, 3.343785, 2737.813, 599.0173, 4.587308, 2747.822, 795.8793, 3.450289, 2747.842, 589.5752, 4.652932, 2743.137, 99.87365, 99.97643, 99.66267, 100.0, 100.0, 99.83385
243760.54772000003, 281.0105458517221, 281.36034497159363, 281.6025959556307, 19.10486986044073, 19.228126425071153, 19.189769619959772, 5344.646723537028, 5392.705620170733, 5379.917410048686, 84.1409160454482, 8.396987874116803, -16.011412912699598, 5348.089233649823, 5392.187875119644, 5382.224638597625, 0.999996534995143, 0.9999994544780059, 0.9999940919810905, 59.99489568923722, 59.99954616966509, 59.99572023058343, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 615.4076, 4.446991, 2738.256, 787.4731, 3.484119, 2744.713, 822.4775, 3.327403, 2735.828, 598.2988, 4.588595, 2747.918, 794.525, 3.459238, 2747.104, 593.6906, 4.625647, 2746.344, 99.64169, 99.89713, 99.54523, 100.0, 99.97691, 99.95059
243762.91840000002, 281.0383607195339, 281.3460460189082, 281.6645150939506, 19.09259876020882, 19.22662401557639, 19.180013649958507, 5340.670881398978, 5386.550114334281, 5376.873722418691, 84.89205017941993, 6.770658436656731, -14.71566748777741, 5345.887088218711, 5384.017262133407, 5381.192229946833, 0.9999964892129207, 0.9999994069517408, 0.9999972832909826, 60.00164596596652, 60.001526845206755, 60.004455081201556, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.2369, 4.50428, 2744.172, 787.4731, 3.48725, 2744.051, 818.9251, 3.344337, 2738.812, 600.5513, 4.575357, 2747.949, 799.9232, 3.435497, 2747.996, 593.6707, 4.62583, 2746.349, 99.88163, 99.86764, 99.67029, 100.0, 100.0, 99.94441
243765.21800000002, 281.03802640200763, 281.3452227311452, 281.58015005527534, 19.093034209524696, 19.222555807153938, 19.21393357378144, 5350.685147475391, 5392.251775290768, 5385.924800786643, 87.52411564478984, 4.197238502020809, -20.21756707795521, 5350.682084064451, 5386.146772248234, 5391.374527212977, 0.9999929982352407, 0.999999571987432, 0.9999955289471749, 60.00442459914138, 60.0043184139496, 60.00107471006468, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 603.1253, 4.55782, 2747.852, 779.7493, 3.511933, 2738.919, 812.6357, 3.376919, 2744.17, 606.7653, 4.524978, 2746.073, 806.0652, 3.407737, 2747.178, 599.9333, 4.580599, 2748.008, 99.9976, 99.68036, 99.87568, 99.9407, 99.9751, 100.0
243767.53872, 280.9468230842325, 281.42253862903925, 281.61433839490417, 19.11559898595457, 19.24202240328292, 19.194274762506655, 5343.985245803365, 5388.9117667901655, 5380.40822066329, 87.07536574616984, 3.4345222120293784, -13.186534098387256, 5347.778669764133, 5390.722598117897, 5383.598531865551, 0.9999952375977184, 0.9999987846863225, 0.9999967891624298, 60.007103472319486, 60.007761060979895, 60.009563765971734, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.1383, 4.50535, 2744.23, 785.9166, 3.49075, 2743.532, 818.3428, 3.348019, 2739.266, 600.5319, 4.576276, 2747.949, 799.9041, 3.435314, 2748.109, 593.6111, 4.626562, 2746.231, 99.87761, 99.84825, 99.70785, 100.0, 100.0, 99.94644
243769.83164000002, 280.947481345126, 281.24027408313594, 281.5137975912601, 19.10953734384293, 19.23860050459345, 19.189760860858442, 5340.154250199043, 5382.71253130507, 5373.98392369639, 82.18940745666418, 1.7147823121188708, -17.263105386317875, 5337.693802991371, 5385.066228507173, 5368.568988651152, 0.9999983538127561, 0.9999993868484965, 0.9999937455698964, 60.00713457312737, 60.002442581268305, 60.00619239296333, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.8493, 4.557641, 2747.636, 785.9556, 3.49075, 2743.479, 818.9445, 3.344706, 2738.589, 606.8624, 4.524611, 2745.905, 799.866, 3.435314, 2748.109, 593.6111, 4.626379, 2746.287, 100.0, 99.84632, 99.66834, 99.93668, 100.0, 99.94647
243772.19600000003, 281.04282082748864, 281.2933035510811, 281.5798017497313, 19.110180180477208, 19.241647106393106, 19.193933654000922, 5347.293362367134, 5390.16469924319, 5382.260169608947, 82.98497004999945, 7.31358888779053, -8.25743245364356, 5347.107073810548, 5389.344150251332, 5379.767901071815, 0.9999954748374792, 0.9999991862216685, 0.9999954874125705, 60.005678544610205, 60.00440460220635, 60.00768420597444, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 596.5603, 4.605471, 2747.493, 792.2592, 3.467357, 2746.881, 825.2922, 3.309364, 2730.497, 612.9404, 4.470922, 2740.219, 793.6094, 3.46143, 2747.134, 588.1636, 4.659524, 2743.192, 100.0, 99.97011, 99.37385, 99.72585, 99.98043, 99.81709
243774.58476000003, 281.08186217653554, 281.41188049614215, 281.6201507110225, 19.095957957718493, 19.23678993602645, 19.18614440813856, 5345.279892920152, 5391.939252210651, 5379.255938717397, 82.88938535969237, 1.6273077242015006, -14.152948492657288, 5351.955368098105, 5391.690088675063, 5381.76548271354, 0.9999975899913005, 0.9999995684749141, 0.9999974369361185, 60.009782898705424, 60.00735443908267, 60.007226973128034, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.9084, 4.557284, 2748.014, 785.9556, 3.490566, 2743.586, 818.9833, 3.343417, 2738.412, 606.843, 4.524611, 2745.959, 796.9857, 3.450107, 2747.384, 593.6509, 4.625647, 2746.342, 100.0, 99.85042, 99.68242, 99.93052, 99.99836, 99.95079
243776.91904, 281.228734140685, 281.499015332087, 281.7214932173273, 19.10127145744413, 19.236413375103204, 19.20083737074706, 5347.658858547116, 5386.076765734345, 5383.997781950278, 90.00240013349003, 4.175998535772351, -14.895750950130605, 5348.44924307365, 5387.242187754709, 5386.923527340272, 0.9999956877524044, 0.9999992572686115, 0.9999949577469616, 60.006410584847885, 60.00874049106715, 60.00423206167093, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 603.1844, 4.549788, 2747.534, 793.9129, 3.460542, 2747.738, 818.2845, 3.346915, 2740.378, 602.2407, 4.565061, 2747.764, 787.7726, 3.484806, 2744.462, 599.8936, 4.580599, 2747.953, 99.99389, 99.99867, 99.73345, 100.0, 99.86996, 100.0
243779.23688, 281.1868023885979, 281.4555080073419, 281.68201683095964, 19.074076670551673, 19.227653859958423, 19.181135958111614, 5343.519511018121, 5383.792604961545, 5375.014226379119, 86.339872886575, 6.862791873516471, -17.60918761677715, 5349.973053036398, 5383.662759306571, 5383.1847165429035, 0.9999972302934099, 0.9999996084883078, 0.9999960283140211, 60.00775622043457, 60.00796332951025, 60.005388958512135, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 605.1559, 4.541936, 2747.425, 793.0763, 3.463857, 2746.764, 817.7022, 3.349123, 2739.682, 606.843, 4.524978, 2746.01, 793.5903, 3.46143, 2746.894, 593.6707, 4.626196, 2746.171, 99.97929, 99.96444, 99.70811, 99.93458, 99.98241, 99.94852
243781.68192000003, 281.0846930375864, 281.36339470254484, 281.552569181399, 19.095713509775987, 19.21609101858686, 19.178340297396147, 5346.072510967458, 5385.014660888012, 5379.95137183349, 89.15181578859301, 3.964474642722962, -18.041139000721287, 5343.892345680582, 5386.541173450544, 5379.995506181956, 0.9999931432372852, 0.9999987877668405, 0.9999959728842069, 60.00791740420383, 60.004884742334504, 60.00805719993937, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.2369, 4.504815, 2744.507, 792.2397, 3.46662, 2746.764, 818.9251, 3.345994, 2738.707, 606.8624, 4.524611, 2746.02, 787.3339, 3.485719, 2744.083, 593.631, 4.626196, 2746.287, 99.87956, 99.96588, 99.69787, 99.9365, 99.86828, 99.94438
243784.02244000003, 280.98146359812097, 281.3792000604959, 281.65436426265995, 19.07819481726766, 19.220605993204728, 19.169363486911596, 5340.886989828146, 5382.152691714326, 5372.611308153417, 79.67619168932424, 7.250056818908433, -16.615497380086026, 5343.068033817814, 5384.792211049619, 5373.432740074416, 0.9999941175898703, 0.9999991757143809, 0.9999961575200115, 60.005281323865226, 60.00333089505489, 60.00160095777602, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 615.4865, 4.446991, 2737.063, 786.0334, 3.491671, 2744.049, 825.3505, 3.308627, 2731.337, 612.921, 4.470555, 2740.223, 781.0392, 3.507817, 2740.265, 587.3684, 4.667215, 2741.36, 99.6086, 99.84816, 99.37807, 99.73181, 99.71771, 99.76934
243786.34892000002, 281.05175548983146, 281.41710327162764, 281.7052382594569, 19.087313948663223, 19.243864351126724, 19.165854303794216, 5342.767964273127, 5381.4322473426555, 5379.617429947351, 90.24296577466362, 11.37084561524398, -18.28332019604386, 5340.9514087800635, 5383.648924178518, 5380.606416733024, 0.9999968548413037, 0.9999993484623172, 0.9999966041494882, 60.00198054356647, 60.003369273050005, 60.00537595284352, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.2566, 4.50428, 2744.508, 792.2202, 3.466989, 2746.655, 819.0028, 3.344153, 2739.143, 606.8818, 4.524427, 2745.794, 787.3529, 3.485536, 2744.461, 593.452, 4.631323, 2745.6, 99.88374, 99.96369, 99.68851, 99.93442, 99.86811, 99.92351
243788.70492000002, 280.89705841273377, 281.40039964659724, 281.53779586819127, 19.094881258353364, 19.20672263641714, 19.181579232396814, 5336.769908550787, 5377.207356797153, 5381.92364790922, 90.8341356162357, 1.7261490632349705, -15.434674475916609, 5333.081053397877, 5378.706805788713, 5379.264338445934, 0.9999913013842748, 0.9999998671187809, 0.9999950315563011, 59.99408177321457, 59.99506382522705, 59.996662305372546, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.2566, 4.50428, 2744.23, 785.975, 3.490566, 2743.354, 819.0222, 3.344522, 2739.397, 606.1245, 4.530862, 2746.552, 789.1459, 3.476588, 2745.568, 584.3265, 4.685527, 2737.24, 99.88164, 99.84175, 99.6746, 99.95817, 99.93378, 99.61926
243791.00764000003, 280.9985896173562, 281.3547754056339, 281.73999836998394, 19.106779965658518, 19.212886613692422, 19.178337640128937, 5338.193277492383, 5383.674617453862, 5379.821523076904, 87.04420221873352, 1.4700374539406766, -18.169856588047196, 5339.902571247512, 5379.448857213195, 5379.933046624458, 0.9999959493460658, 0.999999333319677, 0.9999973605981727, 59.995324432503885, 59.994629514206345, 59.995978496101785, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.9282, 4.555678, 2747.709, 780.6442, 3.50788, 2740.293, 815.0039, 3.360904, 2740.644, 603.9302, 4.54502, 2746.899, 788.8026, 3.482249, 2744.429, 586.8316, 4.668497, 2741.076, 100.0, 99.73035, 99.79526, 99.97077, 99.89521, 99.75887
243793.29872000002, 281.13257721306326, 281.42057205516176, 281.6848952886268, 19.077951453916874, 19.223080635618658, 19.190898438980884, 5337.224632363743, 5387.945011538385, 5381.896951254363, 85.22485502477184, 2.753135241200198, -12.866610743320962, 5344.779455064305, 5387.943920381095, 5380.441400030299, 0.9999971862830528, 0.999999169097366, 0.9999946749891875, 59.993011438655394, 59.99349171203369, 59.99435965019532, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 606.2008, 4.530693, 2746.714, 785.9945, 3.490566, 2743.529, 818.8863, 3.344706, 2738.654, 606.8235, 4.524611, 2745.958, 793.6094, 3.46143, 2747.058, 587.3485, 4.667032, 2741.419, 99.96403, 99.84811, 99.67069, 99.93652, 99.98432, 99.77134
243795.62924, 281.00604735685505, 281.35755918553144, 281.6039821538264, 19.094855412327615, 19.220216183443956, 19.159844398877123, 5339.923623289986, 5382.794457311285, 5372.90038978238, 84.95667027387822, 8.445174155259338, -17.004610016275933, 5341.188735921952, 5384.415257689793, 5371.067801116098, 0.999997966406663, 0.9999996175365883, 0.9999969842338641, 59.98976311803623, 59.9866415991569, 59.98988415402148, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 598.3937, 4.597261, 2747.877, 791.7533, 3.467726, 2746.658, 825.2922, 3.309548, 2731.331, 612.9016, 4.470555, 2740.223, 799.885, 3.435497, 2748.268, 593.6707, 4.625647, 2746.29, 100.0, 99.96651, 99.37824, 99.7278, 100.0, 99.94658
243797.98692000002, 281.03632019552737, 281.38652732823016, 281.63511068630817, 19.104388817757744, 19.235840386009283, 19.164313562352746, 5347.437226703786, 5387.129955266533, 5375.882816248233, 86.74235074071566, 8.325510746080454, -12.851149722693577, 5344.041753528248, 5382.723736145621, 5373.745963300575, 0.9999966442407898, 0.9999992795374654, 0.9999962888371572, 59.98881667359175, 59.99075012929966, 59.98882749266792, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.9282, 4.557106, 2747.852, 785.975, 3.49075, 2743.587, 819.0222, 3.343969, 2739.196, 606.8624, 4.524795, 2746.012, 793.6285, 3.461795, 2747.002, 587.3286, 4.667032, 2741.419, 100.0, 99.85026, 99.69043, 99.93849, 99.98858, 99.77141
243800.36688000002, 281.10040210870176, 281.49146251029805, 281.723867969708, 19.088857860643895, 19.210951874530963, 19.191874344061382, 5348.575898807043, 5382.485282970197, 5385.679133926059, 91.08704616438717, 8.150284966907066, -17.285447554300163, 5347.2141404314125, 5377.853871097366, 5384.467038253475, 0.9999937976612094, 0.9999997537258327, 0.9999953605742836, 59.98942125074628, 59.990817259766075, 59.98684652019102, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.9084, 4.55782, 2747.741, 792.2202, 3.467357, 2746.878, 818.9057, 3.344522, 2738.861, 606.8818, 4.524611, 2746.018, 799.8469, 3.434949, 2747.609, 593.631, 4.626013, 2746.348, 100.0, 99.97215, 99.67407, 99.9387, 100.0, 99.94859
243802.71576000002, 281.00947926778997, 281.3805629564999, 281.62707551275184, 19.10074950752334, 19.250058793312554, 19.209431785101152, 5348.048093226919, 5390.764293476154, 5389.2928019338715, 89.40529205953408, 2.6564367384357865, -20.315740090190957, 5356.198456934624, 5382.373951789022, 5389.482673290205, 0.999992832782578, 0.9999998397456236, 0.999992330516739, 59.99201387650541, 59.98928257856255, 59.991766160984106, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.0989, 4.504636, 2744.393, 798.4849, 3.44157, 2748.177, 812.6163, 3.376919, 2744.17, 600.4736, 4.575909, 2747.891, 806.1988, 3.407737, 2747.204, 598.8398, 4.588656, 2747.722, 99.87554, 100.0, 99.87159, 100.0, 99.98655, 100.0
243805.06708, 281.0412131933386, 281.3733860208528, 281.5672913206113, 19.114887995634984, 19.24286264775398, 19.19340453487575, 5344.030796097769, 5387.687960076683, 5387.7716257772345, 88.85743873129195, 6.024467797483226, -17.610770441063778, 5349.890986215856, 5385.743263567563, 5381.08582385423, 0.999996129643132, 0.9999997968342954, 0.9999951059747667, 59.99279738076193, 59.989780087646004, 59.9904937109036, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.8887, 4.557641, 2747.741, 792.2008, 3.467173, 2746.771, 818.9639, 3.344706, 2739.083, 606.8235, 4.524978, 2745.963, 799.866, 3.435497, 2747.942, 593.631, 4.626196, 2746.287, 100.0, 99.964, 99.66394, 99.9367, 100.0, 99.94631
243807.42808, 280.9301953750467, 281.2385332948941, 281.53109569462765, 19.08305805922565, 19.20997689208508, 19.155870057362876, 5338.4412134928625, 5375.838209513662, 5370.356046710161, 82.68050446233246, 9.6806109337778, -13.56245941729594, 5337.206512751779, 5378.826945200017, 5364.485167801111, 0.9999949789703739, 0.9999994462744258, 0.999998870300279, 59.99242720175778, 59.989967104100074, 59.992123096726345, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.3749, 4.497498, 2743.251, 790.4887, 3.47583, 2745.677, 822.1863, 3.326298, 2733.372, 610.882, 4.484896, 2740.849, 793.3806, 3.463621, 2746.92, 587.3485, 4.667398, 2741.419, 99.84858, 99.92684, 99.51928, 99.77339, 99.97153, 99.76516
243809.80728, 281.0819822841203, 281.372346435941, 281.66694111406247, 19.098872738422646, 19.236131484077887, 19.179247196527623, 5345.708207909943, 5383.483230270167, 5379.135174368033, 85.21953490621377, 7.395861145924073, -9.510243904812796, 5344.412719523218, 5390.3248607398655, 5375.65133503569, 0.9999962710919726, 0.999997849565039, 0.9999945704814038, 59.98800778365664, 59.988386920422144, 59.989363262022664, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 611.3464, 4.491786, 2743.094, 791.8701, 3.466989, 2746.65, 819.0028, 3.343785, 2738.807, 606.8235, 4.524611, 2746.127, 799.9041, 3.435862, 2747.996, 593.6707, 4.62583, 2746.289, 99.8323, 99.95583, 99.67629, 99.94267, 100.0, 99.9424
243812.2288, 280.8703182629883, 281.25918645478936, 281.5052255853528, 19.092258832176842, 19.227571835272713, 19.195709839226204, 5344.140896943231, 5389.74298048295, 5378.497680860248, 87.70472849133398, 4.649765264703774, -12.901130539166388, 5349.36033307355, 5390.073930180464, 5378.513048468544, 0.9999957421053118, 0.9999980921636629, 0.9999976985191292, 59.99042828790911, 59.98382870381285, 59.98478911205603, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.2369, 4.504458, 2744.282, 785.975, 3.490566, 2743.47, 818.9639, 3.344153, 2738.812, 606.8235, 4.524978, 2746.07, 793.6094, 3.46143, 2746.948, 593.631, 4.625647, 2746.23, 99.87554, 99.84615, 99.66803, 99.94057, 99.97258, 99.9402
243814.59076000002, 280.9628217273473, 281.41211676955504, 281.54035264783516, 19.087746286583233, 19.20790594319182, 19.195916172172048, 5340.231818700945, 5382.408602631747, 5382.499363567926, 87.12797515406503, 5.746023213759145, -14.256637040141868, 5351.28027553883, 5385.416042271374, 5378.743163159309, 0.9999951408373021, 0.9999996356427154, 0.9999962065966377, 59.98357927212231, 59.98252470766872, 59.98191241505978, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.8887, 4.557463, 2747.741, 779.6325, 3.512669, 2738.826, 812.6163, 3.376919, 2744.227, 600.6096, 4.575357, 2748.061, 787.3148, 3.485354, 2744.083, 599.8936, 4.58005, 2747.893, 99.9955, 99.6707, 99.87354, 100.0, 99.86828, 100.0
243816.97236, 280.9966147819594, 281.37443292290357, 281.5683171796498, 19.10313746038349, 19.236378934887824, 19.18116248027863, 5344.923674052219, 5388.407532769382, 5380.084364150128, 85.29526876784848, 4.715357791749284, -12.991759523827795, 5344.233027516449, 5388.563318215767, 5378.664425145411, 0.9999977523375926, 0.9999999516311449, 0.9999968352581844, 59.97745766811399, 59.98250555348942, 59.98309811286512, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.1974, 4.504458, 2744.12, 785.975, 3.490566, 2743.475, 818.9251, 3.343969, 2738.361, 606.8624, 4.524795, 2746.07, 793.2852, 3.463986, 2746.467, 595.3805, 4.610997, 2747.211, 99.87975, 99.83978, 99.66003, 99.94059, 99.96084, 99.98198
243819.28336000003, 280.9577526222491, 281.35811601955476, 281.51117186796444, 19.07982554811822, 19.20982511820564, 19.154921676980457, 5342.0693334808075, 5387.3612177525165, 5371.129079076463, 83.35143397714637, 8.180114168249474, -16.739546129991822, 5338.517150761685, 5381.497509432054, 5377.309276682401, 0.9999941090130572, 0.9999982886212391, 0.9999951258666849, 59.98395827033202, 59.983946968641575, 59.98320188871751, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.869, 4.55782, 2747.742, 785.9556, 3.490566, 2743.475, 818.9833, 3.342497, 2738.156, 607.8527, 4.512475, 2744.459, 784.5108, 3.495398, 2742.221, 603.6511, 4.548004, 2746.756, 100.0, 99.84405, 99.6526, 99.89878, 99.80054, 99.98419
243821.5792, 280.9917625495942, 281.4032842383453, 281.5739520217616, 19.095866705634815, 19.23607696452899, 19.194921375430614, 5347.757924820618, 5393.534672639658, 5380.131924755116, 86.8088535092852, 9.973191030732778, -13.464594105472429, 5344.679175314936, 5386.720321433949, 5372.329888084704, 0.9999962426327598, 0.9999985434287232, 0.9999950878338358, 59.983473360679994, 59.983423245846396, 59.97939680029487, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 596.8166, 4.598867, 2747.894, 790.6443, 3.472883, 2745.267, 822.4969, 3.327587, 2735.888, 608.6877, 4.508799, 2745.326, 786.4373, 3.487363, 2744.359, 599.993, 4.58005, 2747.841, 100.0, 99.93035, 99.54945, 99.89274, 99.87834, 100.0
243823.9506, 280.95955991432464, 281.33615949154347, 281.55934769604863, 19.104689734095246, 19.240039524342116, 19.18620391593626, 5348.608252274896, 5385.233954926208, 5379.4690792052115, 88.28407751857048, 4.688500484531801, -16.234730597858743, 5347.429512167261, 5385.144145331113, 5383.33703347352, 0.9999973800667248, 0.9999992837621325, 0.9999966234881228, 59.98851920777663, 59.98653762680364, 59.98919210140213, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.9282, 4.557641, 2747.852, 791.3253, 3.470857, 2746.891, 818.8863, 3.343785, 2739.037, 606.8624, 4.524795, 2745.963, 787.3529, 3.485354, 2744.188, 599.9532, 4.580416, 2747.951, 100.0, 99.95744, 99.65985, 99.9284, 99.8721, 100.0
243826.32148, 281.07037313986405, 281.4370475831484, 281.61494633067, 19.078281092649554, 19.24039566116491, 19.19473026310184, 5345.720695665025, 5387.5721429903215, 5379.352753016215, 94.28239924263426, 2.3175134096173053, -12.808234652695774, 5348.618969648302, 5385.827951130093, 5380.983042131099, 0.9999927716071969, 0.9999998762822464, 0.9999964266002465, 59.99079767743895, 59.98738425706819, 59.99013127910719, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 609.1186, 4.505707, 2744.45, 798.4655, 3.44157, 2748.125, 812.6357, 3.376919, 2744.285, 600.5901, 4.575725, 2747.833, 793.5903, 3.461247, 2747.276, 593.6906, 4.625647, 2746.234, 99.87556, 100.0, 99.87146, 100.0, 99.97263, 99.95269
243828.64764, 280.9648192025411, 281.3302400186916, 281.55965375573055, 19.09854027178119, 19.24346451233192, 19.19052153663344, 5345.507136850095, 5385.283136645605, 5380.708041998654, 87.06565677347703, 5.58781619408046, -19.874063489723085, 5346.269336346574, 5390.901466000578, 5378.900814130887, 0.9999963632507124, 0.9999994313810299, 0.9999950546803286, 59.98409900216578, 59.9866976594944, 59.98882472613509, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 600 800 600], 5500.0, [], 602.8296, 4.558712, 2747.799, 792.2202, 3.467357, 2746.704, 818.9639, 3.344337, 2738.861, 606.8235, 4.524978, 2746.016, 787.3529, 3.485171, 2744.078, 599.9333, 4.580233, 2748.069, 100.0, 99.96369, 99.67043, 99.93865, 99.87811, 100.0
