TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
245342.11388000002, 283.71564440346333, 284.35369833507696, 284.3694751244732, 18.912742445779077, 19.053324679992162, 18.976226140916854, 5339.496751007323, 5381.951995732953, 5376.831243423995, 82.11703904749311, -3.2921250354600033, -24.36217311948394, 5343.737265699449, 5389.243145528481, 5378.170818614457, 0.9999881260248472, 0.9999999908139162, 0.9999860169905118, 59.97298110096327, 59.97335954391447, 59.972633632014826, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2994, 4.529979, 2746.42, 788.8739, 3.479882, 2745.282, 826.0493, 3.304762, 2730.065, 779.4156, 3.514281, 2738.057, 597.6928, 4.593711, 2747.919, 801.4096, 3.428957, 2747.867, 99.95335, 99.91012, 99.33798, 99.649, 100.0, 100.0
245344.50392000002, 283.76656222636336, 284.1619441142464, 284.3324875127712, 18.886218453914367, 19.022005391508294, 18.98073458205729, 5342.90212323078, 5379.622506927933, 5375.480761354894, 87.38990866669451, -8.757016238553888, -29.106407073859828, 5339.803075238384, 5382.96592583757, 5375.766734130462, 0.9999845481050382, 0.9999992257485083, 0.9999839299699234, 59.976980944117365, 59.97618194760923, 59.97413210206522, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2994, 4.529979, 2746.478, 788.8544, 3.480067, 2745.12, 825.894, 3.306418, 2731.248, 771.6288, 3.539654, 2728.879, 607.0203, 4.5192, 2745.514, 796.9562, 3.447818, 2747.593, 99.95143, 99.90602, 99.35392, 99.36025, 99.92036, 99.99685
245346.88796000002, 283.74610084845943, 284.2670520509084, 284.3818630857531, 18.900697412944687, 19.05241403940989, 18.984834359345335, 5338.789846862532, 5388.570751481529, 5374.742228923774, 83.38872479136921, -3.9716830141283026, -25.332144307246153, 5339.4785031583815, 5392.01761320324, 5375.7065897292405, 0.9999818010772776, 0.9999999473476028, 0.9999881122149288, 59.97780006798686, 59.97985835697972, 59.98077651940762, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 611.3069, 4.485719, 2743.203, 792.6483, 3.467173, 2746.363, 824.0499, 3.31415, 2731.394, 772.8716, 3.534506, 2732.047, 604.0447, 4.54842, 2747.219, 801.4494, 3.42914, 2747.825, 99.81966, 99.9558, 99.41661, 99.43043, 99.98241, 100.0
245349.19652000003, 283.6521791403674, 284.1879392326456, 284.37061442252764, 18.890298277346247, 19.026589447776807, 18.96848541087801, 5342.958650677362, 5380.276920783739, 5372.384027196234, 81.57866002348146, -3.768449495918958, -24.629798130580042, 5340.576313868663, 5380.270239699649, 5374.20759660544, 0.9999891661997172, 0.9999996661771977, 0.9999874668037512, 59.97784105291959, 59.9777102672679, 59.977887358788934, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 611.4449, 4.480721, 2741.304, 788.7766, 3.479882, 2744.783, 826.0881, 3.304578, 2729.337, 773.1629, 3.533771, 2732.159, 603.9684, 4.548968, 2747.546, 801.4295, 3.42914, 2747.932, 99.76716, 99.90389, 99.34799, 99.43432, 99.98814, 100.0
245351.59920000003, 283.75302740826305, 284.22606459522336, 284.3910421352996, 18.86512261695353, 19.007705857510455, 18.93970192486873, 5333.58839220713, 5373.478229381286, 5364.743908790328, 85.07325477910581, -1.8436354333027793, -23.25000096053145, 5333.923532562766, 5376.111321247024, 5367.218727394016, 0.9999883173520108, 0.9999998178418469, 0.999990736535611, 59.98253259035829, 59.980330847281984, 59.976088761088604, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 618.838, 4.412904, 2731.033, 782.4925, 3.503091, 2741.148, 832.3582, 3.265738, 2718.416, 779.4351, 3.513178, 2738.513, 597.6547, 4.597729, 2747.854, 807.712, 3.400756, 2746.614, 99.39545, 99.75138, 98.93843, 99.65552, 100.0, 99.96884
245353.87988000002, 283.7907099487625, 284.18348378585455, 284.26500773002465, 18.899081266113726, 19.03925313059747, 18.99174780201316, 5346.913037013959, 5389.61732149023, 5371.517338169384, 83.64563533262162, -4.169454715219803, -27.744000540804336, 5342.344680596455, 5385.920264670218, 5368.380159279855, 0.9999907521977947, 0.9999998433599102, 0.9999853692725278, 59.97851684564452, 59.980304552916735, 59.97816939316524, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.5687, 4.474297, 2740.693, 788.7183, 3.480067, 2745.023, 826.0493, 3.304394, 2729.346, 773.124, 3.533403, 2731.883, 604.0065, 4.54842, 2747.435, 801.4096, 3.42914, 2748.274, 99.75693, 99.8938, 99.3459, 99.43237, 99.98438, 100.0
245356.24504, 283.78065573835204, 284.2268356506892, 284.32189821218225, 18.92283579106197, 19.036074144389143, 18.991870436538388, 5349.076954885258, 5384.925990022318, 5385.8120628273045, 91.70369201966696, -7.0881655965920345, -27.70299043687828, 5348.954558048326, 5384.42119964573, 5388.796933113946, 0.9999870865294719, 0.9999980010618493, 0.9999838526811826, 59.977512925894395, 59.979060325973606, 59.98263502623892, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.5687, 4.474118, 2740.918, 788.7183, 3.479698, 2744.737, 826.0104, 3.30421, 2729.791, 779.4156, 3.513546, 2738.406, 597.5784, 4.597364, 2747.691, 801.3699, 3.430239, 2747.962, 99.75311, 99.90795, 99.34816, 99.65956, 99.99959, 100.0
245358.58488, 283.68927400769263, 284.1876931862041, 284.2942242604939, 18.91192700929341, 19.02736364812717, 19.020638857289835, 5343.147766543851, 5388.306221378532, 5379.904475899367, 93.03709829025709, -6.612232189464976, -28.445877909313822, 5336.249361689567, 5391.738384236235, 5382.503581084028, 0.9999881945999234, 0.9999986847746585, 0.999991193992062, 59.98081661354195, 59.98375542486614, 59.98016321595503, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2994, 4.529443, 2746.315, 795.0997, 3.455384, 2747.39, 819.7598, 3.340104, 2737.782, 785.1636, 3.494976, 2741.707, 593.2866, 4.623479, 2746.626, 798.507, 3.438479, 2748.055, 99.95333, 99.98865, 99.64421, 99.78181, 99.95056, 100.0
245361.26480000003, 283.7323061093878, 284.2622540331255, 284.47876860065657, 18.914716999968064, 19.040006342594307, 18.979020482102943, 5345.93783833085, 5381.164258789115, 5373.351486765891, 88.45092393770801, -4.820331547168735, -23.64360818367186, 5348.560767434993, 5394.6063592775145, 5379.460009735927, 0.9999870776706823, 0.9999998008700476, 0.9999898683289523, 59.98149640981985, 59.9839213724723, 59.98427001519691, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.549, 4.477152, 2741.667, 788.8156, 3.480251, 2745.629, 826.0881, 3.30421, 2729.675, 779.338, 3.51281, 2737.349, 597.6165, 4.597547, 2747.64, 801.3898, 3.428774, 2747.757, 99.78038, 99.91808, 99.33989, 99.6232, 99.99392, 100.0
245363.57084000003, 283.74576084818676, 284.21992788547846, 284.31781356451694, 18.881376155821997, 19.02383203116939, 18.959235134963837, 5338.053327822676, 5381.798712693513, 5370.584411529904, 78.53092790067035, 0.7013560056125243, -17.952336780321218, 5339.901239900296, 5382.63370707223, 5367.139446818534, 0.9999925661643978, 0.9999994783988188, 0.9999895754821565, 59.9796840510371, 59.981929897753766, 59.98369380400431, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 599.9907, 4.57995, 2747.894, 782.4536, 3.50346, 2741.098, 832.3776, 3.266291, 2718.586, 773.124, 3.533771, 2732.047, 603.9875, 4.54842, 2747.267, 807.6921, 3.400573, 2746.444, 100.0, 99.75967, 98.95661, 99.43024, 99.97831, 99.96053
245365.87228, 283.8684228817982, 284.30185840387065, 284.41356556726777, 18.918755281218896, 19.042777192546154, 18.988264792097155, 5349.3771424581955, 5393.5494991612395, 5381.8049907931545, 81.40616527860539, -1.5976710743366311, -22.420521928428684, 5343.697019666152, 5388.616288522477, 5374.362245827818, 0.9999872538946174, 0.9999999974386762, 0.9999871315027766, 59.979484988882334, 59.980445629681014, 59.97794156327368, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2599, 4.530157, 2746.368, 788.835, 3.480251, 2745.338, 826.1075, 3.304578, 2729.846, 779.2797, 3.513178, 2737.635, 597.6356, 4.597912, 2747.64, 801.3898, 3.428774, 2748.05, 99.95144, 99.92611, 99.35016, 99.63361, 99.99954, 100.0
245368.27176000003, 283.7656084380674, 284.2505831347601, 284.3502584907989, 18.882577246769696, 19.038799263719678, 18.986211570159877, 5334.696157114648, 5385.729727132465, 5378.614208577955, 87.7054641321979, -6.237642785202638, -28.097754858285498, 5343.345229750001, 5384.053975954745, 5376.012866948234, 0.9999837758057839, 0.9999989540858728, 0.9999856435660983, 59.98219536349638, 59.98219025625686, 59.981947467165746, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2599, 4.529979, 2746.535, 788.8934, 3.479882, 2745.398, 826.127, 3.303842, 2729.957, 773.124, 3.533403, 2732.275, 603.9875, 4.54842, 2747.433, 801.4096, 3.428774, 2748.159, 99.95753, 99.92461, 99.3542, 99.42021, 99.98438, 100.0
245370.60312, 283.851210772788, 284.2034562385966, 284.3358804813018, 18.90387911157118, 19.020396073681958, 18.985677274142322, 5341.652437525273, 5383.13118239198, 5382.198183243053, 90.03398654023545, -7.4010978323228755, -27.09841182140417, 5344.179036469684, 5384.89386567858, 5377.078919404, 0.999987335948139, 0.9999993108088059, 0.9999833071988438, 59.97931232850344, 59.97831581832298, 59.98075647146059, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.5095, 4.474654, 2740.913, 795.158, 3.455384, 2747.78, 819.7598, 3.339552, 2737.929, 766.7354, 3.551973, 2723.938, 609.6526, 4.50039, 2744.215, 796.4592, 3.447452, 2748.027, 99.75692, 100.0, 99.63816, 99.14553, 99.87309, 100.0
245373.00224000003, 283.7985939394293, 284.28449661969, 284.4780404678415, 18.888498768759234, 19.03871003874634, 18.967814109753533, 5343.728624446774, 5387.828332527092, 5372.823830840996, 81.91490051545293, -5.334702427751836, -29.492356566287526, 5343.405520481992, 5383.0896670524235, 5372.399183198672, 0.999989364628687, 0.999999247145599, 0.9999889462009406, 59.983542097758786, 59.982352182339284, 59.98037306724928, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2797, 4.5298, 2746.368, 788.7571, 3.479882, 2744.506, 826.0687, 3.303842, 2729.342, 773.124, 3.533771, 2732.386, 603.9875, 4.548785, 2747.487, 801.4096, 3.42914, 2748.273, 99.95943, 99.90996, 99.35794, 99.43644, 99.98426, 100.0
245375.35204000003, 283.8972670415173, 284.3702224497806, 284.5099671399537, 18.873544036844986, 19.02399041157594, 18.954818700226745, 5342.771070033569, 5382.240556853434, 5368.937583385501, 80.03700839224828, 0.300023293500999, -21.49302890929812, 5338.9231247947755, 5382.2769852936, 5369.339861434728, 0.9999922676562284, 0.9999999790732367, 0.9999913410073443, 59.98532401446551, 59.984293885921744, 59.98515818791416, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 604.7617, 4.542293, 2747.556, 785.6053, 3.491671, 2742.214, 830.0676, 3.278071, 2721.719, 778.6001, 3.516304, 2738.638, 597.6356, 4.597729, 2747.796, 807.7319, 3.40039, 2746.669, 99.98818, 99.82876, 99.07345, 99.65092, 100.0, 99.9624
245377.64940000002, 283.7368618112357, 284.2713850124807, 284.4733570408464, 18.893436960926273, 19.029215144847477, 18.969445233118392, 5343.226076409452, 5388.18616571797, 5372.491509130513, 81.15434165703618, 3.2616397160004453, -29.889589351531185, 5342.455107322338, 5384.846947184758, 5375.109216624162, 0.9999913860659805, 0.999999977936549, 0.999984976622078, 59.986063178691595, 59.985579605675426, 59.98034417423958, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 605.1757, 4.539081, 2746.534, 788.9517, 3.479514, 2745.304, 826.1464, 3.303842, 2729.619, 773.1629, 3.533955, 2732.329, 603.9875, 4.54842, 2747.268, 801.4295, 3.428957, 2748.041, 99.9664, 99.9056, 99.34159, 99.43855, 99.98819, 100.0
245380.0058, 283.6975795369637, 284.11897426514054, 284.374568326853, 18.91695696724231, 19.042693995914544, 18.981244900589385, 5348.464976161542, 5390.410136431099, 5372.721485216413, 84.51479966623765, 2.0744843812317413, -23.968931195294317, 5347.933211815316, 5389.800867044359, 5375.32206066704, 0.9999900580227146, 0.999999982921074, 0.9999896791433825, 59.984568202689, 59.98784653155889, 59.985927634889464, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2994, 4.530157, 2746.363, 788.835, 3.480435, 2744.888, 826.1075, 3.30421, 2729.449, 779.5322, 3.513546, 2738.624, 597.6165, 4.597364, 2747.64, 801.4096, 3.428957, 2747.757, 99.95125, 99.91837, 99.34398, 99.65713, 99.99774, 100.0
245382.43360000002, 283.7496125474881, 284.29172243888075, 284.35031161612346, 18.91157130553733, 19.02652070049573, 18.995626529734583, 5346.509824778999, 5387.871499818979, 5378.80362036609, 85.03377097333032, -7.30225078051626, -27.98793147128751, 5347.672515792651, 5387.629135444434, 5386.4968153317395, 0.9999872485449656, 0.9999992236402103, 0.9999893825333691, 59.99443078475742, 59.99113859245154, 59.990525267890284, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.5884, 4.474297, 2741.085, 795.1385, 3.455569, 2747.727, 819.7792, 3.33992, 2737.813, 785.7655, 3.491114, 2743.455, 591.4172, 4.641012, 2744.792, 795.2266, 3.454777, 2747.613, 99.75102, 100.0, 99.64429, 99.84544, 99.89598, 99.99676
245384.90068000002, 283.71090442353176, 284.2291580651668, 284.43357537616674, 18.908441779087802, 19.05166521303591, 18.98449438552052, 5346.150331555783, 5393.969014814103, 5377.634737598223, 81.01317576614247, -3.8264142190678285, -26.115829744922536, 5345.2323691806005, 5393.378555912847, 5376.40047021382, 0.9999908878871699, 0.9999998583289701, 0.9999862409541025, 59.99208196440136, 59.99030973544576, 59.99492027372236, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2994, 4.529622, 2746.363, 788.835, 3.480067, 2745.178, 826.0687, 3.304026, 2729.453, 779.3962, 3.512994, 2737.615, 597.5974, 4.597364, 2747.586, 801.3898, 3.428774, 2748.045, 99.95162, 99.91205, 99.33585, 99.66328, 99.99976, 100.0
245387.23996, 283.8455683217263, 284.33692694029486, 284.41012081374504, 18.875554474524282, 19.02297910416097, 18.95013575555593, 5335.194672958654, 5382.078747545357, 5366.02024531706, 83.07005066281272, 2.0013662988635588, -22.2453894882683, 5338.876463783466, 5378.630504019405, 5369.33200870426, 0.9999910644590123, 0.9999999857065409, 0.9999911222935339, 59.99106929724755, 59.991720696771985, 59.98925417265381, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2402, 4.5298, 2746.152, 788.8156, 3.479882, 2744.355, 827.0199, 3.296479, 2726.647, 776.833, 3.522003, 2735.064, 600.9927, 4.569057, 2747.742, 806.3998, 3.406433, 2746.589, 99.95335, 99.89821, 99.26061, 99.55369, 100.0, 99.97026
245389.59244, 283.7720840531468, 284.2602628198894, 284.4127487447769, 18.912570606183095, 19.04276686341301, 18.9852451548899, 5346.9460327128, 5387.160962219611, 5376.630931479716, 84.6517112763554, -1.53542299687183, -28.324889573473, 5347.389634564656, 5392.378102003022, 5373.693503797451, 0.9999906178871864, 0.9999992844492525, 0.9999876269225313, 59.99543546267863, 59.99616383324302, 59.98956572290821, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 601.351, 4.56478, 2747.905, 786.1696, 3.489645, 2744.594, 827.9905, 3.296479, 2727.88, 779.4156, 3.512259, 2737.286, 597.6737, 4.597181, 2747.584, 801.3898, 3.428957, 2747.877, 100.0, 99.86213, 99.27859, 99.67108, 99.99572, 100.0
245391.91540000003, 283.7810182800456, 284.2633502814466, 284.43734373064467, 18.892761620788196, 19.022867104127336, 18.97649460172226, 5341.169913031886, 5386.108764683642, 5374.380549761066, 83.36292019643497, -1.6945740695714449, -23.196100928465512, 5343.6199214952785, 5388.156027026672, 5374.011723500316, 0.999992619662036, 0.9999999472893479, 0.9999890574179043, 59.99154958841829, 59.996942411288906, 59.99222841955123, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2994, 4.5298, 2746.53, 788.7961, 3.479146, 2745.339, 826.0687, 3.304394, 2729.739, 773.1046, 3.533771, 2731.543, 603.9875, 4.54842, 2747.273, 801.3898, 3.429323, 2747.872, 99.94761, 99.8773, 99.33359, 99.4119, 99.97831, 100.0
245394.24772, 283.7254516468895, 284.2665947169105, 284.4700059415676, 18.88884288437078, 19.01115572463877, 18.984146493549073, 5336.588445705453, 5375.1665506538375, 5376.91263217077, 88.502526326738, -11.804430003813422, -26.69195868490624, 5343.49336124468, 5381.23467463426, 5377.995985355044, 0.9999852721452808, 0.9999987629736259, 0.9999856665585476, 59.995230429018534, 59.99368476923117, 59.99478993784103, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.6278, 4.47394, 2740.966, 795.1191, 3.455753, 2747.839, 819.7598, 3.339736, 2737.934, 766.9295, 3.552341, 2724.544, 610.1105, 4.495641, 2743.406, 795.1868, 3.455326, 2747.612, 99.75485, 99.99878, 99.6526, 99.15719, 99.83191, 99.98648
245396.58892, 283.84269161629715, 284.2450069904895, 284.3697974766641, 18.89171882094106, 19.029751977076018, 18.97216144974493, 5340.254519863601, 5385.644714656772, 5375.227288900949, 78.56069126464217, -3.09349306155832, -24.456528772550882, 5343.31846208723, 5383.126884308483, 5372.219750002437, 0.999986829937998, 0.9999999797287652, 0.9999846093218174, 59.99267521724405, 59.997497797210336, 59.99493583845109, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2205, 4.530157, 2746.535, 788.7766, 3.480067, 2744.447, 826.0881, 3.304578, 2729.564, 773.1046, 3.533771, 2731.775, 603.9684, 4.548603, 2747.106, 801.4096, 3.429323, 2747.872, 99.94551, 99.88153, 99.34816, 99.43432, 99.97831, 100.0
245398.93480000002, 283.71219480630634, 284.27245103248333, 284.3883628975315, 18.87372224790161, 19.01578607545837, 18.936197538248415, 5337.003702498295, 5374.53741039986, 5363.6261443808025, 84.40039519507127, -2.775865724306641, -23.101820232673617, 5327.974093067621, 5373.707231163729, 5358.39484419736, 0.999984829696149, 0.999999890892392, 0.9999843791938294, 59.994771558227136, 59.99637866219907, 59.995677909056376, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.5884, 4.474118, 2740.913, 788.835, 3.479882, 2745.123, 826.0881, 3.304394, 2729.56, 773.1046, 3.533771, 2731.829, 604.0065, 4.54842, 2747.324, 801.4096, 3.42914, 2748.022, 99.75293, 99.87563, 99.33973, 99.43626, 99.97831, 100.0
245401.34288, 283.8599139177107, 284.2436638682008, 284.41218863657014, 18.890027597603094, 19.02597607039923, 18.950549520687776, 5341.421107944826, 5383.873692755327, 5373.25925370675, 82.10194112245063, -1.7747821402123236, -24.860433043362036, 5341.6356374191255, 5383.841075740088, 5372.241603556879, 0.9999892949034425, 0.9999999639984187, 0.9999870670953211, 59.9933822445292, 59.99656660523669, 59.99809004659639, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 618.838, 4.412725, 2731.086, 782.4925, 3.502907, 2741.095, 832.3193, 3.266475, 2720.437, 778.6195, 3.517223, 2736.696, 600.2679, 4.574718, 2748.116, 803.855, 3.418153, 2747.966, 99.38343, 99.74925, 98.97067, 99.59945, 100.0, 99.99287
245403.69608000002, 283.6328566140993, 284.22239128242313, 284.41924543652567, 18.901551080438395, 19.043589843011443, 18.97989992685637, 5347.627208381917, 5391.585662627968, 5375.2778876433285, 79.74546024613028, -3.583312904335685, -25.68573149490112, 5347.083736251313, 5385.391135095621, 5376.444123425426, 0.9999897989217629, 0.9999999957190686, 0.9999893922893182, 59.99492750172194, 59.991305536313796, 59.99338673630406, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.549, 4.474118, 2740.698, 788.8156, 3.479698, 2745.008, 826.0493, 3.304578, 2729.622, 777.8622, 3.516855, 2737.461, 597.9408, 4.59499, 2747.526, 801.3898, 3.428774, 2747.876, 99.75501, 99.90196, 99.34603, 99.5956, 100.0, 100.0
245406.03936000002, 283.7523107224539, 284.268516239402, 284.348834164951, 18.917206324499197, 19.043687308032684, 19.00175608186663, 5347.170247538517, 5385.806614593794, 5386.815352614131, 89.65528161700149, -6.1949806310344115, -28.761619556532423, 5343.526214763624, 5392.155988695456, 5383.019732807756, 0.999981234305857, 0.9999993910735047, 0.9999879216967497, 59.99282767188953, 59.99465068759599, 59.992283487628, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 609.5917, 4.505528, 2744.91, 793.2319, 3.46312, 2747.359, 820.8857, 3.338079, 2737.806, 785.7461, 3.491482, 2743.294, 591.36, 4.641742, 2744.737, 795.1868, 3.45496, 2747.499, 99.87168, 99.98693, 99.62876, 99.84091, 99.8921, 99.99062
245408.44072, 283.6393655204643, 284.23282686157603, 284.2760298997035, 18.903256029509546, 19.035934792419557, 18.976094123522266, 5348.532062553393, 5387.644257245769, 5376.161328737757, 85.3410771923377, -2.781956828902395, -25.069877555633866, 5345.132126196149, 5386.527753575972, 5374.683592247145, 0.9999889485117291, 0.9999999755087635, 0.9999892527375995, 59.991092945023595, 59.99166694304382, 59.98907390577919, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.5687, 4.475725, 2741.199, 788.6988, 3.480251, 2745.01, 825.9328, 3.304394, 2730.015, 779.3185, 3.512443, 2737.576, 597.6547, 4.597729, 2747.802, 801.4096, 3.428774, 2748.333, 99.75533, 99.9005, 99.35629, 99.63148, 99.99353, 100.0
245410.80308, 283.789986099452, 284.21277473296504, 284.3142477012414, 18.90840139837723, 19.03789652250525, 18.96666696979487, 5344.868215507607, 5385.892148914362, 5366.36984816481, 83.03365191487592, -0.7224517834819153, -27.94076241568473, 5338.863295081474, 5381.883136041327, 5372.051198536304, 0.9999901651100853, 0.9999999996392155, 0.9999881537067674, 59.98957747061837, 59.98925206559812, 59.988370338089304, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2402, 4.529979, 2746.315, 788.7571, 3.480067, 2744.791, 826.1075, 3.303842, 2729.948, 779.4351, 3.51281, 2737.683, 597.6165, 4.597729, 2747.638, 801.4096, 3.429323, 2747.758, 99.94952, 99.91008, 99.32772, 99.65519, 99.99769, 100.0
245413.26764000003, 283.66251910263423, 284.20238955712614, 284.3880188361816, 18.912940094838977, 19.060364791230246, 18.990799323143904, 5347.125747909263, 5393.32835979006, 5380.556658668154, 78.76855199164243, 3.5796166105344582, -23.258264721431715, 5351.22361590979, 5394.325861066449, 5375.084888976744, 0.9999928080870931, 0.9999999063168012, 0.9999951278363397, 59.99078004725802, 59.99271851663763, 59.99104744074854, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 599.9315, 4.580128, 2748.109, 782.473, 3.502907, 2741.205, 832.3582, 3.265923, 2718.42, 773.0852, 3.534138, 2731.887, 603.9875, 4.548603, 2747.373, 806.9366, 3.406616, 2747.14, 100.0, 99.76356, 98.95243, 99.42444, 99.99402, 99.97956
245415.64432000002, 283.7657669324968, 284.3051559361781, 284.3481278351323, 18.89494031171918, 19.02582602418305, 18.95461662945255, 5344.142721759184, 5389.309514128265, 5376.4852065661635, 80.74513671538625, -0.9872868908068995, -26.01325352766071, 5341.18323305011, 5386.940424303133, 5375.4567059581395, 0.9999887586363144, 0.9999999995203843, 0.999988584012265, 59.99266116207683, 59.9908247440725, 59.99518249605474, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2205, 4.529443, 2746.535, 788.7571, 3.479698, 2744.781, 826.0298, 3.30421, 2729.568, 776.8912, 3.522187, 2735.27, 601.1263, 4.568144, 2747.749, 801.4295, 3.428957, 2747.987, 99.94744, 99.91414, 99.34003, 99.53922, 100.0, 100.0
245418.00964000003, 283.7193920415208, 284.2238158392684, 284.48469336016234, 18.880523470298414, 19.020493093485786, 18.976856202718444, 5337.836447448417, 5380.767411798653, 5376.162364124561, 87.48649363187974, -8.915349607161943, -31.762792690587958, 5341.008569560791, 5379.388531532548, 5379.958817444578, 0.9999852301902259, 0.9999987315880838, 0.9999866019381891, 59.997527053234705, 59.99306459477504, 59.99830903883041, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.8317, 4.521055, 2745.374, 790.7611, 3.471041, 2746.547, 824.1857, 3.315622, 2732.44, 768.1529, 3.551054, 2723.84, 609.9197, 4.498015, 2743.46, 795.2067, 3.454777, 2747.554, 99.91528, 99.95744, 99.44456, 99.13155, 99.85164, 99.99463
245420.34844000003, 283.7826007146735, 284.29564724977064, 284.35281775178333, 18.892774634718076, 19.039504830689413, 18.98550736617628, 5340.999830148648, 5385.73452984429, 5372.885165953394, 84.84812752207199, -3.559754951720606, -22.920257161877544, 5343.29690376814, 5388.073256571636, 5375.908052399829, 0.9999880405765924, 0.9999998871647493, 0.9999849333530884, 59.991239811258126, 59.991819971055385, 59.99299652056926, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 608.6257, 4.514987, 2745.557, 789.6716, 3.476935, 2745.167, 823.8363, 3.31599, 2731.379, 772.9687, 3.534322, 2731.78, 603.9493, 4.548968, 2747.268, 801.4096, 3.428591, 2747.812, 99.9071, 99.91146, 99.43808, 99.43073, 99.99028, 100.0
245422.69592000003, 283.69407082440557, 284.28879147553135, 284.39799161757173, 18.896240989832805, 19.037018911628728, 18.975996594022032, 5343.888591418181, 5390.034023314443, 5374.758727902733, 80.40651324692881, -3.203374399966833, -23.767873787398003, 5343.532291483106, 5389.305214877539, 5374.049690757114, 0.9999847570463996, 0.9999999919577492, 0.9999878456599959, 59.99258830481051, 59.99196589866985, 59.99131637942037, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2599, 4.529979, 2746.478, 788.7961, 3.480435, 2745.185, 826.1464, 3.304762, 2729.44, 773.1046, 3.533771, 2732.164, 603.9875, 4.54842, 2747.43, 801.4096, 3.428957, 2747.932, 99.94742, 99.90841, 99.35433, 99.4345, 99.99011, 100.0
245425.03024000002, 283.68696573009214, 284.3085001229958, 284.3582384472571, 18.881707995257237, 19.038592918594027, 18.986838475268854, 5341.992799641417, 5385.584632835205, 5370.064438488619, 81.67536955000315, 3.0134232627906385, -21.332856923525696, 5340.644878001985, 5389.9870239634, 5375.506862911961, 0.9999955404414688, 0.9999998694666584, 0.9999949494616488, 59.990127105392695, 59.98901389817884, 59.9881820311835, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 599.9512, 4.580307, 2748.109, 782.473, 3.502907, 2741.148, 832.3582, 3.266659, 2719.041, 779.4156, 3.513546, 2737.679, 597.6165, 4.597547, 2747.64, 807.6921, 3.40039, 2746.618, 100.0, 99.76146, 98.94204, 99.63523, 100.0, 99.94812
245427.39908000003, 283.7230226573364, 284.34419529669634, 284.3393349888035, 18.885105793984604, 19.042065032642796, 18.981456438059254, 5345.38514751521, 5393.918159471748, 5375.35756398851, 77.99688139943976, 2.7190645789573864, -25.132680078110297, 5348.032211880605, 5391.543178645466, 5376.411055721669, 0.9999903713045476, 0.9999999998269016, 0.9999909188002837, 59.985140359754816, 59.991331276624415, 59.98984950384463, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2402, 4.5298, 2746.425, 788.7961, 3.480067, 2745.518, 826.127, 3.304578, 2729.842, 773.1435, 3.534322, 2731.994, 604.0065, 4.548603, 2747.325, 801.3898, 3.428774, 2747.757, 99.94532, 99.91615, 99.35208, 99.42832, 99.98628, 100.0
245429.73988, 283.7037783715696, 284.24281756906294, 284.3620073976492, 18.8994575468056, 19.04532798824671, 18.993063363169156, 5346.524603425353, 5388.392787139965, 5378.934962973811, 85.87808554892558, -1.96470418634226, -29.271052024618484, 5350.769277989038, 5389.957100788613, 5383.154483931593, 0.9999847847699921, 0.9999980601359508, 0.9999853849476201, 59.98920528478712, 59.98804584718204, 59.98800550873565, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2205, 4.529979, 2746.262, 788.8156, 3.480619, 2745.232, 826.0687, 3.304394, 2729.795, 779.9788, 3.510604, 2739.636, 596.4529, 4.609235, 2746.905, 798.4672, 3.441409, 2747.795, 99.95544, 99.91012, 99.34829, 99.70256, 99.97099, 100.0
245432.12484000003, 283.5909671867598, 284.07258854945076, 284.25900672996187, 18.915505988759556, 19.048685055127688, 18.990611617859003, 5343.976031162812, 5395.622498212913, 5376.974219559858, 82.74233066417764, -4.397520694240939, -29.626449208557716, 5344.0984172895205, 5390.7549435846295, 5379.398536181878, 0.999987595384221, 0.999999671536043, 0.9999862903669556, 59.98634421206884, 59.9860007446282, 59.985690238580794, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.4701, 4.474832, 2741.102, 794.2631, 3.460542, 2746.826, 822.1281, 3.323353, 2733.263, 781.7459, 3.506927, 2739.593, 596.8344, 4.599921, 2747.638, 801.4295, 3.428774, 2748.048, 99.75981, 99.98088, 99.51746, 99.70488, 99.99756, 100.0
245434.44964, 283.71319556489874, 284.2591218717696, 284.2832321830886, 18.919133344458302, 19.05197329738815, 18.99516564278151, 5349.244551089519, 5388.507083395314, 5374.337534599277, 83.56949519566615, -1.5823297085823924, -25.453125339490043, 5345.745858159143, 5388.3824803224925, 5376.444374218861, 0.9999851865461655, 0.9999999659749904, 0.9999896189013074, 59.98824336924275, 59.990325899134035, 59.988787083769076, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2402, 4.529979, 2746.425, 788.8544, 3.480251, 2745.51, 826.1464, 3.304394, 2729.564, 779.4545, 3.513178, 2738.459, 597.5784, 4.597729, 2747.691, 801.3898, 3.428774, 2747.817, 99.95352, 99.91414, 99.33989, 99.66946, 99.99959, 100.0
245436.84300000002, 283.6354647135328, 284.1259372492653, 284.2930057573675, 18.888565983030226, 19.03365734452821, 18.964249245059744, 5332.844993072853, 5379.619471674408, 5372.081731632497, 83.22983333980119, 1.9204207355608105, -22.051876367345812, 5332.512093625932, 5384.385862456495, 5368.141996776102, 0.9999904632004631, 0.9999998559501049, 0.9999871667888267, 59.982386690236005, 59.9879549029295, 59.9877044161721, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 600.0695, 4.579414, 2748.051, 782.473, 3.503275, 2741.203, 832.494, 3.266107, 2718.695, 773.124, 3.533587, 2731.989, 603.9684, 4.54842, 2747.214, 807.712, 3.400207, 2746.444, 100.0, 99.76347, 98.94439, 99.42425, 99.98034, 99.96471
245439.22036, 283.5767367217227, 284.07840495386625, 284.1877902356443, 18.91630193979096, 19.053199719368067, 18.985235124106058, 5343.506401792752, 5383.734777593198, 5377.77439265389, 84.4529766177543, 3.8896282508187596, -26.01497262780549, 5347.106922853606, 5392.164931917989, 5377.154036988741, 0.9999873501046459, 0.9999998831234155, 0.9999931764883804, 59.992116134656584, 59.990588843461666, 59.99252201020831, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2402, 4.530336, 2746.535, 788.7961, 3.479514, 2745.347, 826.0687, 3.304578, 2729.85, 779.4545, 3.513546, 2738.338, 597.6356, 4.597547, 2747.64, 801.4096, 3.428957, 2748.1, 99.95563, 99.90577, 99.33555, 99.65921, 100.0, 100.0
245441.56100000002, 283.4971264890335, 284.1480994847509, 284.2620289856647, 18.91835079244512, 19.03539113620603, 19.006581117228855, 5342.140515106314, 5382.779238359183, 5382.841609206471, 86.49476902280003, -3.700755438281476, -29.07216769726483, 5342.848494748755, 5383.133170079958, 5375.750772099406, 0.9999869686037394, 0.9999981220869127, 0.9999879258424971, 59.991610741785415, 59.991274025965836, 59.99124019784881, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2599, 4.530157, 2746.42, 788.835, 3.479698, 2745.235, 826.0687, 3.303658, 2729.957, 773.124, 3.533771, 2732.216, 603.9684, 4.548968, 2747.438, 801.4096, 3.42914, 2747.99, 99.95753, 99.9102, 99.3542, 99.43413, 99.9823, 100.0
245443.90920000002, 283.6965234585813, 284.1800511434529, 284.25807190558623, 18.88640322022254, 19.042714090845315, 18.997569361611664, 5341.701371211267, 5383.618343870649, 5376.890661797379, 89.96822921494504, -5.597726647391937, -25.501157037226676, 5340.027275038728, 5382.637460900767, 5370.816652897273, 0.9999910879288585, 0.9999986282787772, 0.9999876640294489, 59.99250671379346, 59.99255870660423, 59.988552494483464, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.6475, 4.474297, 2741.085, 795.1385, 3.455569, 2747.668, 819.7792, 3.339736, 2737.76, 766.8325, 3.551054, 2725.848, 608.6036, 4.514086, 2745.188, 797.5726, 3.443973, 2748.148, 99.75501, 99.99878, 99.64434, 99.18775, 99.90634, 100.0
245446.30436, 283.45090669092286, 283.968358117353, 284.0495888573925, 18.90049665570514, 19.06308423382094, 18.998662258412164, 5340.8551324518, 5385.663085918195, 5376.027627418502, 84.21949043616382, -0.6835974498927726, -26.231630001941994, 5345.694304880871, 5386.97129735424, 5374.854449591607, 0.9999901424842313, 0.9999999961556971, 0.9999888530542195, 59.99349766200463, 59.99037016853605, 59.98861344024493, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2797, 4.530157, 2746.373, 788.8739, 3.479882, 2745.341, 826.1075, 3.304026, 2729.84, 773.124, 3.533587, 2732.216, 604.0065, 4.548603, 2747.376, 801.4295, 3.42914, 2747.987, 99.95962, 99.88756, 99.33764, 99.43642, 99.98814, 100.0
245448.67684000003, 283.51408682243255, 284.0558017658603, 284.1751203724497, 18.897816266576182, 19.039969809682535, 18.975733167634594, 5337.463330151708, 5387.431252402162, 5369.404261326573, 83.27816989676649, 3.432849083281326, -26.13157547477067, 5338.999575932407, 5381.814491724848, 5371.039213200229, 0.9999907494255394, 0.999999789798129, 0.9999914720869258, 59.9912720190417, 59.99599955914581, 59.99619025033387, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 603.5984, 4.5555, 2747.864, 785.0606, 3.496276, 2741.902, 830.9605, 3.272365, 2719.534, 779.2991, 3.513362, 2738.294, 597.6356, 4.597729, 2747.749, 807.712, 3.400207, 2746.441, 100.0, 99.78982, 99.0164, 99.66768, 100.0, 99.96471
245450.96088000003, 283.46017442746734, 283.9968673372096, 284.0840790361051, 18.88996019921116, 19.049401191626586, 18.99006802945961, 5343.6085511426045, 5387.873809096757, 5372.677223272178, 75.95308448152116, 4.495547806478271, -30.56121248621048, 5341.722838361491, 5386.537235108283, 5376.079538928642, 0.9999849928803866, 0.9999999941126378, 0.999990980728094, 59.99094865549824, 59.99045269860128, 59.98785221212366, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 605.7079, 4.531406, 2746.478, 788.9128, 3.47933, 2745.339, 826.0881, 3.30421, 2729.677, 773.1435, 3.533771, 2731.994, 604.0256, 4.548785, 2747.325, 801.4096, 3.428957, 2748.219, 99.95545, 99.8817, 99.33555, 99.42832, 99.99432, 100.0
245453.32452000002, 283.47940012854764, 284.0697729608593, 284.22022544305906, 18.92065936718924, 19.06618945579392, 18.996087640835476, 5342.362880127838, 5385.084635480272, 5379.181090935655, 86.84838707332847, -3.944778552144726, -28.751217185217683, 5343.690752310603, 5394.717583112691, 5378.210542555491, 0.9999875354080741, 0.9999999439866017, 0.9999847108716335, 59.99029190225934, 59.99122726413618, 59.99263636065377, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2599, 4.529979, 2746.483, 788.8544, 3.479882, 2744.956, 826.0493, 3.304026, 2729.675, 779.4545, 3.51373, 2738.116, 597.6356, 4.598094, 2747.749, 801.4295, 3.428774, 2748.1, 99.95545, 99.91, 99.33355, 99.6779, 100.0, 100.0
245455.6896, 283.53439945846, 284.1065925646934, 284.2280681271709, 18.915426202747515, 19.048317636333813, 19.019563535050626, 5340.0420681415535, 5389.200050257493, 5379.456207160991, 88.68153170149748, -8.754403574474964, -29.683329956835223, 5347.011151853445, 5384.784674383446, 5378.223811969311, 0.9999881617192801, 0.9999980906764042, 0.9999859591361016, 59.986442400225286, 59.99256639881308, 59.99005870070952, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 612.6672, 4.473404, 2740.913, 795.1385, 3.4552, 2747.445, 819.7598, 3.33992, 2737.822, 785.7461, 3.490747, 2743.446, 591.4744, 4.640646, 2744.785, 795.2266, 3.454777, 2747.499, 99.74895, 100.0, 99.64043, 99.83295, 99.90383, 99.99062
245458.02704000002, 283.56228115047276, 284.11193578636295, 284.1960336793637, 18.921824794611332, 19.05418718157421, 18.997977246352683, 5343.808523517013, 5384.713728405599, 5375.682959342545, 88.0055941301265, -4.364473749021727, -27.189053756135536, 5345.174926166294, 5387.6199943789625, 5377.910725174471, 0.9999919642770209, 0.9999999999025638, 0.9999872911312553, 59.992701268460316, 59.990865936085186, 59.99153481343872, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 600 800], 5500.0, [], 606.2994, 4.529979, 2746.367, 788.8544, 3.480067, 2744.893, 826.0493, 3.304026, 2729.622, 779.4739, 3.51373, 2738.115, 597.6356, 4.597547, 2747.8, 801.3898, 3.428774, 2747.872, 99.95754, 99.89777, 99.33372, 99.68198, 100.0, 100.0
