TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
246100.00976000002, 282.8831060970024, 283.4805526925662, 283.6552772551522, 18.968824399019795, 19.10657566493057, 19.053119571454147, 5347.697708251555, 5391.794156750799, 5375.955729905751, 81.81231461052721, 3.915045790221484, -20.194113233513463, 5345.783084627066, 5392.627141518448, 5375.12109539453, 0.9999943444570183, 0.9999999999370405, 0.9999915370241483, 60.011808955795445, 60.00752325397371, 60.00999768140485, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2939, 4.537653, 2746.892, 797.2592, 3.446543, 2747.969, 825.9328, 3.304946, 2730.199, 786.7753, 3.486702, 2744.527, 797.1382, 3.447367, 2747.765, 599.9135, 4.580416, 2747.895, 99.97051, 100.0, 99.363, 99.88444, 100.0, 100.0
246102.34184, 283.0662687913659, 283.6081030878437, 283.76390451653594, 18.97259669444755, 19.113432864319297, 19.048645769629257, 5352.076693393887, 5397.281376608005, 5383.979635428421, 87.2964996795099, 7.141502736546045, -20.000127854990524, 5350.194662784797, 5397.7559625804515, 5384.625072197385, 0.9999932118458243, 0.999999968180129, 0.9999936183855344, 60.013559425093675, 60.01054891020076, 60.011863154271865, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 598.9852, 4.587624, 2748.031, 790.9362, 3.471962, 2746.388, 832.2028, 3.266843, 2719.34, 780.4837, 3.510788, 2739.07, 790.8436, 3.471474, 2746.059, 593.6707, 4.62583, 2746.513, 100.0, 99.95219, 98.95327, 99.68586, 99.92794, 99.94856
246104.66936000003, 283.03808755313713, 283.5439675765864, 283.707098587075, 18.972633262841835, 19.101336425192304, 19.026238613186656, 5345.426088936579, 5390.958774631072, 5380.400670511308, 87.44094373641178, 4.271324211580577, -21.01630859338411, 5349.85774989021, 5390.449710520294, 5379.049282912149, 0.9999953164179314, 0.9999997778368811, 0.9999945467064633, 60.00925238126053, 60.010304475138085, 60.01138962841752, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2939, 4.53801, 2746.892, 797.2397, 3.446911, 2747.915, 825.991, 3.304946, 2729.969, 786.6199, 3.489644, 2743.362, 795.8221, 3.452481, 2747.381, 596.8716, 4.60294, 2747.382, 99.97051, 100.0, 99.35487, 99.84984, 99.98714, 99.98834
246106.96732000003, 282.98089165760814, 283.525381576837, 283.59423666667954, 18.952437439450325, 19.05597808145937, 19.03821915303282, 5342.541749381959, 5384.253611269973, 5379.298740241881, 92.71444466535715, -0.07266903288109461, -23.363085979887273, 5339.732432269807, 5381.439092439382, 5374.658982016735, 0.9999908360361351, 0.9999997197088937, 0.9999903169437603, 60.00831334940237, 60.01118497941494, 60.00988947741638, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2939, 4.538188, 2746.787, 790.9362, 3.471962, 2746.036, 825.0981, 3.310468, 2731.775, 778.4836, 3.51851, 2736.354, 787.5436, 3.484623, 2744.018, 589.2173, 4.659524, 2742.163, 99.9667, 99.94385, 99.42037, 99.62093, 99.86591, 99.7984
246109.36652, 282.99412047947595, 283.5606478453414, 283.6388543193006, 18.96892597173423, 19.108579645580942, 19.054900765251947, 5349.342685777146, 5391.758550408696, 5377.521372885695, 82.08225572901756, 7.381511427410942, -21.06949788408747, 5350.12365670656, 5388.141456480163, 5378.839269072917, 0.999992833899145, 0.9999991196465272, 0.9999920812026789, 60.006872262038556, 60.00844673685773, 60.007695393984385, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 610.1044, 4.496784, 2744.507, 787.1813, 3.484856, 2744.951, 823.4092, 3.319856, 2733.866, 779.9594, 3.511339, 2739.106, 790.8245, 3.472204, 2745.946, 593.5714, 4.626013, 2746.287, 99.86516, 99.89988, 99.47603, 99.68227, 99.93609, 99.94852
246111.69028, 283.03489534621446, 283.53234581875887, 283.7162216179746, 18.95746197811511, 19.112009807235857, 19.044855159344955, 5348.500707847422, 5390.666354058548, 5376.246894171109, 82.23916384075437, 4.821910530215291, -15.651349114764798, 5340.741131016627, 5389.857774468574, 5380.536581038587, 0.9999931415547877, 0.9999994199555969, 0.9999913334521818, 60.00658457298532, 60.00554585615536, 60.00702479170173, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 610.5775, 4.489467, 2742.112, 790.9167, 3.471962, 2746.221, 825.9522, 3.305498, 2730.313, 780.5225, 3.510052, 2739.851, 790.9008, 3.472204, 2746.165, 593.6509, 4.626196, 2746.116, 99.79654, 99.94612, 99.35291, 99.66605, 99.94407, 99.95052
246114.04308000003, 283.09652789111334, 283.49462005516034, 283.63275533995255, 18.954855633097587, 19.092306831749312, 19.044265515117058, 5338.947118453997, 5386.11476991802, 5371.236973063835, 86.08617315734114, 6.799101754849403, -18.749168378241393, 5341.577427752519, 5383.835154969852, 5371.470766837258, 0.9999947893615714, 0.999999699414067, 0.9999929423676202, 60.00144944952915, 60.00564997002823, 60.00897094758365, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 617.9311, 4.422006, 2732.72, 797.2982, 3.446911, 2748.189, 832.2028, 3.267395, 2719.449, 786.8141, 3.487069, 2744.567, 797.1192, 3.447002, 2747.77, 599.9135, 4.580782, 2748.063, 99.45476, 100.0, 98.97175, 99.88589, 100.0, 100.0
246116.35960000003, 282.8983342369447, 283.5185984005954, 283.601359014658, 18.968391471629346, 19.102936677708076, 19.038767283658892, 5346.7632940506755, 5393.723857100034, 5379.655795075445, 80.67186492233441, 6.449373605389269, -23.49102401543223, 5346.727971166235, 5390.045610448169, 5380.076768461529, 0.9999906317714082, 0.9999994821418611, 0.9999927192010623, 60.005556657595, 60.00529357619613, 60.00310821226508, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 611.5435, 4.48322, 2741.777, 790.9556, 3.472146, 2746.331, 825.991, 3.305498, 2730.208, 780.5031, 3.509317, 2739.07, 790.8818, 3.472022, 2745.886, 593.6509, 4.625647, 2746.228, 99.78437, 99.94398, 99.35673, 99.68586, 99.93991, 99.94662
246118.72028, 282.96198030796415, 283.5320814438566, 283.62248651862706, 18.966763038828983, 19.100198287458873, 19.089715431489317, 5348.268809277375, 5392.50810108969, 5388.532610015873, 89.14069190614191, -1.646050433076141, -20.477403126797526, 5351.5373685894165, 5383.486192009968, 5387.517649017631, 0.9999913960042782, 0.9999999285582273, 0.9999910294229809, 60.00339405772061, 60.00797013445776, 60.00557093841177, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 611.5829, 4.483042, 2741.72, 797.2787, 3.446911, 2748.081, 825.8746, 3.305682, 2729.91, 786.853, 3.486886, 2743.771, 797.1382, 3.447185, 2747.873, 600.1321, 4.575838, 2748.123, 99.7943, 100.0, 99.35247, 99.83503, 100.0, 100.0
246121.13788000002, 282.94464834396365, 283.5291357660568, 283.5620002565611, 18.96855823350782, 19.0922376186688, 19.053350300807463, 5344.140431543577, 5395.007446050737, 5378.853732670483, 84.1134483171777, -2.0176813915647926, -19.715051553545436, 5346.508512206493, 5397.546866208955, 5378.900167562307, 0.9999935635184121, 0.9999999909300035, 0.9999924511094085, 60.001201873256456, 60.002279958801985, 60.003992604633936, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.3137, 4.537474, 2746.949, 803.5045, 3.419097, 2747.462, 819.624, 3.340472, 2737.37, 792.1736, 3.469419, 2746.295, 800.915, 3.433671, 2748.214, 602.1998, 4.566682, 2747.842, 99.97261, 100.0, 99.62397, 99.94715, 100.0, 100.0
246123.50316000002, 283.01131273715373, 283.5610768562239, 283.6238245126399, 18.978331369163353, 19.118183323623022, 19.06087330615756, 5348.253129236362, 5391.454453888491, 5384.192078233441, 83.98734559272816, 1.0163742614079183, -19.121580674906, 5347.313308737008, 5394.132271619421, 5381.417407234638, 0.9999928144597616, 0.9999999885201138, 0.9999928213320833, 60.003264725653004, 60.00481195814464, 60.003777382799505, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 610.6367, 4.495713, 2744.055, 797.2592, 3.446727, 2747.969, 825.991, 3.304762, 2729.741, 786.6976, 3.487069, 2743.682, 797.1382, 3.447185, 2747.983, 599.9532, 4.580416, 2748.125, 99.83225, 100.0, 99.35521, 99.85371, 100.0, 100.0
246125.89444000003, 282.9895188510363, 283.5343042034883, 283.6015640065012, 18.965932058581938, 19.099158387340953, 19.036945834268998, 5342.836387656136, 5387.443600778335, 5375.742498611628, 85.00748512961309, 4.58003597800257, -19.6185943586172, 5344.165656309197, 5385.407378785405, 5372.207393437098, 0.9999936538094254, 0.9999995082302661, 0.9999943595889427, 60.00067908541908, 60.0001728111599, 60.0017233802567, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 601.0355, 4.575666, 2747.79, 791.1696, 3.472146, 2745.992, 832.1834, 3.267395, 2719.052, 780.4837, 3.509501, 2738.923, 790.8818, 3.472022, 2746.156, 593.6509, 4.626013, 2746.348, 100.0, 99.94791, 98.9621, 99.68051, 99.9458, 99.9402
246128.26244000002, 282.91278125939584, 283.4794760243259, 283.6191229448826, 18.980304893953004, 19.10637978499397, 19.0604804642063, 5344.90431774256, 5394.281291968623, 5381.738833406305, 83.11340342557742, 3.9213954057458977, -20.228281067008425, 5346.472805092504, 5394.640027347167, 5382.076828876163, 0.9999906447982954, 0.9999995401723533, 0.999993900868545, 60.00038577184171, 60.00074006929535, 60.00082086014593, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2939, 4.53801, 2746.729, 797.2592, 3.446911, 2748.076, 825.8746, 3.305314, 2729.963, 786.8918, 3.487437, 2743.883, 797.1382, 3.447367, 2747.988, 599.8936, 4.580416, 2747.67, 99.97452, 100.0, 99.35442, 99.86101, 100.0, 100.0
246130.69408000002, 283.11440312846867, 283.5326784060721, 283.64430762216955, 18.98390159487629, 19.110066913670238, 19.04466526397313, 5350.656830759071, 5392.718713974937, 5385.606905213515, 86.8238616205972, -2.689982825806055, -15.698441504158751, 5344.935267284109, 5387.616013691248, 5384.066995147369, 0.9999929508229587, 0.9999999073914453, 0.9999910483495211, 60.00083340025818, 60.00101878722644, 60.00057204197619, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2939, 4.538188, 2747.002, 790.9362, 3.471962, 2746.104, 825.8746, 3.305314, 2729.646, 780.2701, 3.509501, 2738.637, 790.9008, 3.472022, 2746.159, 593.6707, 4.62583, 2746.288, 99.96477, 99.95197, 99.34286, 99.67011, 99.93991, 99.93807
246133.12604000003, 283.0342148495703, 283.5391133287107, 283.70529992333564, 18.9763070847467, 19.103973283347063, 19.08308237513259, 5329.759907277676, 5379.063740469384, 5374.950985596506, 84.69232231602973, -0.22978064485505456, -18.301299133586383, 5344.466348992612, 5390.245079175538, 5375.350005912958, 0.9999938417119731, 0.9999992110236627, 0.9999920998595948, 60.00228137955151, 60.004398798883905, 60.00320986410597, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 611.5829, 4.482863, 2741.997, 784.4964, 3.496092, 2741.85, 819.5657, 3.340656, 2737.943, 774.1338, 3.530645, 2733.716, 785.064, 3.491745, 2743.879, 589.2571, 4.652382, 2744.284, 99.79238, 99.78704, 99.65091, 99.47493, 99.85459, 99.8756
246135.44576000003, 283.0421089952475, 283.50849659615477, 283.6998990230495, 18.9503436300228, 19.09558330169381, 19.067141452487686, 5348.5626329026, 5389.190325750554, 5384.782794742941, 88.09503043631253, 4.015981713920155, -21.74176583679582, 5338.843006567472, 5390.534508704684, 5383.728176353163, 0.9999928185435748, 0.9999998930401142, 0.9999935613692742, 60.00127865120454, 59.99924416873244, 59.99910221403721, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2939, 4.53801, 2746.836, 790.9556, 3.471962, 2746.326, 824.3411, 3.316175, 2732.91, 780.5807, 3.509133, 2739.512, 790.9199, 3.472022, 2746.046, 593.5117, 4.626379, 2746.118, 99.96268, 99.94992, 99.45882, 99.70193, 99.93974, 99.95065
246137.75216000003, 283.0868399463417, 283.51503338388085, 283.66106348596435, 18.97766894353635, 19.08039600624132, 19.066168635317347, 5343.209180152945, 5394.5940512723655, 5384.72775894643, 86.21681596801068, -2.933676216249296, -21.99291306068119, 5351.330582505781, 5385.858228036943, 5385.565396751057, 0.9999918661369274, 0.9999999873628367, 0.9999902608846793, 60.00231943249138, 60.00274757792574, 60.00230021427104, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 612.7461, 4.469835, 2739.381, 793.4654, 3.460542, 2747.563, 815.7804, 3.360904, 2742.635, 785.6296, 3.489644, 2743.526, 797.1001, 3.44755, 2747.989, 599.8737, 4.579684, 2747.843, 99.72832, 99.99495, 99.79386, 99.84803, 100.0, 100.0
246140.11268000002, 282.96238474687874, 283.5203397205892, 283.6817084992625, 18.95958357835041, 19.0924556530713, 19.03978982067606, 5349.584163022365, 5382.892051769376, 5382.662947300894, 92.46664736883008, 0.9744077637660666, -18.8475303218529, 5350.660008383963, 5389.266945300172, 5384.93861109024, 0.9999926084752906, 0.9999999124738614, 0.9999930788519412, 60.00480099995507, 60.00393801419034, 60.00447964692868, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 613.791, 4.466444, 2740.926, 791.5977, 3.470857, 2746.433, 819.6046, 3.34084, 2738.001, 780.4448, 3.509868, 2739.181, 790.9199, 3.472022, 2746.16, 593.6707, 4.626013, 2746.349, 99.74078, 99.95381, 99.65705, 99.6899, 99.94373, 99.94231
246142.45288000003, 283.021769923033, 283.58653383768467, 283.6588897296474, 18.94821028423371, 19.103952597649748, 19.059305783290117, 5342.645290367987, 5393.544173984597, 5386.259472816696, 92.26551934401004, 1.551565490012763, -20.427216811915514, 5345.788634433858, 5386.635761119297, 5380.7398251320055, 0.9999929172652314, 0.9999999939024315, 0.9999929073044682, 60.00543155331593, 60.00441280536395, 60.00397312101239, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 611.6224, 4.483042, 2741.892, 790.9556, 3.472146, 2746.102, 819.6046, 3.340656, 2738.229, 780.4837, 3.509501, 2739.41, 790.9008, 3.472387, 2746.216, 593.631, 4.62583, 2746.062, 99.78422, 99.94577, 99.64913, 99.68391, 99.93788, 99.94852
246144.83588000003, 283.0572812775763, 283.6100383526121, 283.74304123466476, 18.954082905085386, 19.105614027720048, 19.041661379025292, 5345.9908753347945, 5393.261601400233, 5383.077436036544, 85.50675192140983, 5.382070214037412, -20.321728248704858, 5344.150209414456, 5395.011080482093, 5384.939163041121, 0.9999927910403354, 0.9999999525246984, 0.9999925214325087, 60.008626632705386, 60.00813977008481, 60.01010866527168, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2348, 4.53801, 2746.954, 784.5937, 3.495539, 2742.533, 825.9716, 3.305314, 2730.035, 774.1921, 3.530093, 2733.497, 784.5298, 3.495581, 2742.252, 587.3485, 4.667215, 2741.36, 99.97051, 99.82186, 99.35703, 99.45478, 99.80164, 99.7692
246147.19608000002, 283.0115149214339, 283.5489981154499, 283.71232670818495, 18.95882877464023, 19.100931730562685, 19.05384750673105, 5347.101650321046, 5384.391019530423, 5387.072101841308, 87.46655711233302, -2.8934288846112395, -18.11784002360764, 5337.1834211205405, 5384.539138018349, 5372.160539777937, 0.999992897051732, 0.999999557145753, 0.9999912027699327, 60.00988909789557, 60.00799880167009, 60.00634331247673, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 611.6027, 4.483577, 2741.892, 790.9556, 3.471962, 2746.155, 819.5851, 3.341208, 2738.225, 780.5031, 3.509685, 2739.244, 790.9008, 3.471839, 2746.105, 593.7701, 4.626379, 2746.289, 99.78856, 99.94368, 99.65509, 99.69592, 99.93771, 99.94224
246149.53924, 283.06470943977564, 283.5081034314605, 283.6283052940324, 18.941298934686014, 19.087913598261757, 19.01265414060751, 5340.25893483064, 5382.892123204238, 5371.966239129876, 80.04572164033516, 7.660766093102438, -17.572781677132753, 5337.6573585402775, 5385.928897281906, 5371.138166924581, 0.9999927222830773, 0.9999994149900039, 0.9999940318787698, 60.003538719568034, 60.00053882214292, 60.002641276492305, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2545, 4.53801, 2746.844, 790.9362, 3.471962, 2746.159, 825.8746, 3.305498, 2729.006, 773.2794, 3.534506, 2731.096, 792.8655, 3.462708, 2747.249, 596.6331, 4.602207, 2747.72, 99.96878, 99.94385, 99.34007, 99.40137, 99.97389, 99.99867
246151.90484000003, 283.0202463139491, 283.54466824107175, 283.66649861074893, 18.95716358251031, 19.09991050082603, 19.032182755185712, 5345.044926051601, 5387.306958341671, 5378.151113561322, 82.44437125154718, 6.505862769735813, -17.183841832735197, 5345.2177361153035, 5387.297511458592, 5376.1042005163945, 0.9999929924416446, 0.9999997510177995, 0.9999926923045138, 59.99757039188655, 59.99828169191551, 59.997301425012694, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 599.2021, 4.583162, 2748.101, 795.7806, 3.452806, 2747.436, 829.5822, 3.28525, 2725.937, 773.2017, 3.533587, 2731.909, 791.702, 3.471109, 2745.987, 593.7303, 4.62583, 2746.23, 100.0, 99.99182, 99.19851, 99.42523, 99.94522, 99.9424
246154.23972, 283.0243986146453, 283.53458391397083, 283.7155032257312, 18.952121604278904, 19.1003968520903, 19.0382861674508, 5342.33652994868, 5392.837663337881, 5377.82586850941, 86.86793848457296, 2.273996797107202, -17.829510191334975, 5345.938758570342, 5394.230215192154, 5379.549501200552, 0.9999938143166763, 0.9999999321805173, 0.9999922054374386, 59.99899751679206, 59.99681566167316, 59.99783693639097, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2742, 4.53801, 2746.786, 795.9752, 3.451885, 2747.879, 825.894, 3.305314, 2729.75, 774.2115, 3.530645, 2733.221, 797.1192, 3.447002, 2747.986, 599.9135, 4.580416, 2747.95, 99.96668, 100.0, 99.34664, 99.47299, 99.99832, 100.0
246156.60088, 282.95757593075916, 283.576521622864, 283.6683701382989, 18.95889526798965, 19.069561416481466, 19.066008729547942, 5351.820724636741, 5386.922858801806, 5384.170175777847, 90.70789306179415, -5.068910663347879, -25.033608216668654, 5345.176710934064, 5387.904767812675, 5381.466147340885, 0.9999918758594293, 0.9999997859104977, 0.9999903023537484, 59.99554197426727, 59.99756167514313, 59.99227584960842, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 611.4647, 4.482863, 2741.83, 803.485, 3.419097, 2748.084, 819.624, 3.340288, 2738.336, 780.4837, 3.510236, 2739.191, 803.4329, 3.420156, 2747.986, 606.2357, 4.530058, 2746.238, 99.7884, 100.0, 99.65913, 99.70242, 99.9819, 99.94873
246158.90236, 282.9583443761636, 283.48137139368805, 283.6163238368492, 18.957682930266113, 19.103341563872615, 19.04527465944242, 5346.595535754066, 5393.114555139247, 5381.52490513583, 83.67477473093834, 1.465227648270229, -18.433167767336727, 5351.912464689553, 5397.323177686042, 5378.771715768047, 0.999993481517895, 0.9999999999423084, 0.999992402328018, 59.993549935112455, 59.9930605412689, 59.99111317622124, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2742, 4.537653, 2746.954, 797.2592, 3.446543, 2747.917, 825.9328, 3.305314, 2729.691, 774.2115, 3.530277, 2733.27, 797.1192, 3.447185, 2747.713, 599.9532, 4.580416, 2747.952, 99.97071, 100.0, 99.35473, 99.46503, 100.0, 100.0
246161.24312000003, 282.9072187940788, 283.4291518558105, 283.57223413990596, 18.963546017090394, 19.10043060131911, 19.070138839062242, 5343.6669569881, 5387.425637176522, 5384.39500696098, 90.84331018444237, -1.5479140351503702, -22.4337592826555, 5346.743828449945, 5392.86464494682, 5380.844154993687, 0.9999904809492943, 0.9999999490340357, 0.9999923133782812, 59.99051431353568, 59.99190201987537, 59.99226138776806, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2742, 4.53801, 2747.064, 797.2397, 3.446727, 2747.917, 819.624, 3.340656, 2738.007, 774.1533, 3.530829, 2733.39, 797.1192, 3.447002, 2747.926, 599.8936, 4.580233, 2747.841, 99.96878, 100.0, 99.66322, 99.47914, 100.0, 100.0
246163.60648000002, 283.00969808830956, 283.41473721216926, 283.6716060484817, 18.937733469364286, 19.091338153606365, 19.064850615359596, 5348.0445119333135, 5386.834758093844, 5382.120252374422, 89.64462442961059, -0.5578193887281486, -20.465609599481013, 5344.916558069681, 5388.1284211679695, 5381.057369024704, 0.999992516149775, 0.9999999656474594, 0.9999917324354858, 59.995705684114355, 59.996296548146454, 59.99453885130376, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 599.0247, 4.587267, 2748.136, 790.9362, 3.471962, 2746.267, 813.3345, 3.373605, 2743.651, 767.9199, 3.548847, 2725.255, 791.3205, 3.470378, 2746.745, 595.7781, 4.608433, 2747.607, 100.0, 99.94796, 99.85464, 99.21231, 99.95639, 99.97796
246165.9518, 282.9648675847082, 283.4611284360318, 283.641709690797, 18.969595583901707, 19.080478991622996, 19.043487307017138, 5345.651056056341, 5385.884163589349, 5383.553694743336, 95.58463021464183, -1.4480714033738877, -21.41287317073602, 5350.088039409884, 5382.981624727359, 5384.155090917528, 0.9999909585678499, 0.9999998767389626, 0.9999917697059274, 59.99476422978689, 59.99110176481427, 59.99393994783389, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.3334, 4.53801, 2746.949, 797.2203, 3.446543, 2748.135, 819.624, 3.34084, 2738.061, 774.2697, 3.530277, 2733.333, 793.0944, 3.4649, 2746.599, 594.1479, 4.624731, 2746.006, 99.96669, 100.0, 99.6533, 99.48127, 99.96002, 99.93827
246168.25672000003, 282.95133809907253, 283.46140660381525, 283.62591420779074, 18.9565650793014, 19.08411579596314, 19.03647523941006, 5341.018517638097, 5386.546514376395, 5371.7727559206405, 86.09306592728228, 2.1728175787152395, -21.489041887122085, 5342.364045319609, 5390.20267204118, 5375.769016077747, 0.9999939769372211, 0.9999998592133588, 0.9999913726984349, 59.99315591403917, 59.993559453381614, 59.99432588881461, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 606.4374, 4.524625, 2745.615, 788.3875, 3.483014, 2744.47, 822.7493, 3.323537, 2734.194, 779.2603, 3.511891, 2738.129, 784.1293, 3.49759, 2742.328, 587.1497, 4.667764, 2741.138, 99.93661, 99.89244, 99.50838, 99.68407, 99.80216, 99.76927
246170.65724000003, 282.94477898579834, 283.47648418121076, 283.5860132596527, 18.972851682131193, 19.09611934502056, 19.0695427094978, 5347.3405642928665, 5383.188355932292, 5379.635066678649, 88.86713464788818, 3.9365661298202212, -20.660292368369255, 5348.2640192999925, 5381.834159409993, 5378.850681642797, 0.999990837578551, 0.9999996718155016, 0.9999924240827347, 59.987122096483645, 59.99124779235916, 59.985276972598584, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 606.3979, 4.531585, 2746.892, 790.8973, 3.472146, 2746.213, 819.6046, 3.340288, 2738.229, 774.2115, 3.530645, 2733.061, 790.9008, 3.472022, 2746.217, 593.7303, 4.62583, 2746.055, 99.94981, 99.95005, 99.64278, 99.47313, 99.94187, 99.94859
246173.03068000003, 282.9407618229083, 283.56391283187367, 283.54826920945874, 18.953693180105983, 19.106858484688367, 19.057716973385833, 5344.385103944612, 5393.430549743373, 5387.662415397098, 87.29110704005552, 0.24073220985746957, -20.66666097541861, 5347.199992003262, 5390.284975679725, 5384.964890923471, 0.9999918996689862, 0.9999998975248051, 0.999990460542914, 59.99079309243362, 59.99221664188697, 59.98985840381729, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2151, 4.538188, 2746.73, 790.9556, 3.472146, 2746.272, 819.6434, 3.340656, 2738.449, 780.5031, 3.509868, 2739.293, 790.9199, 3.471839, 2746.048, 593.6906, 4.625463, 2746.123, 99.97262, 99.94988, 99.64483, 99.69398, 99.94591, 99.94846
246175.30636000002, 283.02035710745514, 283.4695322931997, 283.5775115605365, 18.981670422462233, 19.124392107110012, 19.090799447076083, 5352.42980143387, 5386.6386200313655, 5385.249230564922, 88.12699531590829, -0.833874452775035, -24.88100347858358, 5351.508696233278, 5397.196741836784, 5388.142817257523, 0.9999937035247948, 0.9999999999794034, 0.9999898429800306, 59.992936104513575, 59.990886860316955, 59.993595888615964, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 598.9852, 4.587624, 2747.859, 797.2592, 3.446543, 2748.194, 813.3539, 3.372317, 2743.481, 786.8336, 3.487805, 2744.057, 797.1382, 3.447002, 2747.765, 599.993, 4.580233, 2748.066, 100.0, 100.0, 99.85456, 99.87173, 100.0, 100.0
246177.64652, 283.1013242409638, 283.56785861277086, 283.6644338242736, 18.973778911171223, 19.091972564903536, 19.071524047497768, 5342.569321601573, 5380.409849140868, 5385.359148202855, 87.02457275523079, -0.3481952971933424, -19.233533911680013, 5349.676861957934, 5391.675555865746, 5387.805984418273, 0.9999943885682159, 0.9999999977008818, 0.999994054838561, 59.99306643720277, 59.99640028180145, 59.996769485811846, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.3137, 4.538723, 2746.787, 790.9556, 3.472146, 2746.213, 819.6046, 3.340472, 2738.113, 780.4837, 3.510052, 2739.24, 790.9199, 3.471839, 2745.939, 593.631, 4.626013, 2746.29, 99.97468, 99.94582, 99.651, 99.69625, 99.94187, 99.94654
246179.99468000003, 283.00903734530493, 283.43691871861046, 283.6689526936109, 18.909015800003456, 19.06448566538337, 19.007345878245157, 5334.055863298804, 5380.439864472187, 5372.177763137529, 83.50773386315086, 2.652881671961495, -19.749915859796346, 5336.656417723582, 5383.7408951969755, 5370.985984993429, 0.9999940765983337, 0.9999994674045395, 0.9999950107342818, 59.99382665352414, 59.993726210493016, 59.992714156971594, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.3137, 4.537474, 2747.065, 790.9556, 3.471962, 2746.213, 819.7016, 3.34084, 2738.283, 780.3672, 3.511339, 2737.513, 789.5847, 3.479327, 2744.845, 590.5096, 4.647072, 2743.482, 99.96462, 99.94778, 99.62843, 99.66736, 99.89603, 99.86496
246182.30016, 282.9756285886155, 283.52143883755525, 283.6836497164669, 18.983343496674365, 19.08888938208937, 19.059329894951148, 5345.554663233455, 5388.574262395865, 5384.049792188583, 85.95003151419633, 3.0235413602231347, -17.949808108372125, 5351.003247826121, 5383.443670240379, 5386.158648882522, 0.9999945414416737, 0.9999996679158848, 0.9999936149261813, 59.9994668757151, 59.99452431037553, 59.99432653602476, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 611.5435, 4.483577, 2742.067, 785.4108, 3.490934, 2744.373, 824.0693, 3.315622, 2733.667, 778.1534, 3.517223, 2737.621, 789.0887, 3.476588, 2745.735, 593.452, 4.626562, 2746.118, 99.79657, 99.87883, 99.48839, 99.61328, 99.92841, 99.94845
246184.70028000002, 282.9364626835742, 283.4715597429581, 283.6732588860057, 18.948641690990826, 19.075475607201057, 19.07216825914507, 5345.095526254872, 5384.820718732623, 5383.113213227469, 84.94580526038271, -0.22439592204773362, -21.924562791591214, 5347.1190663420275, 5387.000755927553, 5383.632775304716, 0.9999933428517035, 0.9999997070338302, 0.9999926717046611, 60.00163372990958, 59.9993222987842, 59.997980147118504, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.3531, 4.537474, 2747.002, 790.9946, 3.471962, 2746.326, 819.7404, 3.341024, 2737.552, 774.1727, 3.52991, 2733.444, 790.9008, 3.472022, 2746.159, 593.7502, 4.624731, 2746.176, 99.96671, 99.94992, 99.65539, 99.48108, 99.94384, 99.95053
246187.04300000003, 282.9716332982245, 283.4979330320545, 283.61260348616594, 18.96925877763905, 19.096508410628655, 19.06540055954911, 5339.736800345156, 5388.649510640544, 5381.220140502118, 90.02602208226472, 1.362124838739419, -26.21602324496365, 5346.967594449735, 5388.61903388017, 5386.514618564638, 0.9999931169469738, 0.9999999996243825, 0.9999920359081093, 60.002083007852754, 59.99844831849179, 60.00045794055493, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 599.6555, 4.58691, 2748.027, 797.2592, 3.447095, 2748.194, 813.3928, 3.373053, 2743.52, 768.0364, 3.549031, 2725.839, 797.0811, 3.447185, 2747.878, 599.993, 4.58005, 2747.952, 100.0, 100.0, 99.84781, 99.17201, 100.0, 100.0
246189.4316, 282.8669170821166, 283.4186297510123, 283.6098374020475, 18.965155350455912, 19.112908018807854, 19.069248177576544, 5342.560089072436, 5391.117953844418, 5378.123313227226, 87.5755642566262, 3.938803178064518, -16.61185930539125, 5345.2416125896025, 5387.204485563977, 5383.762852834697, 0.9999924932661499, 0.9999999999181868, 0.9999944063275072, 60.0049716072825, 60.00398968016593, 60.0043538534518, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.1954, 4.538367, 2746.791, 790.9362, 3.471962, 2746.326, 819.624, 3.33992, 2738.283, 774.1727, 3.52991, 2733.279, 790.9199, 3.471839, 2745.995, 593.6111, 4.626379, 2746.172, 99.97468, 99.94796, 99.65722, 99.47509, 99.94373, 99.94431
246191.80036000002, 282.985338134542, 283.4377201840724, 283.7075854626948, 18.95822079768334, 19.09162433673135, 19.050882473352683, 5344.71336195169, 5387.445421315953, 5380.870597226209, 89.65232671022636, -1.3093142485458884, -17.537225619031005, 5341.432101964721, 5382.46506790271, 5383.703589638677, 0.9999925020290277, 0.9999999994242842, 0.999994038286218, 60.00802401879352, 60.007218172502895, 60.00481138461984, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.3137, 4.537831, 2746.729, 790.9751, 3.471962, 2746.267, 819.624, 3.340472, 2738.056, 774.2309, 3.52991, 2733.167, 790.9199, 3.471839, 2746.048, 593.7303, 4.626379, 2746.232, 99.97682, 99.9439, 99.64896, 99.471, 99.9439, 99.94651
246194.15300000002, 282.94378359865766, 283.4480259800848, 283.51135449150945, 18.982333509151395, 19.09121896791081, 19.069482228146832, 5339.621923127482, 5382.236758163517, 5386.0881100180995, 86.56409032802969, 2.2877270990129546, -19.818437610745377, 5345.712204185672, 5389.345831373904, 5381.0421278701, 0.999990207497237, 0.9999999211892445, 0.9999905313186108, 60.00640886068711, 60.00449627817097, 60.00467060862511, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 611.5632, 4.48322, 2741.667, 784.6326, 3.495171, 2742.588, 825.9716, 3.30513, 2729.641, 780.5031, 3.509501, 2738.451, 785.9223, 3.489919, 2743.752, 589.7542, 4.652016, 2744.565, 99.78037, 99.81596, 99.36095, 99.66333, 99.85626, 99.87345
246196.48208000002, 282.88647437665503, 283.4035846308515, 283.5368712330599, 18.974333191263945, 19.10757847698087, 19.05507324503963, 5346.911277231869, 5392.408275869503, 5377.012695363821, 85.58262556399774, 7.343667353067303, -18.170166342111315, 5346.246776520098, 5391.63800495898, 5381.664501927597, 0.9999949196727627, 0.9999998665113811, 0.999994136451005, 60.01026184463158, 60.009208097964816, 60.01181139066895, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.3334, 4.537117, 2747.063, 790.9556, 3.472146, 2746.266, 821.701, 3.328323, 2733.996, 777.2602, 3.517775, 2737.202, 790.9199, 3.472204, 2746.159, 593.6906, 4.62583, 2745.891, 99.97676, 99.94774, 99.52681, 99.61785, 99.94008, 99.93411
246198.76840000003, 282.93393065449146, 283.47516486969437, 283.6680437615659, 18.972728547682447, 19.119335915926857, 19.061054972300624, 5343.646769697909, 5389.436073898516, 5378.402423345167, 85.46080758152726, 5.356524433331742, -18.48878278046641, 5344.928484899361, 5388.782458635956, 5373.9602202321275, 0.9999944383145815, 0.9999994654856522, 0.9999935850459158, 60.00516548081697, 60.00833800721346, 60.00612572011761, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 603.5984, 4.551573, 2747.592, 793.407, 3.46091, 2747.396, 829.9122, 3.277335, 2721.849, 785.3383, 3.489827, 2743.209, 797.0429, 3.447367, 2747.873, 599.8538, 4.580416, 2747.612, 100.0, 99.98903, 99.06527, 99.8365, 100.0, 99.99672
246201.10844, 283.00735717484076, 283.4612951752439, 283.5752370797543, 18.963513910122572, 19.098765911557805, 19.060377221652658, 5343.52625636488, 5393.043218405463, 5381.015390392247, 84.08744827441615, 5.343760876342685, -18.407567430316703, 5348.4339303533325, 5389.74078523967, 5379.66513643078, 0.99999440970457, 0.9999995741764843, 0.9999932162798277, 60.00337555051723, 60.00328342117705, 60.0039508449795, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 603.7956, 4.549967, 2746.97, 791.5977, 3.471041, 2746.272, 826.0687, 3.304762, 2729.812, 780.5419, 3.509501, 2739.571, 790.9008, 3.472204, 2746.106, 593.6906, 4.62583, 2746.343, 99.9837, 99.94782, 99.35478, 99.70407, 99.94384, 99.93606
246203.44740000003, 282.8869614510085, 283.42147886174007, 283.5559024493103, 18.98774227844122, 19.112452766804186, 19.06285831239733, 5346.419676484961, 5390.980452570164, 5379.9471744204675, 85.50770911640734, 8.12182983790558, -18.93084476064587, 5347.7534984839685, 5392.601452282545, 5385.218237985593, 0.9999933736958361, 0.9999992080700119, 0.9999930010012359, 59.99876188286527, 59.99677052908929, 59.99724615738574, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2742, 4.537653, 2746.84, 797.2592, 3.447095, 2747.911, 825.894, 3.305314, 2729.98, 786.9113, 3.487621, 2743.513, 797.1001, 3.447185, 2747.93, 599.8737, 4.580416, 2747.612, 99.9686, 100.0, 99.35473, 99.8753, 100.0, 100.0
246205.76104, 282.97423455048624, 283.48121395134825, 283.57697684126896, 18.981686248639683, 19.097164747748923, 19.078405467228297, 5349.6767006525515, 5385.8211156254665, 5385.710504255709, 89.05635100536142, 0.15139301433623586, -26.472924243008492, 5349.766791788932, 5388.638827350758, 5388.052207051998, 0.999990725960674, 0.9999997583672359, 0.9999894638293414, 59.9922092220903, 59.99090274146332, 59.990056970115944, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 611.6224, 4.482506, 2741.72, 803.5045, 3.420387, 2748.198, 819.6046, 3.341024, 2738.115, 793.1058, 3.463535, 2746.798, 803.3757, 3.419608, 2747.392, 606.1959, 4.529509, 2746.01, 99.7823, 100.0, 99.65108, 99.97309, 100.0, 99.95084
246208.13896, 282.83466939286507, 283.4873375865303, 283.6160377508769, 18.994258521334384, 19.12576193320224, 19.056394615512907, 5350.448212944453, 5395.0956532943055, 5382.956685186335, 84.22870701496345, 1.9084777272837528, -19.408796369268657, 5347.501845312992, 5394.343215762523, 5379.844078587746, 0.9999919359830571, 0.999999979368909, 0.9999920349232331, 59.983887002254114, 59.98574405917969, 59.98867599128656, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.2742, 4.537831, 2746.792, 797.2592, 3.447095, 2748.194, 825.9328, 3.30513, 2730.083, 786.8724, 3.487253, 2743.83, 797.1192, 3.447367, 2748.204, 599.9532, 4.580416, 2747.666, 99.9707, 100.0, 99.34677, 99.8555, 99.99832, 100.0
246210.49808000002, 283.02111891272415, 283.445398390975, 283.65436787583417, 18.96021697534375, 19.09843325580162, 19.041488120398753, 5339.750940518885, 5387.6332006076955, 5375.224913935615, 85.46022812267375, 2.738163244036059, -18.264490562975652, 5341.645004393749, 5385.792793889259, 5377.406620355156, 0.9999922100137503, 0.9999997891294193, 0.9999923581854853, 59.98474632545894, 59.98390634018366, 59.98325486337129, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.3137, 4.537653, 2746.677, 797.2592, 3.446911, 2747.917, 825.9522, 3.305498, 2730.131, 786.5034, 3.490747, 2743.463, 795.7458, 3.45522, 2747.441, 596.7126, 4.607884, 2747.206, 99.97662, 100.0, 99.33847, 99.84573, 99.9905, 99.9799
246212.85772000003, 282.9618432030409, 283.377207810964, 283.6339774865036, 18.976344352715262, 19.121338418986937, 19.06246729363309, 5352.080902901504, 5392.622275061165, 5382.555053179004, 82.22077385285388, 2.8051707525069105, -17.692910640048922, 5345.789466966508, 5395.626588825865, 5383.341603001906, 0.9999945132156254, 0.9999994791762735, 0.9999925102165552, 59.98412213900842, 59.97913257220933, 59.97954336617749, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 599.1824, 4.583341, 2748.268, 792.8428, 3.464594, 2747.285, 829.5822, 3.285066, 2725.506, 784.7363, 3.494424, 2743.072, 796.0129, 3.449924, 2747.722, 599.9532, 4.580233, 2748.006, 100.0, 99.98481, 99.15399, 99.82852, 100.0, 100.0
246215.24164000002, 283.04486485903834, 283.4853958324283, 283.53063080832624, 18.97351554823766, 19.11020099978835, 19.057225967367653, 5347.005808892303, 5391.0317529489175, 5380.689811649272, 82.96486260094798, 9.485763696608956, -19.612085430801628, 5353.766213416883, 5392.065443343716, 5380.701653276049, 0.9999941585159947, 0.99999919110456, 0.9999946128422078, 59.98404851397327, 59.980911443235684, 59.98711750334762, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 800 800 800 800 600], 5500.0, [], 605.3531, 4.53801, 2747.007, 792.6677, 3.466805, 2746.296, 826.0104, 3.305682, 2729.746, 780.5419, 3.509501, 2739.579, 790.8818, 3.472387, 2746.216, 593.631, 4.626196, 2746.343, 99.97472, 99.95174, 99.34651, 99.70439, 99.94407, 99.94224
