TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
247292.07112, 283.16862990350074, 283.4517537394998, 283.724538862321, 18.876480467632053, 19.007108287254546, 18.988301754084826, 5328.855879125915, 5364.896621257326, 5365.873900408259, 88.5631291360952, 0.04290420263168926, -23.389561501938715, 5327.8727693358305, 5365.788497996939, 5362.313492743229, 0.9999918329319151, 0.9999999949846206, 0.9999922491219002, 59.97746223777112, 59.97839852193978, 59.978030193894, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 772.5739, 3.537699, 2730.423, 587.7233, 4.665004, 2741.763, 587.6328, 4.665798, 2741.8, 619.1349, 4.410064, 2730.549, 606.7533, 4.525409, 2745.828, 587.269, 4.667764, 2741.131, 99.3861, 99.78179, 99.78521, 99.36572, 99.9377, 99.76085
247294.40140000003, 283.23208715053875, 283.5561058596483, 283.71259091512735, 18.916576450051547, 19.054861117201934, 19.01027292867867, 5338.677440234337, 5365.915353742052, 5368.953573577712, 86.70283968864874, 0.5031567549517604, -22.023870672404087, 5341.740196578044, 5378.523280110934, 5370.477814458209, 0.9999902464843293, 0.9999999987096386, 0.9999932220700302, 59.982959212248026, 59.98553566085231, 59.98475501843368, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.7391, 3.518781, 2737.457, 593.8907, 4.624481, 2746.454, 593.9805, 4.624198, 2746.45, 612.7656, 4.472577, 2740.442, 600.4586, 4.576545, 2747.992, 593.6111, 4.626379, 2746.001, 99.62715, 99.95051, 99.95444, 99.73396, 100.0, 99.94447
247296.68032, 283.23299586541714, 283.6411133615239, 283.815853190654, 18.907295198159826, 19.05104105124802, 19.00993693717538, 5342.035388379479, 5374.802248383254, 5374.579689690845, 83.26561485714865, 2.0020179211983304, -21.654855654059645, 5337.863538043518, 5376.535046215321, 5375.117328257904, 0.9999931785131904, 0.9999999789740704, 0.9999904996958658, 59.98595915044938, 59.98514689841526, 59.98143687317908, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.7786, 3.518424, 2736.404, 593.949, 4.624113, 2746.564, 593.9417, 4.623829, 2746.343, 612.7656, 4.472209, 2740.504, 600.3633, 4.576545, 2747.719, 593.5316, 4.626379, 2746.118, 99.64071, 99.95436, 99.95461, 99.73401, 100.0, 99.94234
247299.02336000002, 283.19114064082436, 283.64937027206196, 283.86843457308294, 18.920137916293132, 19.081819499938625, 19.00655326952547, 5336.221948619175, 5379.531887267215, 5377.784454789527, 85.3676536373041, 3.211902843921962, -20.900450063022618, 5339.167315318863, 5374.044799286071, 5369.6934280171945, 0.999991153933132, 0.9999999662488617, 0.9999888199602801, 59.98927430056513, 59.98803281854663, 59.98819538593858, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 783.9296, 3.497544, 2741.858, 600.2721, 4.577695, 2748.214, 600.2311, 4.578179, 2748.023, 606.7264, 4.52553, 2746.187, 594.183, 4.622018, 2746.57, 599.0784, 4.586642, 2747.606, 99.7873, 100.0, 100.0, 99.9345, 99.94884, 99.99652
247301.36068, 283.1692381396483, 283.6391149634187, 283.85318268118345, 18.92915059145727, 19.04571203572764, 19.021324698364243, 5335.184818938706, 5376.569079702374, 5373.0469762189805, 87.4589793891073, 1.3180026512241056, -16.844013261710188, 5331.70485064824, 5375.899788070697, 5372.390077369489, 0.9999920230998837, 0.9999999994508688, 0.9999916947607111, 59.992867507478046, 59.990247739146476, 59.99245826233602, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 778.0546, 3.52003, 2737.304, 593.9101, 4.624297, 2746.512, 593.9611, 4.624198, 2746.458, 611.5228, 4.483242, 2742.685, 600.4014, 4.57691, 2747.939, 593.5714, 4.626379, 2746.122, 99.61218, 99.95842, 99.95257, 99.80453, 99.99865, 99.94444
247303.70544000002, 283.35185763071735, 283.7327643045776, 283.9328095646751, 18.8948494137358, 19.01207497213832, 18.998722824036083, 5329.66184701322, 5367.3236075619425, 5373.378714685768, 85.92411544511197, 0.30388508644432477, -22.159413461925624, 5331.149186669518, 5372.823359912251, 5367.336828802095, 0.9999935544625169, 0.999999996428056, 0.9999923415782644, 59.99935045955887, 60.000671635928605, 59.997421101639226, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.9363, 3.51896, 2737.098, 601.1086, 4.569222, 2747.939, 591.8063, 4.638556, 2744.489, 603.0757, 4.556051, 2747.916, 605.4944, 4.532897, 2745.771, 587.2491, 4.667764, 2741.247, 99.61409, 100.0, 99.88914, 99.99927, 99.92974, 99.76309
247306.04928, 283.29790305220985, 283.5526858021457, 283.87606202585766, 18.920375796083096, 19.04593463982869, 19.017550268326175, 5338.055527669514, 5379.817981360395, 5372.331338315383, 87.28174192362349, -1.5978613843336689, -18.907574171049646, 5341.165249617429, 5379.810844288172, 5370.424735434603, 0.999992101994667, 0.9999999835482708, 0.9999918687524931, 60.000587026957874, 60.001989316738445, 60.00013516021111, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 774.1905, 3.528061, 2734.602, 602.2565, 4.56738, 2748.103, 593.4952, 4.627143, 2746.399, 606.7847, 4.525714, 2746.072, 600.4014, 4.576727, 2747.888, 593.6707, 4.625647, 2746.118, 99.52322, 100.0, 99.95258, 99.94068, 99.99892, 99.94634
247308.43468, 283.20868380859145, 283.56469940953633, 283.80647408196126, 18.92796388683175, 19.066517469085262, 19.013747910169737, 5335.902647337023, 5378.844958812538, 5377.20053232767, 87.23906845439205, -0.7043836577561251, -23.838141265074, 5338.529292725956, 5379.3123328904, 5371.821359102532, 0.9999934633135349, 0.9999999999031041, 0.9999948083447688, 60.00319677587704, 60.00151401848639, 60.00036587157873, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.7589, 3.518067, 2737.094, 600.2332, 4.577879, 2748.268, 593.9611, 4.623829, 2746.455, 606.7653, 4.526082, 2746.128, 600.4205, 4.576727, 2747.942, 593.5714, 4.626745, 2746.176, 99.61392, 100.0, 99.95461, 99.94271, 99.99887, 99.94447
247310.77488, 283.2705831565649, 283.64270383911185, 283.8536676935599, 18.913779406692026, 19.04713211324143, 19.037389929885915, 5339.085907149542, 5378.073160816714, 5371.492595191082, 81.92591444436675, -1.4966412058111018, -22.20647060945521, 5342.894226391234, 5379.150276246864, 5377.4012303801555, 0.9999926825056603, 0.9999999170571832, 0.999990728500654, 60.006987410961536, 60.007750444007215, 60.00470320796948, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 783.8508, 3.497365, 2741.69, 593.949, 4.624113, 2746.509, 600.2893, 4.577995, 2748.135, 612.7656, 4.471842, 2740.282, 594.1449, 4.622018, 2746.185, 599.8936, 4.581149, 2747.843, 99.78436, 99.95649, 100.0, 99.736, 99.95654, 100.0
247313.10424000002, 283.2356371423994, 283.62822298225245, 283.8423952756793, 18.90533396180492, 19.05331890826528, 19.027082137187136, 5337.842342613944, 5374.513735181423, 5374.134393052834, 86.48016318810733, 0.7736818421096814, -20.706081142837206, 5339.056204894779, 5379.803944045843, 5374.674362147347, 0.9999926663933898, 0.999999957649222, 0.9999942419509897, 60.008788928421964, 60.00702046596238, 60.00501737224739, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.5026, 3.520209, 2736.831, 600.1748, 4.578248, 2748.159, 593.9222, 4.624198, 2746.453, 606.7264, 4.52553, 2745.964, 600.3633, 4.576727, 2747.783, 593.5515, 4.626562, 2746.172, 99.60713, 100.0, 99.95452, 99.93676, 100.0, 99.94447
247315.47076000003, 283.3157041862053, 283.648699722255, 283.9265198008813, 18.907925712789353, 19.036127545935233, 18.998780895323236, 5332.513522688108, 5369.737974181451, 5368.551358404233, 83.13694147388969, 7.65618947665871, -22.72470132875723, 5322.754499430884, 5371.38898294735, 5365.91242642722, 0.9999917341986807, 0.9999999968238943, 0.9999903304043527, 60.008218036277206, 60.005340976466734, 60.00742653274953, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8181, 3.519138, 2737.447, 593.7934, 4.625218, 2746.565, 593.8834, 4.623645, 2746.395, 606.6876, 4.525714, 2746.072, 600.5349, 4.570335, 2747.529, 591.9013, 4.641578, 2744.401, 99.5939, 99.95863, 99.95048, 99.94068, 100.0, 99.87986
247317.80284000002, 283.18432561526055, 283.65990156929263, 283.8833159787036, 18.9321159886356, 19.047134460234176, 19.016016740611438, 5340.132690804879, 5374.407035560518, 5371.379558542532, 83.03637692431971, 0.9497593798660091, -16.395268258086958, 5331.707782652655, 5379.115203013, 5374.483329569423, 0.9999911197939485, 0.999999981716842, 0.9999944752705658, 60.01094257084766, 60.011478373854494, 60.01278768229652, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 771.5881, 3.538591, 2730.495, 587.7427, 4.665189, 2742.551, 588.3122, 4.658988, 2743.375, 602.6291, 4.55458, 2747.488, 602.8621, 4.557369, 2747.686, 592.6568, 4.632605, 2745.999, 99.37377, 99.788, 99.84253, 99.9925, 99.99561, 99.93607
247320.1118, 283.2417159859801, 283.59387307913136, 283.81306207126994, 18.918568704226033, 19.056005669263264, 19.01682371751135, 5333.230330857759, 5376.024563263378, 5373.587031608855, 83.10305829002971, 4.009244285442946, -20.000816030299802, 5337.266181969818, 5375.079277968383, 5374.503692007101, 0.9999908553675789, 0.9999999738620851, 0.9999929024333548, 60.01433695044938, 60.01223136926987, 60.013199219454314, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.5617, 3.518781, 2736.486, 593.9296, 4.624113, 2746.344, 593.9611, 4.623461, 2746.402, 606.707, 4.525898, 2745.965, 600.3633, 4.578006, 2747.998, 593.6707, 4.626379, 2745.998, 99.59181, 99.96047, 99.95666, 99.94491, 100.0, 99.94231
247322.45044000002, 283.2113447083015, 283.49985936075586, 283.772438136825, 18.923783991157155, 19.05152175149351, 19.025411358520376, 5336.228674812875, 5377.643656446256, 5375.940077301989, 86.31155771059252, 1.6130705828636565, -18.72918145143194, 5341.457332311526, 5373.293604009601, 5373.378429738405, 0.9999956083087485, 0.999999998596696, 0.9999934724727481, 60.009077379903545, 60.01224813459897, 60.01026067013556, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 781.6624, 3.504147, 2741.984, 599.2215, 4.580274, 2747.934, 600.3087, 4.577627, 2748.021, 612.8239, 4.473129, 2740.504, 594.2403, 4.621836, 2746.4, 599.8538, 4.580782, 2747.783, 99.7735, 100.0, 100.0, 99.74009, 99.95468, 100.0
247324.80080000003, 283.1770311254627, 283.5586186110354, 283.70754714194305, 18.917269655803725, 19.049259965895278, 19.031584309239587, 5336.851367368948, 5375.656421037834, 5369.940198582644, 87.75919058144109, 0.26619093796580273, -22.33347449655821, 5341.385233288129, 5378.867270210449, 5368.050586726793, 0.9999928902574737, 0.9999999756792123, 0.9999875941535686, 60.006741927625015, 60.010767041948725, 60.01026746947687, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.7589, 3.518067, 2736.787, 593.8712, 4.624297, 2746.394, 593.9805, 4.623829, 2746.453, 606.7458, 4.526082, 2746.181, 600.3442, 4.577458, 2747.833, 593.5912, 4.626196, 2746.23, 99.62034, 99.95255, 99.95453, 99.94259, 100.0, 99.94017
247327.17068, 283.2637716583369, 283.7064963445766, 283.7468461857099, 18.934941440010224, 19.0409880092169, 19.025556567719295, 5332.819680756383, 5375.376726874943, 5369.838572244043, 89.97257549682854, 1.20450230982118, -19.480901324341175, 5335.905627031269, 5375.275455169467, 5370.696248449175, 0.9999924971038577, 0.9999998996442053, 0.9999913909629131, 60.007278406964424, 60.00762675130867, 60.008887940233976, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8575, 3.518603, 2737.332, 600.2721, 4.578063, 2747.991, 593.9222, 4.625118, 2746.456, 606.7653, 4.52553, 2746.019, 600.3823, 4.577093, 2748.047, 593.5714, 4.626013, 2746.172, 99.60992, 100.0, 99.95466, 99.94484, 100.0, 99.94431
247329.50168000002, 283.13404922676284, 283.59295058965324, 283.7893416905457, 18.9119881836139, 19.037143227032555, 19.02389792133846, 5342.2292712323615, 5369.265989304489, 5372.083922854312, 86.49948323755962, 1.2287013274239484, -21.91307408906914, 5339.365551042889, 5376.838669067382, 5368.38187555104, 0.9999931146933165, 0.999999998303186, 0.9999929778754073, 60.0064357749275, 60.001879488789534, 60.001971539264524, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 771.4896, 3.539126, 2730.658, 606.4979, 4.526857, 2745.988, 587.5745, 4.665982, 2741.746, 600.4736, 4.57646, 2747.893, 606.8677, 4.525227, 2746.104, 587.5076, 4.666299, 2742.51, 99.37969, 99.93762, 99.77913, 100.0, 99.94185, 99.79221
247331.88528000002, 283.2599460778067, 283.62590452397154, 283.7245211148235, 18.92759700603666, 19.06107589217391, 19.040133315048394, 5335.5865425683105, 5377.906834091532, 5372.325835472561, 86.75666946563979, 1.5232642119614184, -23.668972717855013, 5338.937918493806, 5379.908779638558, 5370.320031642014, 0.9999926841864423, 0.9999996853260179, 0.9999919921179118, 59.999843639840606, 59.9978351971734, 59.996518839201265, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.7786, 3.518603, 2737.394, 600.1943, 4.578248, 2747.88, 593.9417, 4.624934, 2746.506, 606.7847, 4.52553, 2745.906, 600.3442, 4.576727, 2748.051, 593.5912, 4.626562, 2746.286, 99.61496, 100.0, 99.95045, 99.93663, 100.0, 99.94848
247334.20836000002, 283.21933008593567, 283.6135819996167, 283.82561665063685, 18.91787516799015, 19.042372333283453, 19.038857071887076, 5336.152840556337, 5378.991921442938, 5375.5388492898055, 82.56671832986603, 0.323339051386597, -22.567805391128786, 5337.745124758892, 5376.774092491137, 5373.773104226745, 0.9999945815960569, 0.9999999870125656, 0.999990702654509, 59.99311408058732, 59.99300776672907, 59.99309638671896, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.7786, 3.51896, 2737.919, 599.3966, 4.586721, 2747.705, 596.0381, 4.604502, 2747.742, 609.8334, 4.493721, 2741.987, 595.5565, 4.615627, 2746.623, 599.7544, 4.581515, 2747.896, 99.64192, 100.0, 99.99931, 99.80891, 99.96073, 100.0
247336.52968, 283.1547278150821, 283.617698578815, 283.7845287404537, 18.912158562981247, 19.07727355369233, 19.02374790572883, 5338.212955340801, 5379.905391507913, 5373.110939854235, 86.2660134264288, 0.6526905047563218, -22.461341514715514, 5336.38818838275, 5377.510262314156, 5369.95051609359, 0.999991417746454, 0.9999999782639559, 0.9999915348170059, 59.98893411406275, 59.989239725836555, 59.98984268167644, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 781.3667, 3.508965, 2739.547, 598.1904, 4.58801, 2747.932, 594.9316, 4.621068, 2746.45, 606.7458, 4.526449, 2746.132, 600.5159, 4.577093, 2748.055, 593.5912, 4.626562, 2746.121, 99.7032, 100.0, 99.95444, 99.93882, 100.0, 99.94247
247338.90048, 283.25898977560496, 283.5832444948529, 283.87358877015157, 18.932658407515003, 19.02725670171415, 19.0283711985553, 5334.746348287916, 5372.608873423025, 5374.654261860244, 87.40288402361193, 0.45208352070199, -24.529761177862838, 5333.793603041007, 5378.697710313843, 5376.325695451421, 0.9999921063901501, 0.9999996972611588, 0.9999899927012852, 59.98824831489387, 59.98620925689898, 59.98708252072554, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8378, 3.518781, 2737.385, 593.9685, 4.623929, 2746.342, 593.9805, 4.624198, 2746.512, 606.707, 4.525898, 2746.076, 600.4396, 4.577093, 2747.939, 593.5714, 4.626562, 2746.177, 99.61321, 99.95452, 99.9567, 99.94491, 100.0, 99.9403
247341.31596, 283.2815167635689, 283.5438561804603, 283.8237784168624, 18.896067107568996, 19.011116643760598, 18.985478875362375, 5331.772896484815, 5370.26511643403, 5367.410773535898, 87.92831215705246, 0.22613524381972638, -22.565621160279534, 5326.999407306914, 5374.31227212623, 5368.218435207844, 0.9999927030635439, 0.9999998155966171, 0.9999916218766435, 59.98466469776561, 59.98397354803588, 59.98623255483927, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 771.5881, 3.538948, 2730.548, 587.6649, 4.665557, 2741.711, 587.6716, 4.665798, 2741.69, 600.4348, 4.57646, 2748.115, 606.7533, 4.525592, 2745.884, 587.2491, 4.667764, 2741.246, 99.37168, 99.78594, 99.78121, 100.0, 99.93967, 99.75891
247343.757, 283.28908932375566, 283.59507198813776, 283.79891613356097, 18.943385909133013, 19.05087810880479, 19.025215112871095, 5330.90116003563, 5378.041044164633, 5372.050164155586, 87.57207022309947, -0.6590677478188809, -21.95998166280515, 5331.404241289473, 5379.668655488174, 5377.327382211923, 0.9999922758220504, 0.9999999524841028, 0.9999921113975061, 59.98212792713207, 59.9814398478019, 59.979975698327856, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8181, 3.518781, 2736.782, 593.9101, 4.624297, 2746.34, 593.9222, 4.624382, 2746.505, 606.707, 4.526082, 2746.128, 600.4777, 4.576727, 2747.995, 593.5117, 4.626196, 2746.061, 99.61532, 99.95042, 99.95253, 99.94273, 100.0, 99.9382
247346.12836000003, 283.2004391036428, 283.5851726653558, 283.9067616602434, 18.914652383863647, 19.058731081734216, 19.006160057479757, 5342.544790393199, 5377.090445959761, 5372.585553770346, 84.25600230677696, 1.168738198621213, -19.450767486183167, 5332.077425692716, 5378.533884473194, 5377.017506198807, 0.9999912323927131, 0.9999999689649793, 0.9999925200303459, 59.9787679035762, 59.979006146474816, 59.98060677499044, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.6011, 3.518603, 2736.959, 593.949, 4.624481, 2746.508, 593.9417, 4.624013, 2746.45, 607.5032, 4.519095, 2744.749, 598.513, 4.593894, 2747.526, 596.9511, 4.600193, 2747.723, 99.60902, 99.95461, 99.95849, 99.91346, 99.9997, 99.99239
247348.48244000002, 283.22112011793786, 283.6069187606263, 283.7955647321598, 18.912969545837548, 19.066212573999156, 19.01268884501072, 5337.198229496293, 5365.760327652237, 5371.087487898939, 87.00695141829965, 0.9588965741272659, -20.37437333242741, 5337.18300101798, 5372.82924077297, 5371.850988200818, 0.999994229726398, 0.9999998627558584, 0.9999927313016962, 59.97943306652233, 59.98045084162606, 59.98094712610253, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 783.7128, 3.499864, 2740.536, 598.5795, 4.594089, 2747.644, 597.4552, 4.601741, 2747.404, 608.4741, 4.516153, 2745.328, 600.1343, 4.578554, 2747.777, 593.6111, 4.626196, 2746.063, 99.76337, 100.0, 99.98914, 99.9136, 100.0, 99.94634
247350.80068000001, 283.10003835016903, 283.5120289990501, 283.712927728201, 18.929585408160982, 19.06024498968696, 19.024314264854535, 5337.414006746372, 5377.79108477424, 5370.364873596341, 85.52070752307873, 1.3896706923335387, -20.298043307073158, 5342.993965380839, 5378.937350720412, 5372.676562815537, 0.9999917618055417, 0.9999999792579731, 0.9999906655068428, 59.97690949519526, 59.97859224307938, 59.97602804238475, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.9363, 3.519138, 2737.142, 598.8324, 4.586168, 2748.103, 593.8834, 4.624198, 2746.454, 606.7458, 4.525346, 2745.854, 600.3633, 4.577458, 2747.776, 593.6111, 4.626379, 2746.344, 99.60904, 100.0, 99.9524, 99.93467, 100.0, 99.94434
247353.11396000002, 283.18603261998095, 283.66100821434156, 283.8241368713668, 18.868031832360643, 19.03776878372578, 19.01681191682578, 5329.013333865778, 5371.119348723712, 5370.998281813296, 86.05767477378686, -1.2766316996142564, -21.94096288619312, 5325.9597922123585, 5371.527634630679, 5369.859839689595, 0.9999911926778353, 0.9999999918594166, 0.9999903122699615, 59.9858580363245, 59.98299052011033, 59.98074086159973, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 771.9233, 3.537699, 2730.385, 606.5562, 4.526857, 2746.267, 587.6716, 4.665062, 2741.468, 600.493, 4.576828, 2747.84, 606.7724, 4.525227, 2745.775, 587.3087, 4.667947, 2741.302, 99.37534, 99.94779, 99.7813, 100.0, 99.9358, 99.76723
247355.45204000003, 283.1487772475147, 283.5631649958797, 283.7949687261774, 18.920121613337468, 19.044721974581602, 19.026632679022516, 5339.406851204253, 5375.111359650301, 5375.329119983587, 88.97838994178801, 0.26957910642215666, -21.16174464284677, 5340.082003783879, 5380.100287012252, 5372.05965484548, 0.9999927537066864, 0.9999999997019038, 0.9999942017739462, 59.98412009558849, 59.986365027819666, 59.9872818463898, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.9166, 3.519674, 2737.232, 600.1943, 4.577879, 2748.048, 593.9222, 4.624198, 2746.284, 606.707, 4.525714, 2746.019, 600.4205, 4.577093, 2747.888, 593.6111, 4.626379, 2746.344, 99.61895, 100.0, 99.94839, 99.93873, 100.0, 99.94634
247357.85616000002, 283.1714815295851, 283.59279482341725, 283.73808189603665, 18.920455608477237, 19.051149318972914, 19.009545206100928, 5337.24806998511, 5383.489529418237, 5380.641011833828, 89.59437463801635, -1.4958623208767676, -21.917984563811842, 5334.032809367147, 5378.721611886508, 5374.455408056373, 0.9999935246006546, 0.9999999991477998, 0.999992193444339, 59.98618700127966, 59.987698386127384, 59.98460577930962, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8378, 3.519317, 2737.462, 600.2332, 4.578063, 2748.104, 593.864, 4.624566, 2746.568, 606.7653, 4.525714, 2746.13, 600.3442, 4.576727, 2747.939, 593.631, 4.626196, 2746.226, 99.61147, 100.0, 99.94841, 99.9428, 100.0, 99.94627
247360.19992, 283.15127744687965, 283.5277319367925, 283.76311808776285, 18.92755798881172, 19.061270361466747, 19.021204838949508, 5337.571279565952, 5381.86104528535, 5371.024234476013, 80.5767769058261, 4.5194016941427435, -20.059012549055296, 5328.7149931302765, 5375.567608963729, 5373.141953832857, 0.9999942378976745, 0.9999999369147454, 0.9999908542040702, 59.98140958598685, 59.98429706967745, 59.980915875100294, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 784.1268, 3.498614, 2742.843, 593.988, 4.623929, 2746.452, 600.1923, 4.578732, 2748.083, 612.7656, 4.473864, 2741.304, 595.0796, 4.614531, 2747.24, 597.6271, 4.59763, 2747.437, 99.82316, 99.94833, 100.0, 99.74211, 99.98318, 99.99239
247362.50168000002, 283.1020126610793, 283.54409350258925, 283.74432905134654, 18.921692114150158, 19.0481854614626, 19.02248809450609, 5342.969364242915, 5374.865593459057, 5372.826481130032, 82.71475597287554, 0.20748899345744576, -20.74577996245489, 5339.062795845314, 5376.1896542465065, 5371.641679611663, 0.9999920097428281, 0.999999983964592, 0.9999929970968577, 59.985331599105145, 59.9851653603083, 59.983719403803974, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.7194, 3.519495, 2736.984, 600.1943, 4.579353, 2748.098, 593.9417, 4.624198, 2746.338, 606.707, 4.525898, 2746.186, 600.4396, 4.577093, 2747.882, 593.6111, 4.626379, 2746.232, 99.60992, 100.0, 99.95036, 99.94278, 100.0, 99.94217
247364.91748000003, 283.177594484999, 283.57000158828725, 283.7705463247125, 18.91136248483815, 19.018270679943775, 19.0045018823164, 5326.50781018049, 5370.252654179008, 5362.5734196982485, 88.1204835685794, -1.1519086601729214, -22.742058883449317, 5331.24062697134, 5366.236163360589, 5366.508887371302, 0.999988900256856, 0.9999999887745836, 0.9999920626490605, 59.98920559127324, 59.98976488072347, 59.98799898282943, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 776.5168, 3.524849, 2734.974, 591.2058, 4.642532, 2744.358, 590.1563, 4.651809, 2743.034, 601.4252, 4.569106, 2748.055, 606.6961, 4.525227, 2746.103, 587.2094, 4.667764, 2741.309, 99.52683, 99.87829, 99.85459, 100.0, 99.93578, 99.76519
247367.24500000002, 283.0718794751343, 283.6161914868161, 283.78965905606606, 18.95418634925883, 19.0472471155457, 19.028450464004706, 5340.659003817864, 5370.718181321405, 5371.103266816602, 91.22392466357815, 0.9730293621678356, -22.873013636707213, 5324.52352863077, 5376.242677760228, 5374.75937933529, 0.9999904959270663, 0.9999999737633714, 0.9999918211125536, 59.988993009538326, 59.98927452377065, 59.99085973407498, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 776.2606, 3.521458, 2736.358, 593.8323, 4.624481, 2746.393, 593.864, 4.624382, 2746.289, 606.8041, 4.525898, 2746.076, 600.3633, 4.577093, 2747.887, 593.5714, 4.626745, 2746.117, 99.58714, 99.95444, 99.95857, 99.94084, 100.0, 99.94224
247369.60988000003, 283.15469022783725, 283.5454290412741, 283.8004774996912, 18.939768154926682, 19.047126104938695, 19.020126916344605, 5332.6151924910855, 5379.472707471658, 5373.667105521247, 89.04536831041105, 5.969641914326985, -21.48492708670824, 5340.376161841911, 5369.146952640093, 5377.962585038188, 0.9999938000796076, 0.9999999433702497, 0.9999931334262034, 59.989135148897894, 59.99068765874907, 59.99056199716149, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8181, 3.519317, 2737.61, 593.9685, 4.624297, 2746.505, 593.9222, 4.623829, 2746.233, 606.6876, 4.52553, 2746.015, 600.3442, 4.577093, 2747.995, 593.631, 4.62583, 2746.172, 99.59928, 99.95645, 99.94653, 99.9407, 100.0, 99.93824
247371.89856000003, 283.19081290586075, 283.62783321144065, 283.7983923158817, 18.91317631608361, 19.051860388453704, 19.01989804029964, 5339.00883649195, 5377.712037768564, 5374.465476009464, 84.43387570896903, -0.08226163152789923, -19.587225090199922, 5339.354705108028, 5371.9322954726895, 5374.660580483736, 0.9999923501122184, 0.9999999999450991, 0.9999937741558235, 59.99696970638148, 59.99549357537052, 59.99616038505491, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 784.0479, 3.497544, 2741.83, 600.2332, 4.578616, 2748.051, 600.2505, 4.578179, 2747.905, 612.8044, 4.471842, 2740.393, 594.2212, 4.622201, 2746.56, 599.814, 4.581332, 2748.008, 99.81378, 100.0, 100.0, 99.73398, 99.95844, 100.0
247374.22912000003, 283.2178786566475, 283.5849014793381, 283.7984136879845, 18.94150228037439, 19.02446902257209, 19.00911452306047, 5333.4941476918375, 5381.206847959757, 5373.551817046503, 84.70428160076335, -1.4928733453409677, -22.046551842442, 5334.794014841207, 5372.905834138636, 5370.467896322653, 0.9999936919365758, 0.9999998337331041, 0.9999942494629586, 60.000605516424834, 59.99793210435481, 59.99859175154095, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.6208, 3.519317, 2737.064, 594.0074, 4.623744, 2746.502, 593.8445, 4.624382, 2746.396, 606.7458, 4.525714, 2746.125, 600.3442, 4.577093, 2747.884, 593.5316, 4.626196, 2746.287, 99.62523, 99.95055, 99.95248, 99.94259, 100.0, 99.94852
247376.54776000002, 283.08789102252166, 283.5829535328663, 283.8784425393196, 18.86296745160938, 19.018136462802662, 18.97659010274614, 5326.180486761363, 5369.208725900587, 5364.973989322173, 85.1764610959799, 2.7381422866114917, -23.047620503539292, 5322.749335230295, 5369.749761437419, 5363.99087682244, 0.9999912218168782, 0.999999999734862, 0.9999904693867291, 60.00602552512481, 60.00387496408239, 60.00477885852545, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8969, 3.51896, 2737.394, 600.1553, 4.5788, 2748.275, 593.9222, 4.623645, 2746.285, 612.9016, 4.470738, 2738.849, 601.5078, 4.562117, 2747.641, 590.9669, 4.643775, 2743.481, 99.60885, 100.0, 99.94845, 99.70057, 99.99777, 99.86918
247378.90872, 283.0567965178219, 283.5551578209352, 283.74976580773995, 18.93056599982964, 19.023858020685587, 19.014822950037928, 5337.492922043073, 5369.869145579583, 5371.894673824028, 87.32685958496631, -0.08344599648398798, -22.636833007755428, 5332.772253127846, 5374.350143506124, 5370.82837126899, 0.9999951393040911, 0.9999999737500813, 0.9999925421442433, 60.00333296143637, 60.00435818369516, 60.003664290532235, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 771.5881, 3.538413, 2730.906, 605.8558, 4.536619, 2746.997, 589.6516, 4.652729, 2744.438, 615.1929, 4.449227, 2738.508, 601.8129, 4.568509, 2748.001, 593.5117, 4.626379, 2746.174, 99.38872, 99.97435, 99.86075, 99.63026, 100.0, 99.9444
247381.27908, 283.13377599188317, 283.52883909771447, 283.7810811904592, 18.91278215539485, 19.032660361586114, 19.03229211669418, 5339.687260235727, 5366.606385564129, 5374.053544028526, 86.0134257859072, 0.5223751078224268, -22.174703368852192, 5337.489789939897, 5375.4561667346, 5368.541704423025, 0.9999878209164165, 0.9999997867074119, 0.9999936441295442, 60.00190812270554, 59.999631168002594, 60.00122879942898, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.7391, 3.518424, 2736.854, 600.2137, 4.578248, 2748.048, 593.9417, 4.624198, 2746.453, 612.7656, 4.471658, 2740.331, 600.4205, 4.57691, 2748.051, 593.6111, 4.626196, 2746.057, 99.62888, 100.0, 99.94849, 99.73174, 100.0, 99.94013
247383.589, 283.204112336641, 283.6056242671622, 283.74918382165964, 18.957359872355692, 19.06120680502996, 19.033974598124193, 5336.971663176541, 5379.080564244719, 5376.030655739748, 83.47505483413352, 0.959779572025127, -21.613592150794602, 5338.250734021651, 5378.22936908497, 5371.455977809839, 0.9999929990303034, 0.9999999369087866, 0.9999927005516437, 60.00024280206821, 59.99977177639302, 59.99862117765822, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 783.8113, 3.497722, 2741.82, 593.949, 4.624297, 2746.511, 600.2505, 4.578179, 2748.017, 606.7264, 4.52553, 2746.019, 594.2593, 4.621836, 2746.62, 599.9135, 4.580416, 2747.895, 99.81133, 99.95448, 100.0, 99.9407, 99.95475, 100.0
247385.90664000003, 283.09317706802085, 283.5483402435691, 283.7809311732961, 18.916173474426696, 19.05576586985709, 19.0197704156774, 5332.189882798165, 5380.492398083888, 5367.95914522495, 84.03846274912667, 3.5912648515027286, -23.576230219583294, 5336.530646490393, 5372.553308206729, 5374.989330807502, 0.9999922767191505, 0.9999999852762624, 0.9999916954506186, 60.003748554337314, 60.003931807058606, 60.00321712051957, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.5617, 3.519317, 2736.098, 600.1748, 4.578616, 2747.992, 593.9611, 4.624382, 2746.449, 612.8433, 4.471474, 2740.276, 600.4777, 4.576545, 2748.046, 593.5912, 4.626196, 2746.173, 99.63898, 100.0, 99.94845, 99.73392, 100.0, 99.94434
247388.25764000003, 283.09822855307254, 283.57156582911716, 283.7363515923996, 18.91109224842546, 19.026003936666118, 19.022904656876804, 5337.713857829582, 5376.356028392774, 5374.96363721978, 85.62978941620929, -0.1633766590275627, -20.06115303711681, 5335.101448012204, 5375.362590112845, 5370.332844312539, 0.9999941403742687, 0.9999998088585507, 0.9999931770910424, 60.00222527757399, 60.000453216124335, 60.001509386896686, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8772, 3.519138, 2737.505, 593.8712, 4.624665, 2746.507, 593.9222, 4.624566, 2746.289, 606.707, 4.526266, 2746.125, 600.4205, 4.577093, 2747.993, 593.631, 4.626196, 2746.174, 99.61304, 99.95252, 99.94857, 99.93474, 100.0, 99.94451
247390.60908000002, 283.12097245945364, 283.54623302526414, 283.7063301528516, 18.90164856835531, 19.038952400975514, 19.02513649185985, 5333.359596391272, 5374.363261955787, 5373.811442720584, 86.86858395525945, -2.994511809681171, -18.522097996273487, 5340.174630152725, 5374.727300074676, 5369.762060683658, 0.9999919509676197, 0.9999999689731494, 0.9999918326537742, 59.99916549283414, 59.99570022732653, 59.99600250052366, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 771.5881, 3.538769, 2730.547, 587.6454, 4.665373, 2741.822, 587.6522, 4.665614, 2741.802, 600.5319, 4.575909, 2747.894, 606.7914, 4.527053, 2746.419, 588.442, 4.657876, 2743.422, 99.37532, 99.78599, 99.77708, 100.0, 99.95331, 99.84422
247393.00920000003, 283.05915117293796, 283.49942985356233, 283.8034457652815, 18.92089100302273, 19.039834712432036, 19.017855661495773, 5332.881989318041, 5374.948672481114, 5372.738895818478, 85.51360805259782, 0.7861429264680737, -22.405216601951906, 5334.123810851103, 5377.470696946751, 5371.800383586189, 0.9999916263929499, 0.9999999726113007, 0.9999917708638157, 59.99832962777909, 59.99671626461742, 59.99894823605843, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8181, 3.519138, 2737.279, 593.9296, 4.624481, 2746.565, 593.9028, 4.624382, 2746.509, 606.7847, 4.52553, 2745.909, 600.4586, 4.576545, 2748.052, 593.5714, 4.626196, 2746.117, 99.61303, 99.9526, 99.95045, 99.94484, 100.0, 99.94651
247395.35024000003, 283.0811810468266, 283.4955238917369, 283.68489867213435, 18.939600289839017, 19.04368054746928, 19.02446046933906, 5332.972032212772, 5374.338244575955, 5375.410735499987, 86.94779015434096, 1.9975275624346978, -20.724823034252495, 5336.238405828491, 5376.887225931851, 5371.171163682074, 0.9999907104500835, 0.9999999911341096, 0.9999891391270641, 59.998385567354255, 59.9959028394118, 59.99538440511538, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 778.5278, 3.514676, 2738.759, 596.0502, 4.609377, 2747.643, 597.1058, 4.597139, 2747.963, 611.4451, 4.480667, 2740.678, 594.3166, 4.621653, 2746.508, 599.814, 4.580599, 2748.009, 99.66184, 100.0, 100.0, 99.77951, 99.96271, 100.0
247397.68928000002, 283.16768097167267, 283.5805023377883, 283.7346866189382, 18.922864517937462, 19.054257987461384, 19.02010087472357, 5338.948067399139, 5380.817165688503, 5373.885385674308, 83.89739620679904, 3.4450387867073005, -22.19266399432172, 5337.900171118578, 5372.211793595162, 5375.9493049366465, 0.9999920865983701, 0.999999777295088, 0.999991695561127, 59.99917187258275, 59.99443245212452, 59.994729163642326, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 779.8092, 3.513784, 2738.077, 594.3576, 4.623744, 2746.509, 593.9222, 4.624013, 2746.509, 606.707, 4.525898, 2746.24, 600.4396, 4.576545, 2748.105, 593.5912, 4.626196, 2746.23, 99.64971, 99.95658, 99.95031, 99.9468, 100.0, 99.94644
247400.02984000003, 283.0444192971981, 283.54073828200234, 283.73628100869394, 18.9214534948827, 19.042347073310907, 19.016889255846937, 5332.740554159577, 5373.779552086046, 5370.579978457518, 87.13775464619687, 1.187422779980352, -18.315042992208646, 5330.5325187087265, 5376.591369175902, 5373.422650668446, 0.9999917034211416, 0.9999999364003052, 0.9999913388848473, 59.99436630644114, 59.99586320929847, 59.99287654377402, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8575, 3.519138, 2736.902, 600.1359, 4.5788, 2747.987, 593.9222, 4.623645, 2746.229, 612.7462, 4.471658, 2740.222, 600.4014, 4.577275, 2747.885, 593.5714, 4.626745, 2746.237, 99.60693, 100.0, 99.95643, 99.72777, 100.0, 99.94668
247402.40664000003, 283.10584643925307, 283.59188282249477, 283.7489603838592, 18.890065745743637, 19.02087012165881, 18.99588210254502, 5326.129356171916, 5372.020726205323, 5366.999972893063, 88.63436569901842, -2.4871843039695705, -21.569449563966145, 5331.8082090436255, 5364.2075858298485, 5371.011838735157, 0.9999917789055478, 0.9999999756590431, 0.9999879663360025, 59.99084532036532, 59.99048255321619, 59.99180099109729, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 771.5487, 3.538769, 2730.328, 606.5562, 4.527962, 2746.325, 587.691, 4.665982, 2741.856, 619.0572, 4.410983, 2730.434, 606.8487, 4.525227, 2746.041, 587.1895, 4.667947, 2741.251, 99.3776, 99.94367, 99.77913, 99.37154, 99.93955, 99.76306
247404.71972000002, 283.08515942912595, 283.5659222529809, 283.74714625599825, 18.91009093117499, 19.063720241951373, 19.013479552155943, 5338.399119328252, 5374.480089072627, 5374.607338167429, 86.57199700884303, -1.0028850096973656, -20.75748636763592, 5329.140026141147, 5375.859757025909, 5369.284408408994, 0.9999927079998837, 0.9999998504124559, 0.9999929999604487, 59.989701718958706, 59.991750259859614, 59.98938689068282, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.7391, 3.519495, 2736.84, 600.2721, 4.578248, 2748.108, 593.9222, 4.624566, 2746.395, 612.7462, 4.472026, 2740.448, 600.4205, 4.57691, 2748.106, 593.5117, 4.626196, 2746.231, 99.63132, 100.0, 99.95244, 99.7319, 100.0, 99.93616
247407.11588000003, 283.061240993807, 283.4013794213256, 283.67965108498225, 18.950481393960104, 19.058057986651335, 19.034028005560735, 5344.3986692550125, 5377.080368938232, 5377.425672651196, 89.36830742488291, -0.2839476555809597, -22.383120289935277, 5337.185459686604, 5375.715768211828, 5375.467320675607, 0.9999917128021798, 0.9999999923763613, 0.9999948354177478, 59.99149023972172, 59.98787493128547, 59.9881242742594, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 600 600], 5500.0, [], 777.8378, 3.518603, 2737.772, 600.1748, 4.5788, 2747.99, 594.0387, 4.623277, 2746.344, 612.6102, 4.478645, 2741.484, 598.6656, 4.593163, 2747.797, 596.8517, 4.603489, 2747.835, 99.63861, 100.0, 99.95058, 99.76914, 100.0, 99.99446
