TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
248483.92188, 282.93790139990784, 283.3396334527378, 283.6058207819806, 18.951097450711725, 19.092279343228427, 19.05936366998924, 5346.467329945442, 5381.631221910468, 5377.940868547736, 83.75107032751612, 0.9544939024367523, -17.04457088612014, 5339.138591185823, 5384.289014687878, 5376.0272698971585, 0.9999925896918013, 0.9999999986860405, 0.9999936013905515, 60.00361520411668, 60.003176802940565, 60.00300451031946, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.6636, 3.529846, 2733.675, 606.6535, 4.526857, 2746.207, 588.4481, 4.657515, 2743.487, 602.6874, 4.558809, 2747.666, 794.3533, 3.460334, 2746.872, 601.5636, 4.572725, 2748.062, 99.4895, 99.94559, 99.82411, 99.9987, 99.9698, 100.0
248486.22800000003, 282.9876379810999, 283.3569206592167, 283.6024089909993, 18.94718610799753, 19.098407133699805, 19.0600174866413, 5333.401526577974, 5384.358112029162, 5379.485854936571, 85.15415197398215, 2.6971030821637214, -20.344034743910015, 5341.101448723412, 5375.136607112374, 5382.173419027513, 0.9999948432715007, 0.9999999135053642, 0.9999912055723026, 60.00692323712679, 60.00896550205552, 60.00967482973396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 781.0118, 3.508252, 2740.134, 600.2721, 4.577511, 2748.047, 594.0969, 4.623277, 2746.451, 606.6682, 4.525162, 2745.85, 791.3205, 3.470196, 2746.232, 599.9731, 4.579684, 2748.123, 99.72037, 100.0, 99.95448, 99.93455, 99.9465, 100.0
248488.56000000003, 282.9292900254353, 283.3312511891172, 283.5268253774555, 18.97224608667746, 19.08246528498889, 19.065020988611874, 5340.980455883701, 5384.176399752694, 5379.171288935069, 86.49552496573665, 3.249105428045823, -18.615893715553398, 5330.980299294266, 5383.079124589586, 5379.5375410095185, 0.9999915274147944, 0.9999998682981598, 0.9999911303685532, 60.00729460847767, 60.00725036172239, 60.00860103381041, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 784.3042, 3.495224, 2743.219, 595.3109, 4.617482, 2746.622, 600.3281, 4.577259, 2747.968, 612.8627, 4.471107, 2740.223, 785.0067, 3.49412, 2742.598, 593.6111, 4.626196, 2746.345, 99.83683, 99.96071, 100.0, 99.73597, 99.81424, 99.94445
248490.86776000002, 282.8598935707732, 283.29998747626644, 283.53017591913965, 18.966328084512533, 19.071328557633947, 19.058794271137856, 5342.4534530728615, 5384.371319562515, 5376.312825071215, 86.44248464707539, -1.397843970017675, -20.867513060035435, 5337.486945081665, 5378.286165248111, 5375.974502298871, 0.9999919074217657, 0.9999999718606688, 0.9999930566261821, 60.0070610075502, 60.00760499628759, 60.00643064177271, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.508073, 2740.138, 600.2137, 4.578248, 2747.882, 594.0775, 4.623093, 2746.455, 606.8235, 4.525714, 2745.965, 791.3205, 3.470378, 2746.232, 599.9532, 4.579501, 2748.126, 99.72229, 100.0, 99.95461, 99.93873, 99.9465, 100.0
248493.20772, 283.00940734540274, 283.38504151876435, 283.6223009097914, 18.945251511937716, 19.094204006010663, 19.043422141913318, 5342.603347156055, 5379.265019941144, 5376.572932961885, 87.24057023381886, 1.3308801151556509, -17.977947640388038, 5346.954331264231, 5379.7194614308655, 5377.038531997012, 0.9999931345656632, 0.999999986469873, 0.9999919815201791, 60.00927872025915, 60.00951500121422, 60.011812499118435, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.508609, 2739.813, 600.1748, 4.578432, 2748.044, 600.3669, 4.576523, 2748.134, 606.8624, 4.52553, 2745.961, 791.3014, 3.470378, 2746.287, 593.6111, 4.626379, 2746.348, 99.72456, 100.0, 100.0, 99.93682, 99.94645, 99.94846
248495.55652, 282.87120109566075, 283.33842700044744, 283.609301129663, 18.946053480621703, 19.09345939402593, 19.051249232595325, 5331.0098120484445, 5381.812016948374, 5380.432902560575, 81.96550410059135, -0.6696860825877593, -19.552537291202498, 5339.965275066789, 5385.884043291897, 5380.782511503239, 0.999991701368205, 0.9999999885478612, 0.9999896543749266, 60.00868625956782, 60.00995032517497, 60.01093138218025, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.5651, 3.529668, 2734.02, 606.6146, 4.527041, 2745.987, 606.7341, 4.526455, 2746.064, 600.4348, 4.57646, 2747.948, 797.5961, 3.445541, 2748.164, 587.3684, 4.667032, 2741.589, 99.50796, 99.94364, 99.94652, 100.0, 100.0, 99.77342
248497.94276000003, 282.8259909431135, 283.301314874756, 283.6119546390966, 18.960588930601627, 19.082932637379276, 19.055661100356943, 5340.405682894373, 5375.668114612466, 5375.033820025468, 86.69721069692264, 0.437733057235846, -19.25902555541552, 5340.472063571891, 5374.670455021122, 5374.643616439625, 0.9999941588945289, 0.999999982561558, 0.9999906389888935, 60.011380753650634, 60.01005574186732, 60.008882771740424, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.50843, 2740.191, 600.2916, 4.5788, 2748.1, 600.4058, 4.577443, 2748.129, 606.8041, 4.525162, 2745.96, 791.3014, 3.470561, 2746.227, 593.6509, 4.62528, 2746.4, 99.71864, 100.0, 100.0, 99.94478, 99.94633, 99.95069
248500.19952000002, 282.92400738982815, 283.2992268248462, 283.5887339755262, 18.927623600055504, 19.06987038380782, 19.026337764791446, 5329.233013766501, 5375.963885489538, 5364.5849929741025, 89.94861660042056, -2.824499646451386, -23.8691300811779, 5330.528891863619, 5372.327698463942, 5372.015606416904, 0.9999929237591328, 0.9999999993519721, 0.9999918620771442, 60.011994153710546, 60.011495072668005, 60.010004560986275, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.5453, 3.529668, 2734.01, 600.0386, 4.579353, 2747.931, 599.5516, 4.585726, 2748.077, 608.8042, 4.502731, 2743.818, 788.1159, 3.484075, 2744.161, 598.6212, 4.587008, 2748.013, 99.50168, 100.0, 100.0, 99.8713, 99.87112, 100.0
248502.51912, 282.8373289558486, 283.2977018802394, 283.6044794748458, 18.927868093227477, 19.081743220612395, 19.04702147567543, 5340.5870174271395, 5375.664571857966, 5375.108140578633, 90.09814623638476, 0.757734890940668, -19.53420298089668, 5337.083710541729, 5380.405166814693, 5373.7602909207335, 0.9999911306870125, 0.9999999992892615, 0.9999927714006654, 60.0045615925537, 60.00654253625207, 60.0110567298881, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 769.8138, 3.544302, 2729.488, 596.2059, 4.604403, 2747.705, 597.9793, 4.591617, 2748.08, 607.6779, 4.518176, 2746.127, 791.206, 3.470744, 2746.4, 593.631, 4.625097, 2746.291, 99.32476, 100.0, 100.0, 99.92828, 99.95262, 99.94655
248504.934, 282.894412694066, 283.4420468471438, 283.56591539215776, 18.953904317509267, 19.08798573106379, 19.035801310405503, 5337.892117308462, 5382.359953336625, 5377.465436969132, 83.58273119117848, 1.8293298610708462, -19.92438505263499, 5346.999183448447, 5382.04067461434, 5377.196496323305, 0.9999933996698215, 0.9999999505055607, 0.9999943701488746, 60.00923796804442, 60.00887022681131, 60.00665224032306, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.5059, 3.529311, 2734.24, 600.4083, 4.576958, 2748.159, 594.0969, 4.622725, 2746.51, 606.8041, 4.526082, 2746.014, 791.3205, 3.470561, 2746.397, 599.9731, 4.579867, 2747.898, 99.49194, 100.0, 99.9586, 99.9447, 99.94454, 100.0
248507.30396000002, 282.9429597018173, 283.27328468229626, 283.65504406055624, 18.929001572572155, 19.085997529468298, 19.061185087911102, 5338.043742483711, 5382.25689975629, 5378.839817515394, 84.35639644550065, 0.7730179953348397, -23.677731460973177, 5333.386640765231, 5383.369019704389, 5378.022968682345, 0.999993774170605, 0.9999996718316169, 0.9999931812908038, 60.00631723792461, 60.00551907051791, 60.009453150883154, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.50843, 2740.191, 606.6146, 4.527041, 2746.207, 587.7493, 4.664878, 2741.746, 600.4736, 4.576644, 2748.056, 797.6342, 3.445541, 2748.108, 606.3152, 4.529875, 2746.297, 99.71654, 99.94766, 99.78325, 100.0, 100.0, 99.94887
248509.64760000003, 282.81447402518074, 283.26131244907253, 283.4512571384009, 18.964927838155777, 19.081966482031085, 19.067427529882142, 5345.8820260415305, 5380.701195108485, 5377.575650609626, 88.29616590494288, -0.5634632242254156, -19.915739513136373, 5341.71666129673, 5380.3705469849465, 5380.627315947676, 0.9999913417048225, 0.9999999915079255, 0.9999941982757723, 60.000662266532515, 60.00066948167205, 60.00083713712957, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.5848, 3.529846, 2733.679, 600.2916, 4.578063, 2748.214, 594.0775, 4.622909, 2746.401, 606.7847, 4.524978, 2746.023, 791.3014, 3.470378, 2746.071, 600.0327, 4.579867, 2748.065, 99.48966, 100.0, 99.95265, 99.94059, 99.94459, 100.0
248512.0438, 282.88968727190274, 283.35363349745654, 283.560764077893, 18.946810822375827, 19.07945390239179, 19.06052802782977, 5340.835293276626, 5387.579115000951, 5378.9770419748975, 85.89546969708226, 1.284816665069684, -19.485019771300813, 5343.824956690429, 5378.034442910752, 5375.842522423075, 0.9999899436205001, 0.9999996592014674, 0.9999914995954956, 59.992583943637094, 59.994473519846196, 59.99638097625572, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.50843, 2740.138, 600.311, 4.577879, 2748.213, 594.0581, 4.622357, 2746.401, 606.7847, 4.52553, 2746.078, 791.3205, 3.471109, 2745.798, 599.0983, 4.58884, 2747.612, 99.72473, 100.0, 99.95265, 99.94089, 99.93933, 99.99672
248514.39344, 282.8808494971108, 283.33831310009975, 283.635563162361, 18.968749503523743, 19.079505964157033, 19.065073793224922, 5342.745246416204, 5382.700239129389, 5380.23916253879, 88.04367085146896, -2.894760156956181, -21.649429996416075, 5340.257846475905, 5380.478345905556, 5378.708179770153, 0.9999927906286217, 0.9999997778454067, 0.9999903114387063, 59.98628829576041, 59.99025699552114, 59.993067475361485, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 787.1431, 3.486122, 2744.214, 594.0658, 4.623376, 2746.678, 600.1534, 4.583702, 2747.966, 611.0568, 4.490963, 2743.536, 788.3066, 3.481884, 2745.323, 598.1241, 4.590304, 2748.067, 99.87496, 99.9585, 100.0, 99.81912, 99.89349, 100.0
248516.78780000002, 282.63598276738014, 283.1158187084899, 283.370946100464, 18.98400822037906, 19.085874000721628, 19.081824044827428, 5342.263830371692, 5381.129936044257, 5379.111659838253, 85.10449382697652, 4.181750601675731, -22.279256487665634, 5345.9498190368, 5378.534129323532, 5382.158304453346, 0.9999939401146525, 0.9999999970369574, 0.999989682952416, 59.987559510696435, 59.99091631148303, 59.986755297357, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.50843, 2739.976, 600.311, 4.578248, 2748.154, 598.5228, 4.591064, 2747.969, 606.7847, 4.524795, 2746.02, 791.2823, 3.470744, 2746.127, 593.7701, 4.62528, 2746.288, 99.72056, 100.0, 100.0, 99.94073, 99.94268, 99.94853
248519.21576000002, 282.8842898135912, 283.2899917962234, 283.4760756312996, 18.93047437555594, 19.074770995799014, 19.031348336252304, 5332.4643313398565, 5379.8883941608165, 5373.402844458317, 88.3954914528581, 0.9499972188992842, -21.598171188051538, 5337.484033910158, 5376.340323616534, 5376.107592321057, 0.9999912451916728, 0.9999999992426116, 0.9999943655783149, 59.98494692703382, 59.9831712070251, 59.98596429942735, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 776.0043, 3.526991, 2734.531, 606.6146, 4.527041, 2746.098, 606.7535, 4.525903, 2746.113, 600.5125, 4.576644, 2748.006, 797.577, 3.444993, 2748.051, 587.3485, 4.666849, 2741.363, 99.52477, 99.94783, 99.93629, 100.0, 100.0, 99.76927
248521.54976000002, 283.0036672347815, 283.3562393204293, 283.6038992082411, 18.956105176408286, 19.0899393490247, 19.064985676031487, 5343.62085047077, 5381.215143829575, 5378.046678156164, 89.67889867404779, -1.4129218718069865, -18.740340024855414, 5343.421910522745, 5377.965097772753, 5382.814825018703, 0.9999927388003966, 0.9999998766392401, 0.9999930936044384, 59.98472318194434, 59.982927901235094, 59.98433501850771, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9133, 3.508787, 2739.751, 600.2721, 4.577511, 2748.046, 600.2311, 4.578179, 2748.132, 606.7458, 4.525898, 2746.015, 791.2823, 3.470561, 2746.292, 593.7502, 4.625097, 2746.398, 99.71062, 100.0, 100.0, 99.94084, 99.94835, 99.95255
248523.84136000002, 282.85784231652644, 283.34763258212087, 283.6137567193952, 18.951834588335, 19.086024886503907, 19.056670579557345, 5340.357432206259, 5377.430345133998, 5373.6122137665225, 88.30960335221471, 1.6571060327953546, -21.481443040988324, 5337.1238164535525, 5379.954551418837, 5376.727575150267, 0.9999907978245983, 0.9999999919772885, 0.9999949538529576, 59.98328602803292, 59.978075162679126, 59.98928781165545, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.6045, 3.529489, 2734.01, 600.311, 4.577879, 2747.937, 600.4058, 4.577259, 2748.135, 606.8235, 4.525162, 2745.907, 791.3014, 3.470378, 2746.287, 593.6509, 4.626013, 2746.398, 99.50395, 100.0, 100.0, 99.93467, 99.94857, 99.95256
248526.17508000002, 282.9258478292025, 283.3607493730886, 283.5012479885829, 18.94647979286402, 19.07666344632725, 19.04345617990963, 5343.302348993192, 5375.522129257934, 5372.820306258938, 85.93018720325392, -0.6864134986121826, -20.46960683014413, 5342.10542898491, 5373.718781873597, 5375.486327646811, 0.9999929408062932, 0.9999999999876938, 0.9999941140031354, 59.98940752296206, 59.984476358143894, 59.98590280575972, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 768.4535, 3.547693, 2727.296, 593.949, 4.62356, 2746.344, 594.0581, 4.623277, 2746.566, 612.8044, 4.47129, 2740.226, 784.9495, 3.493937, 2742.933, 599.7941, 4.586459, 2747.833, 99.25733, 99.95252, 99.95452, 99.72793, 99.82643, 100.0
248528.53652000002, 283.04015852613736, 283.36722091275374, 283.6423564524547, 18.929688561125005, 19.06432269715843, 19.04321791265781, 5342.995560263206, 5380.575270555909, 5375.7761514003305, 90.27554717868556, -1.2893366209505075, -19.731011630403373, 5338.237784536115, 5379.955503720288, 5375.881373701294, 0.9999934445152513, 0.9999999199658082, 0.9999931418468524, 59.991373309967905, 59.99108035573115, 59.99068111737496, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.6636, 3.529132, 2734.125, 600.2137, 4.578248, 2747.939, 600.3281, 4.579652, 2747.966, 606.7847, 4.525346, 2746.071, 791.3014, 3.470561, 2746.289, 598.0247, 4.594699, 2747.839, 99.50586, 100.0, 100.0, 99.93666, 99.9465, 100.0
248530.81064, 282.3347744805472, 282.7314838852944, 282.96990113890473, 19.003145098757926, 19.109457151496827, 19.100250526727496, 5338.804442757904, 5377.096703646496, 5379.164409085738, 86.49771025323247, 4.217743155392327, -18.91856415816096, 5343.556283281932, 5377.469496844821, 5377.255085458994, 0.9999953450265077, 0.9999999539766622, 0.9999918584646823, 59.993245412295124, 59.99557892715032, 59.99593127580184, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.6833, 3.528954, 2733.928, 600.525, 4.572537, 2747.826, 592.1946, 4.63874, 2744.72, 603.969, 4.551822, 2747.735, 795.6313, 3.451751, 2747.87, 606.2953, 4.529509, 2746.123, 99.50568, 100.0, 99.90563, 99.99077, 100.0, 99.95081
248533.17512000003, 282.872244881746, 283.29250852386156, 283.54173318795335, 18.952703548315046, 19.085007965400038, 19.059989294837674, 5339.241613967084, 5378.739795969757, 5378.52099357499, 91.50473672207215, -1.6969834629348952, -19.87983267830873, 5334.19480160254, 5378.497402906552, 5376.564309260896, 0.9999926535549767, 0.9999999673648176, 0.9999935859518659, 59.99550255569775, 59.99599318793196, 59.995002861153985, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 778.7052, 3.518067, 2736.176, 602.1787, 4.562591, 2747.824, 593.0681, 4.625486, 2746.451, 606.7653, 4.52553, 2745.909, 791.3395, 3.470196, 2746.237, 599.9333, 4.579684, 2748.063, 99.60436, 100.0, 99.95448, 99.93878, 99.95043, 100.0
248535.54112, 282.79595258155445, 283.3454657107517, 283.5486401203274, 18.955383769995212, 19.071284443217298, 19.049042094169174, 5343.612960936429, 5373.688953119449, 5374.7600618973975, 90.2129546190688, -2.6881103287869337, -20.905188545538067, 5340.545539814959, 5379.539349424283, 5378.449972119443, 0.9999915827304666, 0.9999999578979599, 0.999991674059639, 59.99292099037698, 59.99196963328636, 59.994021404453825, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.6439, 3.529311, 2733.809, 600.1165, 4.578063, 2747.938, 587.7299, 4.664878, 2741.801, 606.7458, 4.525346, 2745.907, 791.3395, 3.470378, 2746.284, 599.9731, 4.580416, 2747.893, 99.49439, 100.0, 99.78525, 99.9324, 99.9484, 100.0
248537.87500000003, 282.8519550937667, 283.2220721032611, 283.52134963284834, 18.929284778298975, 19.05698515117391, 19.03443938341339, 5328.70363893289, 5367.959088822514, 5363.762430230019, 86.22602130965674, 4.046936989264395, -23.851353570086758, 5332.057197861546, 5370.873115969634, 5366.65710163654, 0.9999908639491398, 0.9999999561016443, 0.9999923879154995, 59.99659732249908, 59.99574307934676, 59.99357065707596, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 768.4732, 3.547871, 2726.473, 593.9685, 4.623929, 2746.456, 581.421, 4.702613, 2734.238, 612.8627, 4.47129, 2740.337, 785.0067, 3.49412, 2742.65, 593.7303, 4.62583, 2746.175, 99.2147, 99.95466, 99.50999, 99.72594, 99.81614, 99.94441
248540.19064000002, 282.76712478060364, 283.20461179566615, 283.49086984939015, 18.96345360922404, 19.091841863008455, 19.043702988774683, 5339.551884142922, 5373.449603578226, 5375.928478619509, 88.78890763472123, -1.110935130265716, -22.33531356907838, 5333.213748554283, 5378.885386659151, 5377.037776653163, 0.9999924532245354, 0.9999999999931987, 0.9999917308275449, 59.99344780011793, 59.99583059426739, 59.99249079535578, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.4862, 3.529311, 2733.187, 600.1553, 4.578616, 2748.048, 587.6328, 4.664878, 2741.799, 606.6487, 4.525162, 2746.134, 791.3205, 3.470378, 2746.176, 600.0128, 4.580782, 2747.898, 99.51333, 100.0, 99.78525, 99.9326, 99.94447, 100.0
248542.56132, 282.8881637605235, 283.2214259981211, 283.5107578880506, 18.962408661795248, 19.090598534637355, 19.04997307707919, 5341.342299611075, 5374.942529530216, 5374.430231337971, 87.55085283144467, -1.9541694094600643, -23.882757502381878, 5337.119572377226, 5380.151584963969, 5372.447636087882, 0.9999885199937005, 0.999999885669907, 0.9999918894475528, 59.996408793844076, 59.99468592512874, 59.99207302499165, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.6833, 3.529489, 2734.135, 600.1943, 4.578432, 2748.042, 587.7493, 4.664694, 2741.746, 606.7847, 4.525162, 2745.683, 791.3014, 3.469283, 2746.453, 592.5773, 4.632971, 2744.796, 99.48166, 100.0, 99.78316, 99.94057, 99.9458, 99.909
248544.88576000003, 282.8509120420034, 283.17183111045534, 283.4313802678818, 18.951437127290475, 19.0842693191633, 19.04552787604526, 5337.1345254090165, 5379.005899298321, 5375.057027773305, 91.19214029638533, -1.479492389400093, -21.72295608860304, 5342.210912757689, 5377.253717947064, 5374.0200053849985, 0.999991116063829, 0.9999998566979085, 0.9999890481192789, 59.99103085877984, 59.98873814471208, 59.98778263044313, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.933, 3.508609, 2739.851, 606.6146, 4.527041, 2745.984, 593.9417, 4.628615, 2745.554, 602.2019, 4.563222, 2747.778, 794.3533, 3.458142, 2746.972, 591.623, 4.635535, 2745.599, 99.72264, 99.93748, 99.93839, 99.993, 99.97952, 99.92345
248547.18428000002, 282.87717166190083, 283.2557394552248, 283.5993115092584, 18.938599016384494, 19.09326628276748, 19.050685786120898, 5346.474297678558, 5379.844610528602, 5379.842487979813, 88.47497419662886, -3.286642464870056, -20.82094537814874, 5344.479834565668, 5376.005576311422, 5382.698742084245, 0.9999923153432855, 0.999999911141207, 0.9999942494648125, 59.9916718926516, 59.990574510604205, 59.990463247435386, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 776.0043, 3.525384, 2735.508, 600.2137, 4.577879, 2748.214, 591.5928, 4.640028, 2745.67, 606.8041, 4.52553, 2746.067, 791.2823, 3.470561, 2746.23, 593.6707, 4.625647, 2746.177, 99.5562, 100.0, 99.90984, 99.94051, 99.94869, 99.94452
248549.57484000002, 282.76992217691657, 283.1699267987992, 283.47939528413553, 18.96763819683769, 19.075790946705826, 19.063989205896025, 5343.527640349835, 5379.563875138562, 5375.667809658729, 87.46762004174388, -1.6327329359844498, -21.75088934973894, 5334.026180112222, 5375.827949615051, 5376.437389772053, 0.9999926864508654, 0.9999999718199366, 0.9999914396931581, 59.98860835659946, 59.990586772861626, 59.989741583094066, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 784.2845, 3.495224, 2742.898, 595.5055, 4.613061, 2746.738, 600.134, 4.577443, 2747.97, 612.7462, 4.471842, 2740.559, 785.0258, 3.493754, 2742.98, 599.9731, 4.58005, 2747.899, 99.82516, 99.97719, 100.0, 99.72386, 99.82817, 100.0
248551.92168000003, 282.6695591970513, 283.1362310544049, 283.4746731541007, 18.973966594494943, 19.075911728604524, 19.066520470181533, 5332.001999928063, 5381.026729030922, 5371.721906161088, 90.19460992195945, -0.6045226835003632, -27.29154026476681, 5341.8257222569955, 5377.295557721201, 5378.107463126561, 0.9999903202742073, 0.999999998134648, 0.9999899287477712, 59.98720054884694, 59.987008164422946, 59.98525028721234, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.8936, 3.508609, 2739.981, 600.2526, 4.578432, 2748.105, 594.1746, 4.622173, 2746.341, 606.6876, 4.526082, 2746.24, 791.2823, 3.470196, 2746.179, 593.7105, 4.62528, 2746.063, 99.719, 100.0, 99.95252, 99.94678, 99.94459, 99.94652
248554.28552000003, 282.68181113693225, 283.1661015670134, 283.4653235325015, 18.95574322673033, 19.060079499080896, 19.057549208945705, 5346.924222729291, 5377.383382457686, 5380.211539205461, 85.12071359480979, 2.8161914416289164, -18.496735461397293, 5341.117341263292, 5382.138367980135, 5377.406696788639, 0.9999966389440543, 0.999999957384823, 0.999993511825417, 59.98752795238475, 59.989618302729035, 59.98476225612265, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.933, 3.508787, 2740.196, 600.2526, 4.578063, 2748.104, 600.2311, 4.576523, 2747.909, 606.8041, 4.525898, 2745.903, 791.3014, 3.470926, 2746.453, 599.9731, 4.579684, 2747.893, 99.71481, 100.0, 100.0, 99.93464, 99.94459, 100.0
248556.63136000003, 282.7244347466409, 283.170600907191, 283.38841231298846, 18.962687502382238, 19.111746992492577, 19.072989079455827, 5342.377958611288, 5381.337318565629, 5381.776526468141, 83.2383592770343, 2.1501587362112105, -17.04150239390856, 5342.798544150276, 5381.049524620757, 5379.114459087589, 0.9999929929117817, 0.999999912294822, 0.9999943946018622, 59.99332576347994, 59.98994681230043, 59.99199141699413, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.5059, 3.530203, 2733.804, 606.5562, 4.527594, 2746.379, 606.5981, 4.525535, 2745.892, 600.4542, 4.576276, 2748.004, 797.5579, 3.445541, 2747.673, 606.2357, 4.531157, 2746.583, 99.4942, 99.94168, 99.93412, 100.0, 100.0, 99.95926
248558.96556, 282.7594666047272, 283.1605380156399, 283.359987269293, 18.968058037745102, 19.10231311470038, 19.065867814407817, 5339.716653881298, 5380.754215941917, 5377.409534184316, 87.97398560089414, 0.5221094647226892, -20.93429822698363, 5344.077830988833, 5384.872065572576, 5376.4508863883575, 0.999993447788087, 0.9999999818094536, 0.9999925493337797, 59.99693034159126, 59.99576670344591, 59.995741955274255, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.508252, 2739.861, 600.2137, 4.578432, 2748.155, 600.3475, 4.576891, 2748.024, 606.8041, 4.525162, 2745.96, 791.3014, 3.470378, 2746.175, 599.9532, 4.579867, 2747.835, 99.71865, 100.0, 100.0, 99.93259, 99.94442, 100.0
248561.34252000003, 282.73517899663767, 283.2345765132527, 283.4035390004309, 18.98434839129055, 19.083321222220942, 19.043063166457646, 5338.990858515279, 5377.982943873054, 5380.080938208362, 84.71835334361867, -1.6181876460810258, -20.936215214538606, 5341.375756938495, 5375.370738313305, 5379.189515753573, 0.9999909262500211, 0.9999998951748561, 0.9999916241486164, 59.99403255947725, 59.99264463050944, 59.99650637716832, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.8738, 3.50843, 2739.914, 600.097, 4.582668, 2747.931, 598.5616, 4.593642, 2747.687, 609.9111, 4.498318, 2742.444, 786.6281, 3.487911, 2743.143, 594.0485, 4.624914, 2746.29, 99.71655, 100.0, 99.99954, 99.82779, 99.84274, 99.94862
248563.68204, 282.7717021030462, 283.1242728318735, 283.5070321154506, 18.973085743765203, 19.086117356741525, 19.056356753422186, 5344.552610668558, 5386.944548247233, 5376.222041270401, 88.17993733611911, 1.9300207535382015, -23.623890012589072, 5340.131793521297, 5382.99223401383, 5379.471209014857, 0.9999927022149393, 0.9999999552151354, 0.9999945859185789, 59.99682044402102, 59.996613991965816, 59.99570450163523, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 784.5999, 3.495759, 2742.281, 597.7429, 4.592062, 2748.047, 599.3964, 4.579652, 2747.914, 606.7264, 4.525162, 2745.907, 791.3205, 3.470378, 2746.287, 599.9532, 4.58005, 2747.838, 99.77133, 100.0, 100.0, 99.93455, 99.94852, 100.0
248566.04644000003, 282.8883757418866, 283.1920224116795, 283.41700934688765, 18.93891824000618, 19.093266048635282, 19.048709321040242, 5339.358231962246, 5378.220112156716, 5378.997628602758, 84.16306629135761, -1.108858399574558, -22.36105879095112, 5335.445785635434, 5377.066959411333, 5377.041465599319, 0.9999890933382423, 0.9999999897333891, 0.9999892872040917, 60.00284818345746, 60.00046919419348, 59.99987623492117, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.933, 3.508609, 2739.871, 600.311, 4.577511, 2748.157, 594.1163, 4.622541, 2746.396, 612.785, 4.472394, 2740.168, 791.2823, 3.470561, 2746.125, 593.631, 4.626013, 2746.402, 99.71499, 100.0, 99.95643, 99.73398, 99.94863, 99.95268
248568.44668000002, 282.71540924490074, 283.1452403128409, 283.47966213037705, 18.936938891265747, 19.046475601076914, 19.029649084622314, 5329.051637573045, 5373.689405111447, 5363.809193878506, 86.95887385875449, 1.839007425548587, -25.212235678975958, 5333.962968910366, 5370.8482467232425, 5369.510478795111, 0.9999885762760843, 0.9999999956080404, 0.999991628076076, 60.00746632659413, 60.006430748136424, 60.00380053754422, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.5453, 3.529489, 2733.952, 606.673, 4.526304, 2746.152, 587.7104, 4.665246, 2741.75, 619.0961, 4.410248, 2730.212, 797.6342, 3.445359, 2747.943, 587.3684, 4.666849, 2741.476, 99.49002, 99.94774, 99.78125, 99.37392, 100.0, 99.77342
248570.7576, 282.8664012483635, 283.1897024028188, 283.48447500842224, 18.94207690423078, 19.085941550480417, 19.043263923118, 5338.069615548224, 5375.489797702869, 5374.616341954409, 87.93262481955708, 1.787474109362165, -25.252873547035733, 5333.938108106062, 5376.859805248267, 5373.421857424732, 0.9999897561632667, 0.9999999549006654, 0.9999904086264811, 60.01040151280741, 60.008600967505544, 60.011504350994976, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.8936, 3.508787, 2740.148, 600.058, 4.577143, 2748.275, 594.0969, 4.623829, 2746.339, 612.7462, 4.472209, 2740.507, 791.2632, 3.470378, 2746.13, 593.6707, 4.62583, 2746.173, 99.70906, 100.0, 99.95053, 99.73813, 99.94077, 99.94648
248573.12744, 282.748880723109, 283.21562310784213, 283.4463774816512, 18.924089196686147, 19.07935629205664, 19.04180158119348, 5330.614579331061, 5367.7115559262675, 5369.824175222647, 85.59548886126595, 0.9658934708229481, -22.203817728397212, 5329.098772392474, 5375.596005027814, 5369.311448062192, 0.9999916532244949, 0.9999999969427994, 0.9999935686092591, 60.01379823006176, 60.00906721612793, 60.01265962577357, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.5651, 3.529132, 2733.867, 600.311, 4.577879, 2748.047, 587.7299, 4.665062, 2741.638, 612.7656, 4.472026, 2740.222, 791.0725, 3.47257, 2745.906, 595.4998, 4.612828, 2747.268, 99.49648, 100.0, 99.78307, 99.72777, 99.93464, 99.98195
248575.49708000003, 282.73535749734305, 283.17317891243, 283.45697688063626, 18.922497443774667, 19.091466564238203, 19.04173777196228, 5332.7848342679845, 5374.015043058417, 5374.442503334878, 86.96680105190285, 1.838049947248237, -25.363938166778894, 5336.728531059379, 5372.131537710217, 5369.436657514056, 0.999986117853727, 0.9999999273575143, 0.9999918739067892, 60.015120340044234, 60.01517681324108, 60.01516605762315, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 768.2366, 3.54805, 2725.985, 594.2603, 4.619876, 2747.074, 582.9933, 4.690832, 2737.88, 610.047, 4.496847, 2743.244, 789.2604, 3.476405, 2745.778, 594.0286, 4.623083, 2746.062, 99.23731, 99.97715, 99.61195, 99.83774, 99.92013, 99.94031
248577.83868000002, 282.7513549124637, 283.1313669865628, 283.39573164843665, 18.937758774452913, 19.07931341457921, 19.057759805625082, 5338.963292193026, 5371.252675564925, 5373.464150083256, 90.24719666732483, -2.07043554374377, -24.664176015541898, 5337.328651227648, 5377.073482464926, 5373.486056286416, 0.9999932699290903, 0.9999999914625526, 0.9999938629803525, 60.01416702031866, 60.01462432685598, 60.01803549635728, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.4862, 3.529668, 2734.34, 600.2916, 4.577879, 2748.1, 587.7493, 4.664694, 2741.639, 606.843, 4.525162, 2746.015, 791.3014, 3.470196, 2746.287, 599.993, 4.580233, 2747.84, 99.51371, 100.0, 99.77934, 99.9386, 99.94256, 100.0
248580.18784000003, 282.7622280562884, 283.2229998413973, 283.41246828960584, 18.969573102057844, 19.091035575029693, 19.060444580328983, 5340.8859917335585, 5376.239765976969, 5376.64011260633, 87.61104097620637, 4.5831135510400145, -20.97994446684288, 5343.596269052193, 5383.96687146112, 5374.919075989508, 0.9999943258858917, 0.9999997562672555, 0.9999925919274599, 60.015694830268494, 60.018343060782755, 60.015902569667126, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 779.5332, 3.513249, 2740.01, 606.1088, 4.527594, 2746.042, 594.1746, 4.622173, 2746.455, 600.5125, 4.576828, 2748.059, 797.5961, 3.445359, 2747.886, 606.2755, 4.529875, 2746.125, 99.70252, 99.93957, 99.95661, 100.0, 100.0, 99.9426
248582.52772, 282.715744007634, 283.177592868474, 283.3549949742899, 18.9494872537155, 19.091119216638827, 19.046806113139656, 5335.313415288645, 5373.782284327104, 5374.178255676736, 91.23906891440743, 0.6809869401034803, -20.717308765194957, 5337.355047645402, 5375.137593156364, 5374.758800207622, 0.9999926880325691, 0.9999999277939362, 0.9999933795830305, 60.022025292945486, 60.019830660293145, 60.01968574214057, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.5848, 3.529489, 2734.302, 600.2526, 4.577695, 2747.995, 587.691, 4.665246, 2741.748, 606.8041, 4.52553, 2746.073, 791.3205, 3.470561, 2746.283, 599.9333, 4.58005, 2747.897, 99.51231, 100.0, 99.78521, 99.93666, 99.94835, 100.0
248584.83672000002, 282.7643479974325, 283.12663298887514, 283.4444572494918, 18.972573556419395, 19.086038565007005, 19.060794550790177, 5335.550425488226, 5381.7640098773945, 5377.212545334045, 90.220405597649, -1.4445330398357328, -21.27444051962948, 5347.046157919328, 5379.498572105948, 5382.551399260783, 0.9999936475288398, 0.9999997066258396, 0.9999911853535722, 60.02659404132122, 60.024411550131184, 60.02472234566867, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 781.0118, 3.50843, 2740.138, 600.2526, 4.577143, 2747.991, 594.1357, 4.622909, 2746.624, 606.7458, 4.52553, 2745.849, 791.3205, 3.470561, 2746.396, 599.9333, 4.58005, 2748.01, 99.72473, 100.0, 99.95874, 99.93256, 99.9506, 100.0
248587.19148, 282.6443204623939, 283.0784400904077, 283.291446895732, 18.97119408310633, 19.0784268835679, 19.060033247764586, 5334.339731369224, 5382.60052251522, 5378.460541496237, 84.73392936697928, 2.9828168954659304, -20.874419596195025, 5338.962593225518, 5376.052928781559, 5377.072147234204, 0.9999911050024664, 0.9999998249554284, 0.9999919305978551, 60.023174993805576, 60.023026621029025, 60.02628001984646, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 787.1628, 3.4863, 2744.376, 593.8712, 4.624481, 2746.449, 600.4058, 4.577443, 2747.967, 612.7462, 4.472577, 2740.386, 784.9877, 3.49412, 2742.65, 593.9093, 4.619421, 2746.917, 99.87496, 99.95042, 100.0, 99.72777, 99.81614, 99.97143
248589.55280000003, 282.73511625826774, 283.18226539557577, 283.46590044929445, 18.966973370805338, 19.117008914588844, 19.072329097706643, 5340.970091122132, 5377.300883797157, 5374.849523400557, 88.72646324109044, 0.3447505825542976, -19.619140018082362, 5352.946261961043, 5382.7934608537535, 5380.309610577763, 0.9999909890702023, 0.9999999993982636, 0.9999913758673089, 60.024552558959826, 60.02477315039643, 60.02510501109703, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9921, 3.50843, 2739.698, 600.2332, 4.577879, 2748.101, 594.0969, 4.621437, 2746.789, 606.8041, 4.524978, 2745.961, 791.3205, 3.470196, 2746.127, 596.0366, 4.61173, 2746.69, 99.71308, 100.0, 99.96265, 99.93666, 99.94268, 99.96937
248591.96224000002, 282.67359438390076, 283.1420848819957, 283.31760590229646, 18.936903623122863, 19.05548421547804, 19.059532215916686, 5326.547945528776, 5381.169576890345, 5371.665119223985, 85.52242056410796, 2.820113100868525, -17.78127748452789, 5340.831405926772, 5379.23039665701, 5374.177180481998, 0.9999925841120888, 0.999999998040657, 0.9999941981296968, 60.02240990759896, 60.023328631089356, 60.02223466451044, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 780.9921, 3.509679, 2739.036, 592.7428, 4.635717, 2745.149, 603.2982, 4.551121, 2747.124, 602.1825, 4.562854, 2747.824, 796.6042, 3.447185, 2747.784, 587.3882, 4.666849, 2741.538, 99.6846, 99.92362, 99.99316, 100.0, 100.0, 99.77352
248594.24068000002, 282.6271585198992, 283.13828473786754, 283.4454585496337, 18.961519022583577, 19.067090482339147, 19.070306539632263, 5336.568231209279, 5375.209265996773, 5379.315784019034, 86.01705827863816, 0.6007306592235864, -19.52883473740667, 5342.9227949317965, 5385.347833019881, 5376.257393041825, 0.999991091545837, 0.9999999847320321, 0.9999932591987994, 60.01607826789929, 60.01656781735756, 60.0177837495021, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 778.4883, 3.516996, 2738.859, 592.3732, 4.630375, 2746.336, 600.4834, 4.576155, 2748.022, 606.7458, 4.526082, 2746.13, 791.2441, 3.470561, 2746.13, 593.79, 4.624914, 2746.118, 99.66047, 99.95028, 100.0, 99.94278, 99.94673, 99.94237
248596.52804000003, 282.63939286253975, 283.15206921249296, 283.334550727772, 18.965496142369673, 19.108692827626427, 19.040842542058275, 5338.410242260208, 5377.669492196573, 5376.580701497646, 87.30721748486303, -0.35193561720666366, -20.592439839739882, 5340.738524690311, 5384.5982211943, 5374.1307627522, 0.9999920353372568, 0.9999998909045801, 0.99999324714141, 60.00604318850215, 60.00966062751582, 60.011168471307144, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 774.7622, 3.529668, 2734.397, 593.949, 4.624113, 2746.455, 600.2893, 4.577443, 2747.908, 606.7653, 4.52553, 2745.85, 791.2632, 3.470378, 2746.187, 593.6707, 4.625647, 2746.118, 99.5158, 99.95452, 100.0, 99.94089, 99.94678, 99.95042
248598.83680000002, 282.7125518041812, 283.10539208023283, 283.3708940030984, 18.93324935533756, 19.062308810791794, 19.047780341646202, 5334.188679947021, 5377.610175292446, 5376.346277165521, 85.82288133699035, 0.43524590305469246, -20.472522631630966, 5334.833323171797, 5374.770987690823, 5373.18502670594, 0.9999921157141254, 0.9999999941113666, 0.9999929963326551, 60.005016361671586, 60.0069862680338, 60.00679634317272, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 600 800 600], 5500.0, [], 768.2563, 3.548764, 2726.363, 600.2721, 4.577695, 2748.213, 594.0969, 4.623277, 2746.566, 612.7656, 4.471658, 2740.559, 784.9495, 3.494485, 2743.039, 599.9333, 4.580416, 2747.898, 99.22338, 100.0, 99.95265, 99.74002, 99.81829, 100.0
