TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
250868.602, 282.11942765424885, 282.37621397286875, 282.6215920527545, 19.019911390302735, 19.130476055423504, 19.110342757641, 5335.4228041609285, 5382.186978883003, 5377.356984280689, 85.9094584665454, -2.3883100635543997, -20.396094733531754, 5339.611991377701, 5380.264022972247, 5370.619046931509, 0.999992819962834, 0.9999999806858247, 0.9999943153021384, 60.01934555897349, 60.02095687751676, 60.01381164757419, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.9133, 3.50843, 2739.866, 600.2721, 4.578063, 2748.156, 593.9028, 4.624382, 2746.563, 774.9106, 3.529174, 2734.737, 794.9065, 3.456133, 2747.736, 592.796, 4.63462, 2745.203, 99.71026, 100.0, 99.95653, 99.49113, 99.98657, 99.90907
250870.94496000002, 282.07613164892297, 282.3909089772942, 282.5807826576623, 19.055061421121437, 19.13361575962704, 19.12621397017657, 5345.255992161673, 5379.2504841137215, 5381.103251390615, 86.25774379182096, -1.083749674407045, -20.647051206039578, 5342.699902205786, 5378.2127634751905, 5375.708822955372, 0.9999938437906711, 0.9999999453918043, 0.9999952635027314, 60.02440801922085, 60.021916695392754, 60.02286637263619, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.3876, 3.529311, 2733.474, 606.5757, 4.527594, 2746.436, 587.9822, 4.660276, 2743.086, 779.105, 3.514281, 2736.996, 798.2446, 3.444811, 2747.646, 591.6826, 4.63462, 2745.828, 99.47764, 99.95172, 99.81778, 99.62873, 99.99797, 99.92353
250873.30376, 282.31065626473435, 282.55166477623567, 282.7451445063971, 19.030450362520753, 19.142916795194363, 19.109949716205406, 5348.475563850992, 5380.282871207154, 5377.006224416624, 90.50953816426045, -0.08253879469043568, -19.809012004037413, 5348.7668172671, 5376.293661511627, 5382.214337766505, 0.9999918038924247, 0.9999999748644274, 0.9999918490641442, 60.02178642986689, 60.02377570342345, 60.022631244469785, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.8936, 3.508787, 2739.813, 600.2526, 4.578248, 2748.158, 593.9805, 4.623277, 2746.509, 774.4251, 3.528806, 2733.453, 794.9828, 3.455951, 2747.542, 593.5912, 4.626379, 2746.345, 99.72473, 100.0, 99.95474, 99.48142, 99.99419, 99.95062
250875.70288000003, 282.14956805506915, 282.41502601264796, 282.6097238183855, 19.0115962842638, 19.160708544875916, 19.116544827289427, 5340.842714535071, 5376.622225313421, 5377.849292708836, 84.09723410619154, 1.0460834587713634, -23.137617651731716, 5341.371789242616, 5377.275914688846, 5379.548973110247, 0.9999942100946392, 0.9999999971937276, 0.9999924684759268, 60.02142659933744, 60.021009951999474, 60.020602791388306, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 784.9351, 3.492725, 2743.743, 594.8245, 4.622639, 2746.507, 600.3087, 4.577259, 2747.855, 768.3665, 3.548112, 2726.237, 788.7645, 3.48024, 2744.993, 599.8737, 4.580782, 2748.009, 99.83264, 99.95651, 100.0, 99.21881, 99.89927, 100.0
250878.02608, 282.15077147877753, 282.5021609333402, 282.68378472527644, 19.01520507461678, 19.151843679685268, 19.111463403003714, 5336.699081198422, 5381.910930886776, 5377.233422322962, 84.9398526516402, 3.133339642166902, -19.78639416606927, 5338.896270077655, 5383.813551948274, 5378.714464015404, 0.9999949782799736, 0.9999999333759779, 0.9999936744927677, 60.01926381053611, 60.02198990188272, 60.01979145678556, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 781.1301, 3.508073, 2740.148, 600.1748, 4.578248, 2747.988, 593.9611, 4.624013, 2746.454, 774.6581, 3.528623, 2733.176, 794.9446, 3.455951, 2747.368, 593.6707, 4.62583, 2746.118, 99.73867, 100.0, 99.95048, 99.47931, 99.98784, 99.9424
250880.32824000003, 282.20566315351994, 282.46773162465774, 282.66759401145305, 19.045518393392964, 19.144531598701153, 19.1104776839405, 5338.215391433048, 5382.287185097835, 5378.251943716967, 87.08984387277155, 4.169257928569095, -22.03777789492551, 5341.525802655615, 5374.872298868488, 5374.926732373005, 0.999993222912171, 0.999999981623648, 0.9999941215473315, 60.01800908248145, 60.017682830476026, 60.01406028447564, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.795, 3.508787, 2740.038, 593.9296, 4.624113, 2746.511, 593.9999, 4.623645, 2746.568, 774.4833, 3.529726, 2734.101, 788.7072, 3.480423, 2745.053, 593.631, 4.626013, 2746.114, 99.72108, 99.95037, 99.95874, 99.49329, 99.9036, 99.9402
250882.74856, 282.1220594801344, 282.4041678674921, 282.66360691801714, 19.022832371293063, 19.146558083385845, 19.107040696259336, 5344.602595582691, 5377.8920430407325, 5380.316582852958, 85.26294405409556, 1.4944644695319766, -18.51184438375958, 5348.088853975012, 5378.173587887793, 5376.305764295286, 0.9999934894838256, 0.9999995498004045, 0.9999925303895898, 60.01589117458595, 60.01456488857336, 60.01642375765585, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.5848, 3.529489, 2733.9, 587.6454, 4.665373, 2741.766, 587.6716, 4.664878, 2741.636, 780.8915, 3.508398, 2739.967, 782.3744, 3.503434, 2740.968, 587.5076, 4.666299, 2742.45, 99.49021, 99.77983, 99.7853, 99.7245, 99.76286, 99.80064
250885.09428000002, 282.18252224508115, 282.58239813735844, 282.75800269663324, 19.019326002667025, 19.15207088555397, 19.140434077342203, 5343.752287042757, 5381.378211469706, 5374.10024592375, 82.52490556681232, 2.6388640650679918, -21.278475227647505, 5347.666175962991, 5377.634362879561, 5379.240658161316, 0.9999943385064471, 0.9999999620162804, 0.9999922478249265, 60.014192183711884, 60.01528288673349, 60.014771732919755, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.8936, 3.508609, 2740.028, 593.9296, 4.624665, 2746.343, 593.9028, 4.623829, 2746.454, 774.7164, 3.529542, 2734.51, 788.7072, 3.48024, 2744.833, 593.6906, 4.625463, 2746.116, 99.70471, 99.95653, 99.95657, 99.49798, 99.89742, 99.94431
250887.39668000003, 282.21053831022965, 282.5354717569164, 282.75631820135885, 19.042841749501388, 19.152595218047804, 19.117938271306837, 5348.371724779305, 5378.789044048227, 5380.568490598038, 85.51344614051868, 0.7190503093662068, -20.392573497787453, 5344.559438218815, 5388.046816886639, 5376.445700589577, 0.9999930607754569, 0.9999997906058535, 0.9999921533096655, 60.013208016164846, 60.01744989850521, 60.01811431508308, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 781.071, 3.507538, 2740.729, 594.9607, 4.614718, 2747.414, 596.4457, 4.602477, 2747.689, 771.1045, 3.541309, 2728.463, 793.6094, 3.458508, 2747.395, 599.7544, 4.580599, 2747.897, 99.74799, 99.98951, 100.0, 99.29983, 99.97436, 100.0
250889.71928000002, 282.34272830949277, 282.56684638251625, 282.78044737542706, 19.02495485869377, 19.135984473265413, 19.117115826583465, 5340.628102191869, 5377.289375603413, 5378.940050136287, 78.18701497309439, 2.6380216394863965, -20.11738859258685, 5340.12636880483, 5381.577224903037, 5377.174098307881, 0.9999939462434775, 0.9999999560210878, 0.9999950612370953, 60.01116753513232, 60.00909604612164, 60.01007349969076, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 784.7971, 3.497544, 2741.988, 596.1475, 4.611588, 2747.078, 594.6016, 4.622725, 2746.401, 774.8329, 3.528255, 2733.778, 788.7072, 3.48024, 2744.998, 593.6509, 4.62583, 2746.289, 99.79206, 99.97728, 99.9586, 99.49377, 99.90158, 99.94424
250892.08312000002, 282.2300271467701, 282.5168420953074, 282.6648583564257, 19.017859798561695, 19.153207247908043, 19.115157502478663, 5346.7656024666685, 5379.20143420408, 5370.442137577282, 85.58378167257388, 1.6075967267945543, -21.986724971481635, 5343.995336608378, 5380.1979382513, 5377.863094273137, 0.999993354250022, 0.9999999886598028, 0.9999950533046348, 60.00840299637984, 60.009418868663126, 60.00578117473937, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.9724, 3.50843, 2739.856, 600.311, 4.577879, 2747.934, 594.0193, 4.623645, 2746.454, 774.8717, 3.528255, 2733.841, 794.9256, 3.455951, 2747.536, 593.6111, 4.626379, 2746.292, 99.71445, 100.0, 99.94862, 99.50463, 99.99397, 99.94848
250894.43124000003, 282.24246603115495, 282.53751725067383, 282.8439014852925, 18.975516242140323, 19.12971294525705, 19.108370030100748, 5335.603640539515, 5379.046601701977, 5374.028536009656, 90.13666991069067, 0.9796438379944448, -18.72865966367806, 5337.927262610161, 5377.412841302042, 5371.2613470883925, 0.9999956645148501, 0.9999999927181392, 0.9999937411069052, 60.00757565659081, 60.01114126834388, 60.01081264601364, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.5453, 3.529489, 2733.88, 606.673, 4.52612, 2745.93, 587.7299, 4.665246, 2741.579, 780.9497, 3.508214, 2739.968, 801.2584, 3.429287, 2748.193, 587.269, 4.667947, 2741.361, 99.49697, 99.94574, 99.77717, 99.69594, 100.0, 99.77123
250896.76200000002, 282.26439098233055, 282.4997854316369, 282.77560025592317, 19.00957972804956, 19.14734116103994, 19.095286736714044, 5342.462680864836, 5387.754057059318, 5378.462656635258, 86.12154755117058, 2.911804838183798, -20.41704012137302, 5342.248775421637, 5385.398771791831, 5379.870950675672, 0.9999937407870304, 0.9999999954973443, 0.9999933703094278, 60.007375939742765, 60.00696050894448, 60.01049224199308, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.9724, 3.50843, 2740.023, 600.1553, 4.578432, 2747.935, 593.9222, 4.624013, 2746.397, 774.4251, 3.529358, 2734.198, 795.0019, 3.456316, 2747.319, 593.4918, 4.627295, 2746.233, 99.72055, 100.0, 99.95448, 99.50854, 100.0, 99.94654
250899.09584000002, 282.2035094120683, 282.5118863466173, 282.7112188077192, 19.01051715841688, 19.159394368647373, 19.118938149196385, 5346.044484320347, 5381.3893659958085, 5375.266608736894, 84.47253530224782, 1.105341142886573, -19.249115327502068, 5340.409373136723, 5383.590884933467, 5377.09436630014, 0.9999916513673939, 0.9999999494190267, 0.9999927750715655, 60.00931171215547, 60.008827979675345, 60.01152174542819, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.9724, 3.50843, 2739.923, 600.2332, 4.578248, 2748.099, 594.0193, 4.623829, 2746.452, 774.697, 3.528439, 2733.511, 794.9637, 3.456133, 2747.365, 594.5256, 4.616857, 2747.206, 99.71691, 100.0, 99.95452, 99.49556, 99.98772, 99.9695
250901.44652000003, 282.3103802060681, 282.63078535013966, 282.7174550559455, 19.017785613311172, 19.140874230455466, 19.117090805675936, 5346.641976418937, 5380.0564910785, 5376.431063276071, 91.283004200295, -2.334078893498372, -22.97545237496479, 5342.134283899549, 5380.69076560131, 5379.591647539031, 0.9999931687392554, 0.999999995352375, 0.9999955005211656, 60.009910948160154, 60.00922534763952, 60.01039213150093, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 787.222, 3.4863, 2744.428, 593.9296, 4.624481, 2746.567, 599.8428, 4.580941, 2747.856, 769.8812, 3.542412, 2730.119, 791.7783, 3.467456, 2747.091, 594.8239, 4.617589, 2746.458, 99.87668, 99.95868, 100.0, 99.33543, 99.96419, 99.95474
250903.74484000003, 282.3073544881027, 282.5987731291427, 282.82294686765135, 19.01996248688293, 19.142299298607707, 19.104244020555722, 5348.626533024264, 5374.844013353015, 5372.685371925402, 86.08536782357032, 0.26629640518422093, -18.207949672590075, 5347.083910143782, 5381.17333580405, 5379.1564184671515, 0.9999934238577789, 0.9999999999582291, 0.9999956197601156, 60.01541855131051, 60.01636968403806, 60.013062934562605, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.9133, 3.50843, 2740.138, 598.1709, 4.596115, 2747.644, 593.9028, 4.624013, 2746.338, 774.8911, 3.528255, 2733.948, 788.8789, 3.48024, 2744.937, 593.6707, 4.62583, 2746.23, 99.71654, 99.9979, 99.95036, 99.47572, 99.89938, 99.94441
250906.06040000002, 282.2496370865657, 282.5936090447284, 282.82205221156835, 18.993414669334136, 19.136297927966865, 19.10683359072814, 5338.708827588587, 5371.255338729585, 5373.023646583648, 86.6680639582903, -1.4505826924249732, -18.854118075701535, 5339.722359615729, 5376.496428909721, 5374.178568629757, 0.9999948497345006, 0.999999958670561, 0.9999930489803207, 60.012851700869774, 60.014071882525656, 60.0137868109984, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 777.6997, 3.520209, 2735.847, 589.4159, 4.657452, 2742.445, 588.3704, 4.664694, 2741.859, 780.8915, 3.507846, 2739.521, 782.1455, 3.504529, 2741.241, 587.1696, 4.66813, 2741.363, 99.56857, 99.8249, 99.78734, 99.70224, 99.76824, 99.7693
250908.37252000003, 282.3595958626737, 282.5499344976373, 282.77772616735894, 19.024824495295547, 19.14078071686599, 19.111132792788904, 5338.6557586471645, 5378.599007926816, 5375.929374628932, 85.69559656613865, 2.4230033493629435, -19.52239189351394, 5345.535229916263, 5379.443765280105, 5380.273488481296, 0.9999944031351017, 0.9999999931375853, 0.9999936727612585, 60.01069311508131, 60.01074553299102, 60.01296486236948, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.8936, 3.50843, 2739.756, 593.8517, 4.624113, 2746.391, 594.0387, 4.623829, 2746.448, 774.7746, 3.528439, 2734.666, 788.7072, 3.48024, 2744.831, 593.6111, 4.62583, 2746.292, 99.72702, 99.9523, 99.95657, 99.52558, 99.90141, 99.95055
250910.71044000002, 282.3917417793858, 282.54615757695063, 282.7057029772297, 19.03233091920895, 19.136155755006996, 19.130838718373944, 5340.477409914725, 5383.495797417318, 5376.261563225456, 85.87729453839984, -0.0033066877206238132, -18.58647324481103, 5345.865222193715, 5375.069663467862, 5378.0859915548735, 0.9999945022069879, 0.9999998083389949, 0.9999927567943324, 60.01129447000636, 60.011011251534, 60.01270608159312, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 781.0118, 3.50843, 2740.138, 593.9296, 4.624665, 2746.455, 593.9222, 4.623645, 2746.625, 774.561, 3.529542, 2733.854, 788.7263, 3.48024, 2745.106, 593.7105, 4.625463, 2746.174, 99.7068, 99.95461, 99.95857, 99.49604, 99.89742, 99.94438
250913.05252000003, 282.27787352550337, 282.46168960473267, 282.73801232786565, 18.974091935575284, 19.142493409809177, 19.12343089828795, 5348.562498597009, 5378.59314945615, 5380.270223552839, 85.5459529814193, 1.0980648012564416, -20.14090556698556, 5345.727013367159, 5381.00702175399, 5379.939269119158, 0.9999916497763495, 0.9999999999605277, 0.999990994205232, 60.009877475074376, 60.00892604844145, 60.01151571888593, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 787.2023, 3.486122, 2744.208, 600.2526, 4.577695, 2748.268, 600.3087, 4.577811, 2748.081, 768.3859, 3.548112, 2726.183, 794.9637, 3.455768, 2747.312, 600.0128, 4.579867, 2747.952, 99.87896, 100.0, 100.0, 99.21685, 99.98391, 100.0
250915.40420000002, 282.32654519536106, 282.5183457350688, 282.77717091466724, 19.03095634121137, 19.125112467790405, 19.129425836337838, 5338.010531257045, 5382.689955742966, 5377.914005400987, 85.16114601339996, 0.3906096175824132, -21.670057076800276, 5341.954292872703, 5377.891111530719, 5377.11518346903, 0.9999922710610958, 0.9999999889462469, 0.9999927332399735, 60.015252186350594, 60.01302434770244, 60.009729955100255, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.9724, 3.508073, 2740.196, 593.949, 4.623929, 2746.562, 594.0193, 4.624013, 2746.565, 774.7552, 3.529174, 2734.229, 788.6882, 3.480423, 2744.883, 593.6509, 4.625647, 2746.174, 99.71847, 99.9585, 99.95862, 99.47913, 99.89552, 99.94438
250917.78816000003, 282.275091929493, 282.48521722245704, 282.72080749862715, 19.012130745381207, 19.13036762908271, 19.10885443489152, 5339.668605450491, 5377.297583366484, 5375.332726477945, 87.1077455031608, 1.4079247949971432, -21.63366982368734, 5342.320617739376, 5373.735994255974, 5371.903805380426, 0.9999938744512614, 0.9999998034003669, 0.999991684825807, 60.01336711265866, 60.01020906195729, 60.01070814429812, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 781.0513, 3.508073, 2740.186, 600.2137, 4.576774, 2748.048, 592.9128, 4.634322, 2745.109, 777.3573, 3.519981, 2737.349, 785.083, 3.495581, 2742.139, 588.4221, 4.660439, 2741.364, 99.72665, 100.0, 99.90563, 99.60125, 99.79753, 99.79411
250920.07724, 282.2918860928479, 282.6541264139496, 282.8931703618918, 19.011653093515033, 19.145884807117604, 19.114225110500758, 5337.237227999916, 5379.269775911331, 5378.251474627123, 87.77369257808613, 0.6838227904513587, -18.65669134431846, 5346.228189253595, 5377.858189168222, 5381.899364386098, 0.9999942736769175, 0.9999997116875707, 0.9999944530353229, 60.011239147164126, 60.00952410610041, 60.01214601673647, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 776.3394, 3.522529, 2736.635, 603.3071, 4.554302, 2748.001, 591.8257, 4.63561, 2745.84, 775.0659, 3.528255, 2733.841, 788.7072, 3.480057, 2745.049, 593.6111, 4.626013, 2746.177, 99.59725, 99.99446, 99.91774, 99.46502, 99.90343, 99.95473
250922.3814, 282.36420613565065, 282.65082257628717, 282.7912485810829, 19.026426295929877, 19.14394992832322, 19.12747639162628, 5342.9807068243135, 5379.7598392710825, 5384.421680965836, 84.48524043508519, 1.649162313899069, -22.358616698535116, 5344.949287667768, 5380.765851279401, 5377.856552963958, 0.9999905390201634, 0.999999744161528, 0.9999906185237912, 60.008802410628164, 60.010893144610364, 60.00848479582215, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.933, 3.50843, 2740.296, 600.2526, 4.577879, 2747.881, 593.9611, 4.623645, 2746.291, 774.6581, 3.529358, 2733.404, 788.7072, 3.480423, 2744.945, 593.4918, 4.627111, 2746.288, 99.73048, 100.0, 99.94849, 99.47963, 99.90551, 99.94855
250924.7508, 282.31454416362163, 282.5896670742471, 282.85226825130326, 19.00384761413122, 19.150290559451804, 19.129312496533746, 5341.821673956887, 5381.0191563415165, 5376.4163798451955, 87.42730019279793, -2.764848523923206, -23.278687012936643, 5345.936660690464, 5382.507594630508, 5376.055414010105, 0.9999920786314939, 0.999999995951631, 0.9999913484322035, 60.00793181258847, 60.00501371951684, 60.006959828535, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 787.222, 3.485943, 2744.376, 594.0074, 4.623929, 2746.45, 600.2505, 4.577627, 2747.91, 768.5413, 3.54756, 2726.183, 794.9828, 3.455585, 2747.643, 599.9532, 4.580782, 2747.838, 99.87896, 99.95444, 100.0, 99.22481, 99.99784, 100.0
250927.13396, 282.35341818152136, 282.6263170983501, 282.8037947015694, 19.01254410183699, 19.14478471670307, 19.11933325045903, 5338.648117585113, 5383.782230829535, 5380.784399230801, 88.30170483101165, 1.0817277058966397, -21.084378014692902, 5343.805239392687, 5379.94178296617, 5378.067849152322, 0.99999479016487, 0.9999999004110449, 0.9999955414807465, 60.000956714305964, 60.0039414191442, 60.001295089241644, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 781.0513, 3.509144, 2739.876, 600.2137, 4.578063, 2748.049, 593.9805, 4.623461, 2746.289, 774.5999, 3.52899, 2733.614, 788.7072, 3.48024, 2744.883, 593.5714, 4.626379, 2746.056, 99.71517, 100.0, 99.95266, 99.48142, 99.89742, 99.94647
250929.42036000002, 282.3422046274981, 282.67987842393643, 282.8985688643598, 19.001598598338344, 19.153858281316, 19.112055277842863, 5336.370292741529, 5379.613021369967, 5377.835869754765, 85.57586787822584, 1.1693982900063702, -18.453820105994055, 5339.204083990039, 5375.3584738890995, 5371.597225405247, 0.9999950181069986, 0.9999999402366961, 0.9999944287474237, 60.00625312732974, 60.00217368085198, 60.004758809932504, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.8936, 3.508787, 2739.909, 593.8712, 4.624481, 2746.398, 593.9805, 4.623829, 2746.345, 774.6387, 3.52899, 2734.198, 788.7263, 3.48024, 2744.829, 593.631, 4.626928, 2745.835, 99.73466, 99.95042, 99.95036, 99.50854, 99.90349, 99.94637
250931.78488000002, 282.4155110635431, 282.76403555197, 282.9008860018985, 19.00223896989077, 19.150994306403234, 19.11044783555547, 5339.439277688835, 5379.756544007542, 5378.7466171099, 84.00973102674152, -2.963059312125779, -19.822547324027482, 5341.988281126609, 5381.396280411785, 5377.671578106863, 0.9999932249292609, 0.9999999373738112, 0.999995189706485, 60.00443177353819, 60.00122931447732, 60.003021715687375, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.6045, 3.530739, 2734.33, 587.626, 4.665557, 2741.652, 587.6328, 4.665246, 2741.577, 780.8915, 3.510236, 2738.905, 783.9576, 3.495581, 2742.991, 589.7542, 4.64872, 2745.025, 99.50712, 99.77983, 99.77708, 99.69446, 99.80586, 99.87755
250934.08988, 282.36099496182203, 282.6633757393678, 282.8803118427422, 19.02825974711, 19.14546643743736, 19.102992372880824, 5346.07460384518, 5376.198556700288, 5379.74849158377, 85.88867501090226, 2.334002008535208, -21.151602417331105, 5343.396847398481, 5380.32024318396, 5377.807158138561, 0.999993841334787, 0.9999999933319554, 0.9999918262953643, 60.00360000707133, 60.004801613902636, 60.00347182623202, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.933, 3.508609, 2740.258, 593.8907, 4.62356, 2746.283, 593.9805, 4.624566, 2746.453, 774.6581, 3.528071, 2733.832, 788.7263, 3.48024, 2744.885, 593.631, 4.62583, 2746.401, 99.7129, 99.94837, 99.9484, 99.49261, 99.90758, 99.93606
250936.45, 282.39002713648983, 282.58880205261534, 282.8914401493796, 19.02050451584292, 19.159372249510366, 19.11749585974354, 5339.463601971707, 5377.1329140212265, 5382.161681623196, 83.43612025210132, 2.4684746515245024, -20.647511769380117, 5339.936507290536, 5379.4397673616495, 5379.904508795175, 0.9999905418859197, 0.9999999997174925, 0.9999920898970378, 60.01149597355095, 60.009276847221216, 60.00734881365839, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 783.3184, 3.499328, 2742.748, 597.5677, 4.59372, 2747.818, 599.2799, 4.585542, 2748.079, 768.483, 3.547928, 2726.063, 794.9637, 3.456133, 2747.425, 599.9135, 4.580599, 2747.778, 99.79016, 100.0, 100.0, 99.21245, 99.98784, 100.0
250938.81500000003, 282.3597912181856, 282.66763409263075, 282.8838949722447, 19.014128269542933, 19.147186602632466, 19.110353798802542, 5336.359478590172, 5379.2038866237735, 5376.426005390634, 84.58269633952091, 2.4865623875662095, -18.170552685919006, 5346.804263716675, 5377.3487871998595, 5380.509433521416, 0.9999917924041243, 0.9999998782273091, 0.9999929704125899, 60.013450301390186, 60.01533711112246, 60.015381024695465, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 781.8596, 3.506824, 2739.703, 593.9101, 4.624113, 2746.342, 593.9805, 4.623645, 2746.344, 774.7164, 3.528623, 2733.573, 788.7072, 3.480423, 2745.106, 593.6707, 4.625647, 2746.175, 99.7209, 99.95051, 99.95058, 99.49763, 99.90343, 99.94441
250941.16280000002, 282.34527577345244, 282.6030717362873, 282.81525418958455, 19.018808949329333, 19.147933140886202, 19.105135296844445, 5347.684333561172, 5381.184390850434, 5380.6183260651105, 86.47147418400243, 0.751461950119392, -19.409450404291192, 5340.757455320322, 5378.97613587798, 5376.7455671767075, 0.9999941862408525, 0.999999902488312, 0.9999921675517541, 60.01675065920357, 60.014853249519696, 60.016655262664806, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.8541, 3.508252, 2740.186, 600.311, 4.578248, 2747.994, 593.8251, 4.623829, 2746.454, 774.4639, 3.529174, 2734.435, 788.6882, 3.480423, 2745.163, 593.7105, 4.625463, 2746.288, 99.70662, 100.0, 99.95649, 99.49358, 99.90135, 99.94853
250943.47184, 282.30904571602167, 282.650308777475, 282.81622534558653, 18.991945099627348, 19.12699610447152, 19.109446250177587, 5340.749988723197, 5379.411788646181, 5375.702356088455, 86.8708738989468, -0.16504113954943023, -17.786914588865784, 5341.2493411846435, 5385.228034860215, 5380.8354279976365, 0.99999261372946, 0.99999984417223, 0.9999938694214371, 60.01642419667251, 60.01436453686919, 60.012772690488205, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.7425, 3.529132, 2733.517, 606.634, 4.527225, 2746.208, 587.6328, 4.665614, 2741.801, 780.9303, 3.50803, 2739.962, 782.5079, 3.502886, 2740.375, 587.2889, 4.667581, 2741.245, 99.49787, 99.94565, 99.78543, 99.71833, 99.76245, 99.7673
250945.81052000003, 282.3324535075429, 282.5691463951909, 282.92018409156714, 19.01430328214177, 19.127712487489024, 19.124939918423692, 5338.677584310188, 5385.85304552461, 5377.954213679252, 87.19748525814589, 5.9510421653362755, -21.76387318137222, 5343.530651122287, 5373.699113497017, 5372.709011351443, 0.9999935212123456, 0.9999999959560453, 0.9999917117116822, 60.01530829416886, 60.01658356656387, 60.01447584174407, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.8738, 3.50843, 2739.703, 600.2916, 4.577879, 2748.107, 593.9417, 4.624013, 2746.56, 774.9494, 3.52899, 2734.353, 788.6882, 3.48024, 2744.94, 593.6707, 4.626196, 2746.289, 99.70262, 100.0, 99.95845, 99.48778, 99.89747, 99.94859
250948.17852000002, 282.32703242501424, 282.5148827337499, 282.8408074306507, 19.014232797680577, 19.11202706923829, 19.095086948394595, 5344.26134196081, 5368.630045917063, 5372.370370004774, 84.4608608608437, 1.116889272330468, -18.8595614842925, 5331.671436728998, 5373.218225543525, 5366.714178716413, 0.9999944176164879, 0.9999997281254837, 0.9999923756167534, 60.01648189282051, 60.01446370751063, 60.013141838696605, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.5256, 3.529489, 2733.449, 600.2916, 4.577879, 2748.157, 594.0581, 4.623277, 2747.014, 773.5707, 3.534138, 2730.717, 791.2823, 3.468004, 2746.627, 597.9055, 4.595615, 2747.836, 99.48218, 100.0, 99.96676, 99.40393, 99.95071, 100.0
250950.58340000003, 282.1825518506942, 282.5064922025628, 282.6610157629688, 19.03521885383092, 19.151559656887898, 19.108587880427866, 5339.633896243918, 5376.546918175311, 5377.684224592276, 82.6747586862034, -1.0172226079534994, -19.56287990571866, 5346.081098703599, 5380.565943839179, 5373.540080816316, 0.9999951509571556, 0.99999992433413, 0.9999927794713573, 60.01710145455728, 60.01396588952266, 60.014017974257435, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 769.3998, 3.545551, 2729.287, 596.0697, 4.605877, 2747.809, 596.6205, 4.609288, 2747.126, 773.2599, 3.532668, 2732.895, 788.8026, 3.48024, 2744.833, 593.6509, 4.62583, 2746.228, 99.29415, 100.0, 99.98113, 99.46113, 99.89557, 99.94458
250953.03884000002, 282.1603702924963, 282.41702456286066, 282.74293658998505, 19.002926227826663, 19.144229533945595, 19.128096984234507, 5343.069628963276, 5380.535569707361, 5376.361270352698, 85.24926529491495, 0.7036371353474351, -21.058651850608044, 5335.452431290478, 5378.286770065498, 5380.528257539679, 0.9999938609302196, 0.9999997437323269, 0.9999935443365136, 60.012579571300144, 60.01550833019212, 60.01809087615126, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.3482, 3.528954, 2733.517, 593.988, 4.624665, 2746.394, 593.9611, 4.623645, 2746.338, 774.3862, 3.52899, 2733.323, 788.7263, 3.480057, 2744.833, 593.6906, 4.626196, 2746.118, 99.48376, 99.95457, 99.95661, 99.47168, 99.90539, 99.94858
250955.42652, 282.18154485254894, 282.3875372181773, 282.6139667825726, 19.023003543862455, 19.110222474065296, 19.12597070362273, 5344.139942824106, 5378.780238491323, 5376.923675946133, 82.47043699236804, -0.21503884130243023, -17.657904961071836, 5338.892576767493, 5374.835936012991, 5372.750199890728, 0.9999935332789825, 0.9999999750821307, 0.999993555586321, 60.02076756506617, 60.02104479368079, 60.01993549446203, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.9133, 3.509322, 2740.358, 587.6649, 4.665557, 2741.766, 587.6716, 4.66543, 2741.633, 780.9303, 3.507478, 2739.953, 782.3744, 3.503434, 2740.587, 587.2292, 4.667581, 2741.309, 99.72228, 99.78795, 99.77912, 99.69204, 99.76107, 99.76723
250957.69676000002, 282.0846696725255, 282.3730252261469, 282.63802591411326, 19.009793113689405, 19.13925103686336, 19.100684210121095, 5340.667497108095, 5379.468595152258, 5376.829982275248, 84.68303881858492, 1.5164224240709245, -20.924697297631155, 5342.574240332403, 5377.559478598735, 5378.570497997013, 0.9999949227122589, 0.9999999964365718, 0.9999915330367962, 60.02237549045006, 60.02197813652622, 60.0229679867863, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.6636, 3.529668, 2734.102, 593.8129, 4.623744, 2746.284, 593.9417, 4.624198, 2746.506, 774.4251, 3.528806, 2732.859, 788.7263, 3.48024, 2745.053, 593.6111, 4.626196, 2746.12, 99.51772, 99.94841, 99.95053, 99.45981, 99.90135, 99.94244
250960.03328000003, 282.1227036409299, 282.46242131468756, 282.6490844020728, 19.035002747152987, 19.126975116465847, 19.128390282840325, 5339.986252603138, 5375.049403709699, 5374.423354313705, 87.9925778259585, 4.469613897464342, -17.63153338865186, 5341.4789462603685, 5377.240948767599, 5372.560084194855, 0.9999952206934186, 0.9999999918679944, 0.9999943834261883, 60.01942097539015, 60.01987676763793, 60.01970448310163, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 781.0513, 3.507895, 2739.98, 593.988, 4.624849, 2746.507, 587.691, 4.665246, 2741.915, 774.6387, 3.528255, 2733.943, 788.7072, 3.48024, 2745.085, 594.3467, 4.617956, 2747.148, 99.71898, 99.94846, 99.78938, 99.47279, 99.90476, 99.96111
250962.34312000003, 282.1176882342694, 282.48924653508317, 282.80725295115286, 19.018454492425015, 19.159800161616655, 19.11248453001166, 5340.685160901122, 5380.976841546959, 5379.4927328215135, 83.85371969124071, 5.345402481509836, -21.185052460934457, 5346.685894791932, 5374.268950617686, 5377.678139554279, 0.9999947573550204, 0.9999999740417318, 0.999993112355827, 60.017131718723256, 60.018202271530356, 60.021701663914655, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 787.2023, 3.486122, 2744.266, 600.3888, 4.578063, 2748.159, 581.3045, 4.702613, 2735.583, 769.4345, 3.543332, 2728.933, 792.3314, 3.466178, 2745.954, 596.0366, 4.612279, 2746.75, 99.87878, 100.0, 99.53033, 99.30388, 99.95707, 99.97789
250964.70736000003, 282.1239298951048, 282.45849128880417, 282.77588152629573, 19.044268097197662, 19.133567630045494, 19.126370801604626, 5339.553236970951, 5379.82175092903, 5385.466952195282, 85.43789067497664, 3.8669188161229613, -18.780895750134277, 5339.38152997867, 5378.3977466983015, 5378.004724457339, 0.9999937714412278, 0.9999993721213515, 0.9999940234742674, 60.01599682485798, 60.01511093007906, 60.016675936591355, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.9724, 3.508073, 2740.138, 595.5055, 4.609377, 2747.701, 587.7104, 4.664878, 2741.911, 774.6387, 3.528071, 2734.019, 794.8875, 3.456316, 2747.309, 593.7303, 4.626379, 2746.116, 99.70662, 99.9977, 99.78133, 99.50252, 99.99397, 99.94227
250967.02640000003, 281.91351014694055, 282.4144890923481, 282.64433260920606, 19.02220787445194, 19.141366033417246, 19.129369423579078, 5339.931060117609, 5377.5766383866585, 5376.883645505484, 83.48093817612892, 2.335355610516217, -21.332169715507234, 5341.566830160387, 5386.754512644862, 5374.785449867234, 0.9999914278271078, 0.9999999974690248, 0.9999920112977198, 60.016849350107904, 60.019460289790054, 60.016761920714984, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 777.6011, 3.520923, 2735.943, 604.8246, 4.541593, 2746.827, 593.2816, 4.624382, 2746.394, 781.0468, 3.507846, 2739.78, 801.2775, 3.430201, 2748.249, 587.2491, 4.667947, 2741.251, 99.59377, 99.96815, 99.95467, 99.70631, 100.0, 99.76513
250969.33312000002, 281.9498466370868, 282.36182623094714, 282.66307492343407, 19.0372772632075, 19.14953356142434, 19.129916157625985, 5342.042872596273, 5379.0334255937105, 5383.559922033663, 85.79375034884436, 1.2881742237570961, -20.95008221136868, 5339.660857000422, 5380.62690251305, 5381.741037661468, 0.9999930108044577, 0.9999999366766925, 0.9999946704410244, 60.014445795421274, 60.01315340106152, 60.01197503868046, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.8541, 3.50843, 2740.028, 600.311, 4.577327, 2748.215, 587.6328, 4.665614, 2741.804, 774.7941, 3.529174, 2733.511, 795.0019, 3.455951, 2747.53, 593.6509, 4.62583, 2746.232, 99.70679, 100.0, 99.78116, 99.48352, 99.98992, 99.95252
250971.65584000002, 282.1198207259815, 282.4554452785516, 282.7710051892386, 19.013521214433432, 19.152739929794684, 19.12713180142235, 5342.673087143465, 5378.842468858393, 5379.330104571349, 85.5576356411234, 7.814081715980478, -24.167765440369294, 5345.535661013353, 5374.941488008208, 5380.0799076010735, 0.9999942666122771, 0.9999998901576092, 0.9999947878821508, 60.01745934709577, 60.0157170733231, 60.01630141749121, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.6636, 3.529489, 2733.354, 600.2332, 4.577879, 2747.879, 593.9805, 4.624013, 2746.397, 774.561, 3.529174, 2733.886, 794.9828, 3.456316, 2747.593, 593.6111, 4.626745, 2746.232, 99.47784, 100.0, 99.95252, 99.4954, 99.9879, 99.94651
250974.00604, 282.05336800281856, 282.45156823288625, 282.84157821635756, 19.0150216068774, 19.13940154856048, 19.10092910933427, 5338.500504351937, 5377.898785100708, 5376.757931528591, 86.48219768289255, 1.5951118921349234, -17.239141926950197, 5334.533532891494, 5376.959132995719, 5380.652418373068, 0.9999960916964357, 0.9999998461319796, 0.9999943179186195, 60.0128315101389, 60.014026620402426, 60.012004435623766, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 768.2761, 3.549299, 2726.87, 593.8517, 4.624665, 2746.454, 600.3087, 4.577259, 2748.026, 768.3276, 3.548112, 2726.344, 788.7263, 3.48024, 2744.993, 599.8936, 4.580599, 2748.006, 99.22774, 99.95469, 100.0, 99.21877, 99.90141, 100.0
250976.34804, 281.99438560253736, 282.40010897388464, 282.7162236851038, 19.033696520043733, 19.144031610762088, 19.11310528195301, 5341.7703396112465, 5374.391169187362, 5375.741207032927, 86.24548755199385, 4.403083231464052, -19.75693251895018, 5335.769839881689, 5374.627869105101, 5376.804641863657, 0.9999908880604296, 0.9999997412948822, 0.9999924751453907, 60.01539525492685, 60.012593092455994, 60.01064540092111, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.7425, 3.528954, 2734.105, 600.3888, 4.577511, 2748.047, 593.9805, 4.624013, 2746.449, 774.2697, 3.528071, 2733.078, 794.7539, 3.45869, 2747.156, 593.7303, 4.625647, 2746.402, 99.50814, 100.0, 99.95244, 99.46776, 99.98015, 99.94231
250978.68612000003, 282.0274447620285, 282.4198537920413, 282.7344973738596, 19.025479498897365, 19.137146318358003, 19.096656731026258, 5336.751887178563, 5375.582423379044, 5377.332058822025, 84.91767644326455, 5.1365973916076655, -21.311429670388883, 5338.973664737175, 5377.216645257829, 5377.367753456406, 0.9999908478136904, 0.9999997516323489, 0.999995163292861, 60.01177034985221, 60.00966329125583, 60.012333236233495, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 774.7622, 3.529132, 2733.847, 593.9296, 4.624113, 2746.284, 593.9028, 4.625486, 2745.727, 775.9009, 3.522739, 2736.237, 785.9414, 3.492841, 2742.712, 589.2969, 4.659158, 2742.107, 99.49577, 99.9565, 99.94443, 99.58276, 99.83291, 99.81516
250981.00132, 282.0640992707369, 282.3855716909828, 282.78341784928347, 19.011054659724085, 19.12751948833657, 19.09139219669818, 5334.269515278868, 5377.833700005065, 5376.139719099311, 82.2288195183794, 2.6805080934414036, -23.04521000413979, 5340.534983390242, 5371.488815782837, 5372.8203087360425, 0.9999922490738666, 0.9999997808641811, 0.9999928211531512, 60.00954630620954, 60.01040995812422, 60.01036996511928, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 780.2232, 3.51307, 2738.448, 589.805, 4.648795, 2744.475, 591.321, 4.642053, 2745.383, 775.9398, 3.526048, 2733.243, 788.5928, 3.480971, 2744.944, 593.631, 4.626196, 2746.117, 99.66323, 99.86612, 99.91562, 99.56811, 99.89961, 99.94231
250983.34172000003, 282.05434827396124, 282.40177371086736, 282.7254041907177, 19.01902815458369, 19.150367592851715, 19.11893627865377, 5337.952551313275, 5376.938502490064, 5377.915400115735, 81.69526026102574, 0.4032452224209919, -19.097952433178534, 5342.247132779775, 5381.269691921798, 5382.4007553969, 0.9999932323614803, 0.9999998551699592, 0.9999920941777766, 60.006049588302695, 60.01029232764314, 60.00588884131433, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 600 800 800 600], 5500.0, [], 779.0009, 3.513606, 2739.356, 593.9685, 4.623376, 2746.451, 593.9222, 4.623645, 2746.454, 774.5804, 3.530461, 2734.474, 788.7072, 3.480057, 2744.889, 593.6509, 4.626196, 2746.06, 99.66497, 99.9565, 99.95457, 99.46893, 99.89759, 99.94451
