TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
252061.10900000003, 282.72758593370475, 282.9346182684644, 283.198169272373, 18.99706625875866, 19.127960546266774, 19.081356337295045, 5339.804605426908, 5380.268173247307, 5377.257162487639, 80.1472446024386, 0.10857665819594331, -14.222826748345597, 5342.458887736954, 5381.930909110219, 5369.692580518303, 0.9999963133667794, 0.9999997626928984, 0.999993362047528, 59.99008264973636, 59.991886642369046, 59.986952228050065, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6188, 3.532345, 2732.404, 600.2137, 4.578248, 2747.987, 831.077, 3.274574, 2721.612, 619.0766, 4.410431, 2730.495, 606.7533, 4.528331, 2746.367, 605.3609, 4.540862, 2746.981, 99.49078, 100.0, 99.03646, 99.37378, 99.94561, 99.97376
252063.41280000002, 282.6774655504561, 282.9179641926094, 283.2219274469538, 18.98010309451637, 19.098679026515455, 19.052257725449515, 5334.578739391531, 5379.9746048661345, 5366.17505148067, 81.00861629460132, 3.9048140381291887, -18.006045742764627, 5336.999225028492, 5377.872931268133, 5370.364489012225, 0.9999948684730438, 0.999999917707039, 0.9999945806949854, 59.985222205708446, 59.987588078959654, 59.98804848808182, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 779.9866, 3.511642, 2739.088, 606.5367, 4.527962, 2746.208, 824.7292, 3.311941, 2731.634, 612.8239, 4.472026, 2740.505, 600.4014, 4.576362, 2748.16, 599.8737, 4.580599, 2747.898, 99.68651, 99.94974, 99.41522, 99.72589, 100.0, 100.0
252065.7876, 282.6413748450357, 282.99485485670266, 283.2237845373964, 18.970444124414147, 19.088779642270563, 19.05271892067944, 5340.984658255786, 5373.378386504044, 5373.968166674457, 79.97297843504543, -0.795263289794093, -16.966723085921558, 5333.809329641214, 5376.4199941929655, 5376.4072168272705, 0.9999930946981833, 0.9999999849866573, 0.9999918133445983, 59.98770138649074, 59.9850627326912, 59.98553223803251, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6385, 3.533416, 2731.904, 599.4355, 4.588562, 2747.983, 822.3998, 3.327771, 2734.982, 608.7071, 4.50843, 2745.215, 594.9651, 4.616722, 2746.563, 593.631, 4.625647, 2745.999, 99.44312, 100.0, 99.55527, 99.90288, 99.95674, 99.94631
252068.1472, 282.8284057865316, 283.09266568906963, 283.2574512818066, 18.96296855483415, 19.107863247103943, 19.05261577684649, 5338.88675723269, 5376.201945942933, 5371.31325067663, 83.77485465802147, 4.87453576410735, -19.121309569247202, 5335.716561387889, 5377.178800200158, 5369.943258551399, 0.9999944430545576, 0.999999161862538, 0.9999945503876726, 59.98936182549118, 59.98587568307959, 59.987954505152956, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 770.8587, 3.538769, 2731.159, 598.9686, 4.58801, 2748.155, 822.0504, 3.324458, 2732.257, 612.6296, 4.473313, 2740.615, 600.3823, 4.576727, 2747.884, 599.9333, 4.580599, 2748.009, 99.39793, 100.0, 99.48097, 99.74208, 100.0, 100.0
252070.55184000003, 282.64512862915745, 282.9665726778549, 283.25801528943185, 18.966899222214785, 19.11441174221371, 19.05056892731931, 5334.621024950039, 5380.351302570678, 5370.74969849072, 80.82116971026107, 2.6684514025257613, -17.46865217155198, 5338.151667073369, 5380.678282872885, 5371.794176188294, 0.9999956916732898, 0.9999993606319058, 0.9999957754280303, 59.98643963073971, 59.98848443145437, 59.98691713213714, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6385, 3.532702, 2732.744, 600.1943, 4.578616, 2748.102, 824.7681, 3.312125, 2731.8, 606.6876, 4.526633, 2746.133, 600.3823, 4.576545, 2747.884, 593.6509, 4.626013, 2746.283, 99.45563, 100.0, 99.40892, 99.94092, 100.0, 99.94434
252072.91272000002, 282.6439981667876, 282.98145419438487, 283.2249951146014, 18.981234208252097, 19.106415582600096, 19.045497738094394, 5336.630182399686, 5381.672630253287, 5369.288310865872, 80.59894461160275, 3.9334359092167688, -21.044188002805186, 5340.334507110401, 5385.214496141423, 5376.965483826255, 0.9999951418249617, 0.9999999233522768, 0.999994778384136, 59.988705277276736, 59.988414534777995, 59.99009958342885, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 780.0063, 3.511464, 2739.146, 606.5562, 4.527778, 2746.323, 831.0187, 3.274758, 2721.228, 600.3571, 4.577379, 2747.955, 606.7533, 4.525592, 2745.992, 587.3087, 4.667398, 2741.248, 99.68633, 99.9397, 99.04247, 100.0, 99.93781, 99.76934
252075.28412000003, 282.66243604277133, 282.9017063805421, 283.16364838007723, 18.988411132895646, 19.09685519202904, 19.059359588841982, 5340.696285194652, 5380.588640897367, 5367.504695629946, 78.02726221952389, 2.095885804724844, -17.726750794107375, 5338.275100052819, 5382.020977627315, 5371.733835487355, 0.9999940511470723, 0.9999999046489118, 0.9999971277422305, 59.993992703986414, 59.99473142438617, 59.9940419490554, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6582, 3.532166, 2732.969, 600.1748, 4.578616, 2748.047, 824.7487, 3.311757, 2731.461, 606.6682, 4.526266, 2746.127, 600.3823, 4.57691, 2747.998, 592.6568, 4.632788, 2745.029, 99.46382, 100.0, 99.41928, 99.94268, 100.0, 99.91725
252077.65356, 282.7434627677801, 282.9245328263783, 283.18791095987547, 18.954915725507583, 19.11430486186924, 19.070400961389836, 5335.388365523488, 5377.777720204745, 5371.800397880761, 80.99104276163825, 1.0595618752370228, -21.21007425820494, 5335.6356778009, 5371.893488385559, 5373.4450214837925, 0.9999916148628666, 0.9999999954364442, 0.9999937631462983, 59.99636174381851, 60.00049238311038, 59.997137581170556, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 779.9866, 3.511642, 2739.198, 606.5757, 4.527778, 2746.096, 824.7292, 3.312493, 2732.245, 607.3284, 4.517624, 2744.692, 598.0934, 4.594259, 2747.476, 584.1078, 4.690837, 2736.385, 99.68632, 99.94782, 99.41158, 99.90083, 99.99176, 99.60675
252079.96144, 282.5803825324099, 282.95321031236637, 283.16075464296017, 18.973491704499427, 19.116244658809457, 19.059569743334727, 5334.539639434149, 5377.114353569553, 5369.914857900503, 80.43455996903367, 4.024436592195343, -16.607026626330708, 5340.495799384813, 5377.953806268245, 5372.723998405896, 0.999992207596779, 0.9999996571547305, 0.9999949063748728, 59.997068597968735, 59.99731619464541, 59.99953829789501, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 785.8813, 3.49094, 2742.885, 611.1866, 4.491675, 2743.409, 821.5263, 3.330532, 2734.855, 608.8042, 4.514498, 2745.323, 599.8101, 4.581475, 2748.05, 587.2094, 4.669596, 2740.964, 99.83892, 99.84376, 99.54363, 99.9134, 100.0, 99.75479
252082.2624, 282.7001797524722, 282.911465386814, 283.2469296671961, 18.978412680892895, 19.11344067608214, 19.042878981158605, 5337.101915435983, 5376.88671838917, 5371.250941718547, 82.55732756871475, 2.5306619533596404, -17.491899642175213, 5336.078005417238, 5381.831624915928, 5368.672401104591, 0.9999949962513084, 0.9999999998574504, 0.9999957012459981, 59.99637710869056, 59.99944514827425, 60.00250988365662, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 780.0063, 3.511642, 2739.088, 606.5173, 4.527225, 2746.267, 824.7487, 3.312309, 2731.291, 612.785, 4.472026, 2740.389, 600.4586, 4.576362, 2747.998, 587.3286, 4.667581, 2741.304, 99.69033, 99.94778, 99.41714, 99.73387, 100.0, 99.76717
252084.55184000003, 282.65132989602614, 282.9271555451131, 283.2675474948465, 18.94496113559485, 19.080618252559184, 19.016226057647998, 5326.730426275872, 5365.83497402287, 5358.151775434116, 80.90937263364413, 0.6579192897697794, -14.50185938208142, 5326.586751861342, 5363.996228666417, 5360.217484423959, 0.9999954594641409, 0.9999998454773448, 0.9999930040785464, 60.00411424790894, 60.003531176996646, 60.00249138117994, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6582, 3.531809, 2733.031, 600.1553, 4.578248, 2748.047, 830.9993, 3.27439, 2721.454, 619.0766, 4.410615, 2730.496, 606.7343, 4.525409, 2745.933, 593.6509, 4.626196, 2746.175, 99.46607, 100.0, 99.04473, 99.37184, 99.93563, 99.94651
252086.86844000002, 282.61669037728393, 282.93423846307064, 283.2757163162204, 18.97760666180676, 19.097295085498256, 19.06622035821611, 5340.589337815465, 5380.35343116015, 5372.539389161645, 77.66524089235145, 5.651521113985609, -19.259589397769787, 5337.264685927412, 5377.793055823267, 5369.328912211236, 0.9999937849601689, 0.9999996261521685, 0.9999932454559751, 60.00608835167118, 60.00779539873392, 60.00742931258443, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 780.0261, 3.511642, 2739.198, 606.4979, 4.527962, 2746.262, 824.7487, 3.311573, 2731.402, 612.785, 4.472026, 2740.447, 600.4396, 4.576545, 2748.047, 587.3286, 4.667581, 2741.359, 99.69052, 99.94381, 99.41719, 99.7319, 100.0, 99.76917
252089.24032, 282.6666065551886, 283.0233634767307, 283.24398991268157, 18.995895610625517, 19.126913741608863, 19.08248501006799, 5341.587049929622, 5382.842259798452, 5378.935084435809, 79.92454443691713, -1.8307157654480761, -19.505943111716363, 5339.8884701827765, 5376.953363158385, 5376.812783071549, 0.9999945663027598, 0.9999999974878288, 0.9999942031997832, 60.01389721621171, 60.01332936022492, 60.01216712190586, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6188, 3.532345, 2732.739, 600.1748, 4.578432, 2748.104, 824.7681, 3.312125, 2731.567, 612.785, 4.472394, 2740.335, 606.6961, 4.525592, 2745.937, 593.6509, 4.626196, 2746.288, 99.46344, 100.0, 99.41279, 99.7319, 99.93569, 99.94434
252091.62588, 282.77416921268775, 283.0354779923679, 283.3105976033291, 18.99459111873386, 19.11643276743597, 19.072478637443336, 5334.468704242578, 5379.146548598261, 5371.550007390908, 83.60439941277491, 2.8033319482624393, -16.88845617258562, 5334.688564169489, 5377.766333701608, 5373.580560170258, 0.9999932600418479, 0.9999994466773874, 0.999997906247015, 60.01845131612618, 60.015772862643026, 60.01518895275472, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 767.2903, 3.551441, 2725.389, 593.988, 4.623744, 2746.449, 818.401, 3.347283, 2739.321, 606.6682, 4.527001, 2746.075, 612.8, 4.47537, 2741.462, 598.482, 4.595798, 2747.664, 99.1815, 99.95252, 99.69297, 99.94495, 99.74935, 99.99658
252093.95520000003, 282.66396441457556, 282.90453804397345, 283.2140593255536, 18.984918186281714, 19.11956925982836, 19.07064573378913, 5339.739887815708, 5380.097968200866, 5372.94765413756, 81.04495348551666, 5.559232708791569, -17.176779404946046, 5341.167609755146, 5381.084504827804, 5372.0803518515195, 0.9999942435162945, 0.9999998345123052, 0.9999935589939192, 60.024732403060575, 60.01809762752456, 60.01789351405482, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.5991, 3.532523, 2732.907, 600.2137, 4.5788, 2748.102, 824.7681, 3.311757, 2731.572, 610.7072, 4.490596, 2743.437, 606.7724, 4.525592, 2745.833, 598.144, 4.589389, 2747.893, 99.45162, 100.0, 99.41928, 99.84624, 99.93197, 100.0
252096.26700000002, 282.61420933987165, 282.88506290811523, 283.266834024781, 18.981209432152237, 19.113380099753726, 19.062663718599268, 5334.844299568099, 5378.670530218078, 5366.789066576118, 80.46997756001815, 1.9434001253788438, -17.1101128769983, 5337.2766035359455, 5377.210471427286, 5366.471791337763, 0.9999970456037638, 0.99999996085862, 0.9999965083543112, 60.01913868332818, 60.019798046446375, 60.022118949596, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.7371, 3.531274, 2734.125, 601.5367, 4.563512, 2748.054, 827.7187, 3.29427, 2725.205, 602.3961, 4.566348, 2747.704, 600.8973, 4.576545, 2747.939, 606.1561, 4.530607, 2746.41, 99.50587, 100.0, 99.24083, 100.0, 100.0, 99.953
252098.56720000002, 282.5405186315391, 282.88435454162817, 283.2133174351224, 18.977604683110037, 19.139145229514895, 19.073821864236166, 5342.236554591675, 5381.099426829418, 5371.997360671456, 78.81761338714932, 4.111298721750586, -19.07788565085184, 5337.000453458882, 5381.961122559453, 5374.572223032416, 0.9999948508010923, 0.9999999716410174, 0.999994705088104, 60.017033057928714, 60.01494966675767, 60.01401013058933, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 776.5168, 3.523421, 2734.97, 602.0036, 4.569406, 2747.938, 824.9816, 3.310652, 2731.563, 606.6487, 4.526266, 2746.132, 606.7343, 4.525774, 2745.663, 599.8538, 4.580599, 2748.012, 99.54059, 100.0, 99.41422, 99.93672, 99.94169, 100.0
252100.90788, 282.5745944223646, 282.8698680376762, 283.16943657388293, 18.99837034539722, 19.123310884046727, 19.073475742184563, 5340.857986558258, 5381.100001961182, 5379.025610686695, 83.82519877414188, 3.3260329286945307, -16.799010835638455, 5344.668197528389, 5382.271838856766, 5371.679033456135, 0.999992951275952, 0.9999994361658486, 0.9999936221090069, 60.016012045347104, 60.01564537746897, 60.013664963729504, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 779.9669, 3.511821, 2739.083, 606.5173, 4.527778, 2746.044, 824.7098, 3.311757, 2731.803, 606.707, 4.526449, 2746.076, 600.4014, 4.57691, 2747.777, 599.9135, 4.580599, 2748.064, 99.69434, 99.94163, 99.40875, 99.93669, 100.0, 100.0
252103.24440000003, 282.6899835248471, 282.9570254798997, 283.3401512522458, 18.978435529143535, 19.126781174985204, 19.081548444561232, 5336.889045780168, 5377.108429374546, 5376.650234116788, 82.52343901381732, 0.8398850209810007, -18.000309580076873, 5341.651689563324, 5373.612355890656, 5373.363965072754, 0.9999900365552056, 0.9999999744283736, 0.9999929833089419, 60.01488295989862, 60.01612274975822, 60.01616228948415, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 786.2757, 3.489691, 2743.986, 612.743, 4.472887, 2740.492, 818.401, 3.34673, 2739.435, 612.8433, 4.471842, 2740.331, 594.2021, 4.622018, 2746.509, 593.631, 4.62583, 2746.117, 99.85903, 99.73954, 99.68649, 99.74002, 99.95659, 99.94855
252105.58728, 282.5361344175058, 282.94495290517506, 283.2949710979954, 18.987570787992237, 19.123716741406177, 19.07182965461532, 5339.334501931182, 5382.090204192996, 5371.198711887337, 81.19027397857371, 3.1439893844617472, -17.307685276004577, 5340.267716111071, 5378.7265653295835, 5371.284767696789, 0.9999935679083108, 0.9999999944321606, 0.9999957413908416, 60.01064889715904, 60.0087843309394, 60.007020503205354, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 780.0063, 3.511821, 2739.25, 606.4979, 4.527778, 2745.932, 824.7292, 3.312309, 2731.295, 606.6876, 4.526266, 2746.08, 600.4014, 4.576362, 2747.992, 599.9333, 4.580599, 2748.009, 99.69452, 99.94372, 99.40287, 99.93884, 100.0, 100.0
252107.89500000002, 282.5617598819469, 282.80037566272006, 283.1331446404574, 18.957236731606656, 19.092267074063233, 19.03544759263206, 5325.780936364066, 5364.818081151985, 5359.933904508892, 81.48558931329478, 4.030046762612528, -17.893820149913154, 5328.8154339594785, 5361.5614213454355, 5360.432721949295, 0.9999932902470233, 0.999999903440552, 0.9999942039381722, 60.00968955897098, 60.006530754272156, 60.00709268553535, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 779.9669, 3.511821, 2739.366, 606.4784, 4.527778, 2746.043, 824.7098, 3.312309, 2731.349, 612.785, 4.472026, 2740.336, 600.3633, 4.575997, 2747.782, 592.4977, 4.633704, 2744.852, 99.69661, 99.94372, 99.42318, 99.73808, 100.0, 99.90491
252110.23668000003, 282.6351980590612, 282.9216625313739, 283.27240316439446, 18.982223247513694, 19.120522994191838, 19.064671095735463, 5335.236611124917, 5381.020507099585, 5372.188990129516, 82.12350741681576, 4.707226142677882, -20.145186480383018, 5334.467709699407, 5379.5179272278965, 5372.8092090810405, 0.9999939678874002, 0.9999998059889464, 0.9999931834741402, 60.001998260462784, 60.00269165216011, 60.006071253262625, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6188, 3.532702, 2732.964, 600.2137, 4.578248, 2748.051, 830.8052, 3.275862, 2723.097, 617.5814, 4.430289, 2734.929, 604.2736, 4.550977, 2747.696, 591.941, 4.637549, 2745.884, 99.45371, 100.0, 99.08163, 99.50588, 99.98605, 99.92544
252112.55664000002, 282.5650311453487, 282.84154544283484, 283.18139369748536, 18.970017596630285, 19.101064897854467, 19.049720999033802, 5331.041771344043, 5376.155323179715, 5366.666448485624, 79.71503968427442, 1.0114173233876045, -18.334451571482987, 5335.756173496527, 5379.884054329952, 5368.210741253968, 0.9999948438774966, 0.9999997378716267, 0.9999952964729326, 60.00263902935537, 60.00133361521283, 60.00292758583719, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 778.8235, 3.517532, 2736.707, 603.8325, 4.549697, 2747.551, 824.7098, 3.312125, 2731.629, 612.7267, 4.472026, 2740.499, 600.4205, 4.576362, 2747.944, 587.3087, 4.667398, 2741.254, 99.64502, 99.99234, 99.41279, 99.73787, 100.0, 99.76533
252114.91776, 282.66660088712297, 283.002867370745, 283.31373863530115, 18.95427422683407, 19.094762609823636, 19.048316087414854, 5332.243091363028, 5365.787220726649, 5368.718680323622, 83.75036585296289, 4.518637650822029, -19.826717891371572, 5335.162502023638, 5370.192489090011, 5370.11542811131, 0.9999923592979384, 0.9999999891225536, 0.9999947585950002, 60.001307624134384, 59.99943025761306, 60.002447805382396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 770.0701, 3.545016, 2727.41, 594.9218, 4.617113, 2746.45, 818.7116, 3.346915, 2739.37, 606.6876, 4.526449, 2746.131, 594.2593, 4.622018, 2746.671, 581.0064, 4.704938, 2733.639, 99.27727, 99.96075, 99.69675, 99.94502, 99.95462, 99.48819
252117.25660000002, 282.6317915574945, 282.9113250213172, 283.25181033573585, 18.95979512171871, 19.10459955328899, 19.051944155121255, 5331.508431094173, 5374.176157718213, 5366.111179591127, 81.09610448076114, 3.2425652675453875, -16.66973336408182, 5336.59548978027, 5376.103585841811, 5366.758425773217, 0.9999963283285489, 0.9999998704121376, 0.9999943820251483, 59.999818398815314, 60.00133941406738, 60.00045425293144, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.2639, 3.53288, 2732.529, 600.1553, 4.578616, 2747.992, 824.7098, 3.312493, 2731.461, 612.7462, 4.472026, 2740.504, 600.4396, 4.576545, 2747.939, 587.3087, 4.667215, 2741.248, 99.44779, 100.0, 99.40892, 99.73385, 100.0, 99.76937
252119.57464, 282.59744324064127, 282.8413297848684, 283.1823785504394, 18.97977679102784, 19.110819486731323, 19.068626888781708, 5336.652280935694, 5379.154666662632, 5368.166716575418, 80.19571757768881, 3.742203095584955, -17.15178168291459, 5329.41525969889, 5371.161262990631, 5364.662393793874, 0.9999938722777545, 0.9999999311458122, 0.9999934761530549, 59.99636087487794, 59.9933071176204, 59.99196819904297, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6385, 3.532166, 2732.692, 600.2137, 4.578616, 2747.934, 824.7292, 3.312125, 2731.746, 606.6293, 4.526266, 2746.19, 600.4205, 4.576727, 2747.887, 587.3286, 4.667398, 2741.364, 99.45371, 100.0, 99.40696, 99.94497, 100.0, 99.76513
252121.87628000003, 282.5968714352569, 282.91560512637585, 283.24725693319726, 18.998736612453396, 19.129907651539753, 19.079439750564262, 5338.352729232361, 5379.166447225344, 5373.063947711862, 77.85985635070347, 4.172090580516397, -17.77972370954467, 5339.846521850658, 5379.457366780143, 5374.065799403213, 0.9999930087790523, 0.9999994822496786, 0.999993594686178, 59.99406770397905, 59.991297012073304, 59.99475091568645, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 779.9669, 3.511821, 2738.978, 606.5173, 4.527778, 2746.152, 831.0187, 3.274758, 2721.338, 600.3571, 4.577012, 2748.119, 606.7343, 4.525592, 2745.831, 593.631, 4.626013, 2746.113, 99.6825, 99.94372, 99.04051, 100.0, 99.94158, 99.94217
252124.20968000003, 282.5964944156347, 282.9213967768263, 283.2007328832163, 18.985946307675903, 19.12107563894659, 19.066854761214014, 5338.3411899406, 5379.827223809645, 5373.068843797686, 76.83666437165374, 5.194085940920559, -20.420693334044245, 5334.497775838618, 5382.116339077749, 5372.352248598977, 0.9999935922733972, 0.9999997473212614, 0.9999923197443242, 59.98507654952789, 59.98887568657835, 59.98884129462085, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6188, 3.532345, 2732.744, 600.2137, 4.578432, 2748.045, 824.6904, 3.312125, 2731.522, 606.6293, 4.526266, 2746.243, 600.4014, 4.576545, 2747.779, 589.2571, 4.655312, 2744.115, 99.45754, 100.0, 99.41931, 99.94691, 100.0, 99.84229
252126.50264000002, 282.5032660371474, 282.83560730337155, 283.1731203124775, 18.986905953567806, 19.103051297260762, 19.091279380399584, 5342.239985927059, 5379.3477863315065, 5379.806360684399, 84.9237873479841, -0.5884295856535573, -20.059600614003102, 5341.434688362349, 5380.402995682825, 5380.414362623032, 0.9999937414797241, 0.99999994028565, 0.9999920006257054, 59.98608253427344, 59.986560860307655, 59.98521305799575, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 779.9866, 3.511642, 2739.256, 606.4784, 4.527778, 2745.876, 824.5157, 3.315254, 2732.762, 608.2993, 4.50935, 2744.166, 597.3304, 4.599555, 2747.248, 597.7662, 4.593051, 2748.063, 99.6926, 99.94176, 99.45627, 99.8713, 99.99144, 99.9986
252128.86504000003, 282.57090733606935, 282.92795198280356, 283.24008042826625, 18.989032127037795, 19.130124088194982, 19.071321572467443, 5335.266509886826, 5382.070287635459, 5374.269742387895, 83.38656607829466, 1.6713902753936054, -13.50424629872009, 5340.357673864085, 5380.118941893425, 5373.6529960486305, 0.9999956196088003, 0.9999992381946519, 0.9999950289771561, 59.98515521670059, 59.984452083085586, 59.98329025340712, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 785.2505, 3.495045, 2742.69, 610.0776, 4.496648, 2744.305, 822.1863, 3.326114, 2735.31, 607.6585, 4.521852, 2745.909, 600.3251, 4.577275, 2748.047, 593.3924, 4.626928, 2745.999, 99.81761, 99.85599, 99.54901, 99.93474, 100.0, 99.93802
252131.21228, 282.5785321482414, 282.9346198863777, 283.20036030439314, 18.988703575687737, 19.110696586267462, 19.058663013330047, 5337.9329573358345, 5380.175682426668, 5374.147539430862, 81.69862689962383, 6.065680539108143, -19.458685030958435, 5342.969404622104, 5383.010269283775, 5374.487596343308, 0.9999929877386722, 0.9999999618456688, 0.999994895341679, 59.98026120142278, 59.9807852124432, 59.98064136632392, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 780.0063, 3.511999, 2738.973, 606.4979, 4.527778, 2746.156, 824.6904, 3.311757, 2732.026, 612.785, 4.472026, 2740.447, 600.4014, 4.576545, 2748.0, 599.8936, 4.580599, 2748.063, 99.69834, 99.93966, 99.42949, 99.73185, 100.0, 100.0
252133.57672, 282.6114108071941, 282.89888884729675, 283.2369729233995, 18.9429773208977, 19.097398128470022, 19.032238093690786, 5326.1273156529, 5366.641693289311, 5357.836366270772, 82.96572325077614, 4.308383713364492, -17.124171183797216, 5327.792478502074, 5369.822631024478, 5358.161685368096, 0.9999937555871622, 0.9999996063993111, 0.9999948996999479, 59.978137660689036, 59.97672335049181, 59.977044882437326, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.8356, 3.532702, 2733.605, 600.2137, 4.578432, 2748.043, 831.0576, 3.275126, 2721.676, 618.999, 4.410248, 2730.552, 606.677, 4.525774, 2745.665, 606.1959, 4.530058, 2746.41, 99.4659, 100.0, 99.04042, 99.37586, 99.9395, 99.953
252135.91652000003, 282.6323608627652, 282.8559937474413, 283.174501651579, 18.9917969029949, 19.1381001111154, 19.072536952935113, 5340.965758460588, 5382.373245756616, 5372.189222242268, 83.59059388499873, 1.3401319046444229, -20.004786510772647, 5342.637355237791, 5377.985597455038, 5375.177073928039, 0.9999940397845521, 0.9999990845277773, 0.9999924267713804, 59.97453533072077, 59.97696801909254, 59.97778848683654, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 780.0063, 3.511642, 2739.308, 606.5367, 4.527594, 2746.326, 824.7098, 3.312309, 2731.571, 612.7267, 4.472394, 2740.281, 600.3823, 4.57691, 2747.776, 599.8936, 4.580599, 2747.894, 99.69033, 99.94991, 99.42532, 99.72991, 100.0, 100.0
252138.26228000002, 282.6249537309746, 282.9748880951815, 283.1696960335074, 18.979199587070738, 19.108425007597585, 19.065852995983143, 5344.828261204529, 5382.746931600543, 5375.690889215653, 84.62665792697499, 1.2983320353287127, -20.044973718006077, 5340.657870520574, 5378.260167471394, 5370.959219762486, 0.9999928606985931, 0.999999993529219, 0.9999949118655752, 59.98117842097423, 59.97825635715265, 59.9788605194255, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6779, 3.532345, 2732.959, 600.2137, 4.5788, 2748.045, 824.7681, 3.311941, 2731.908, 612.7267, 4.472394, 2740.17, 600.4014, 4.577093, 2747.836, 599.9135, 4.580782, 2747.893, 99.45563, 100.0, 99.41101, 99.74213, 100.0, 100.0
252140.7484, 282.5880706699002, 282.92186922918273, 283.18577277120477, 18.962245287784437, 19.09496581956272, 19.046141093183632, 5332.9998623576475, 5375.562335741287, 5366.832400728857, 82.37100115951517, 2.7697614665571564, -16.69124692388823, 5335.36703780967, 5381.3523016362415, 5370.38396076984, 0.9999933907694101, 0.9999997045285187, 0.9999951721660739, 59.98236785523417, 59.98016127254191, 59.98059797970927, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 767.4875, 3.550905, 2725.322, 593.8517, 4.625218, 2746.677, 818.7698, 3.341945, 2738.146, 608.4158, 4.511373, 2743.989, 597.2541, 4.597181, 2747.806, 598.2037, 4.593601, 2748.066, 99.18985, 99.95867, 99.65221, 99.87764, 100.0, 100.0
252143.17340000003, 282.52795757936036, 282.8816088461975, 283.22648166077346, 18.97585642393485, 19.116880628759777, 19.07308906617542, 5336.294479946535, 5378.397949784032, 5369.1921526430915, 81.57489393987885, 5.109494689319035, -17.13795603522999, 5339.5899994557085, 5378.960390655324, 5371.810553436083, 0.9999943759203697, 0.9999997745749752, 0.9999941326722588, 59.982684125982765, 59.98279279520258, 59.977702348380795, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6582, 3.532166, 2732.907, 600.1943, 4.578063, 2748.046, 824.7681, 3.311757, 2731.397, 606.8624, 4.524795, 2746.132, 600.4205, 4.57691, 2747.942, 593.631, 4.626196, 2746.288, 99.46154, 100.0, 99.42335, 99.93483, 100.0, 99.94855
252145.51348000002, 282.59355194445953, 282.935851115686, 283.16394098536847, 18.98774684584826, 19.1189383830142, 19.064770891597245, 5333.16549991795, 5374.476313301783, 5365.330228605943, 84.4090497410698, 3.4132497504210733, -18.546687806297598, 5335.670360159183, 5379.105171380125, 5364.018859794321, 0.9999958189968224, 0.99999978595082, 0.9999924550260182, 59.97931128280435, 59.97729587138016, 59.979912435986684, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 778.1335, 3.515926, 2738.301, 606.3033, 4.52962, 2746.156, 830.9411, 3.275126, 2721.173, 600.3377, 4.577012, 2747.896, 606.7343, 4.525774, 2745.935, 587.2889, 4.667398, 2741.363, 99.65545, 99.94573, 99.03451, 100.0, 99.93989, 99.7693
252147.8868, 282.5944606877951, 282.95007781630824, 283.27837577830354, 18.992402628249444, 19.122024996624766, 19.073841832624435, 5340.297342557243, 5376.603504964517, 5373.629379152436, 80.81849954245445, -0.4313200453261743, -16.105521203207218, 5338.067788749687, 5381.14247964218, 5375.133835425086, 0.9999941143176896, 0.9999999638301014, 0.999995557684835, 59.980952037442876, 59.982106416881386, 59.98358582104932, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6188, 3.532166, 2732.854, 600.1553, 4.578616, 2747.877, 824.7487, 3.311757, 2731.519, 606.6682, 4.526449, 2746.016, 600.4205, 4.576727, 2747.995, 593.6111, 4.626379, 2746.347, 99.45963, 100.0, 99.41105, 99.93865, 100.0, 99.94855
252150.20192000002, 282.60859321439284, 282.9134426317147, 283.2605137165811, 18.998922966873057, 19.133459735232968, 19.079041995568492, 5338.938019005625, 5378.524619033067, 5378.216064898564, 85.99520451967192, 3.5074299295441307, -18.655934737354983, 5341.304004937411, 5376.18166473714, 5375.072481962423, 0.9999950867199251, 0.9999999216410199, 0.9999932418028505, 59.97789304408014, 59.97554120837815, 59.97430691845138, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 780.0261, 3.511642, 2739.476, 606.5562, 4.527594, 2745.927, 824.7487, 3.311757, 2731.571, 606.6487, 4.526266, 2746.079, 600.4205, 4.576545, 2747.885, 587.3087, 4.667398, 2741.369, 99.68823, 99.93539, 99.41292, 99.94502, 100.0, 99.76934
252152.51160000003, 282.64575945110755, 282.9349738046809, 283.1605186161703, 18.96795499917327, 19.11478256793916, 19.095240617496135, 5343.788788232572, 5384.903589942108, 5380.470752204363, 84.73517940962142, 1.7909528967679762, -18.717603825480637, 5340.132395025405, 5383.220586026356, 5375.050461075572, 0.9999941115573118, 0.9999997914911004, 0.9999966878041926, 59.97284505410656, 59.97271623666379, 59.97518773439043, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 786.2757, 3.489334, 2743.819, 612.7042, 4.473256, 2740.435, 818.401, 3.346915, 2739.204, 612.7462, 4.471842, 2740.396, 594.2021, 4.622566, 2746.732, 581.066, 4.703473, 2734.666, 99.85867, 99.73553, 99.6951, 99.73412, 99.96057, 99.52555
252154.87336000003, 282.5750674545584, 282.94986062323653, 283.2176762156128, 18.982951499410593, 19.117074951289542, 19.06079403482184, 5337.042237241342, 5385.121749234862, 5373.14175859361, 80.97519758258386, 3.159418089655901, -18.292899145207002, 5339.958296878208, 5379.500461534431, 5369.598993336478, 0.9999943203760217, 0.9999991916307541, 0.9999952607905548, 59.975445240444195, 59.97631997311179, 59.97340491527827, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 779.9866, 3.511642, 2739.198, 606.5173, 4.527594, 2746.046, 824.7487, 3.311757, 2731.745, 607.5614, 4.518911, 2745.2, 600.4205, 4.576727, 2748.103, 587.2889, 4.667398, 2741.249, 99.69015, 99.93975, 99.40484, 99.90893, 100.0, 99.76516
252157.22536, 282.728589367916, 282.92907645678184, 283.24809246986536, 18.94744275887864, 19.09105210668698, 19.02572306350484, 5325.191893615818, 5367.939477921831, 5361.572787324517, 78.83905178348095, 1.9108315628946002, -19.364256592135177, 5324.043694730075, 5371.3216152461255, 5361.833643619793, 0.9999948612520658, 0.9999996146071848, 0.9999940595809996, 59.97319103358786, 59.97404198000874, 59.9764014135108, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 780.0458, 3.511999, 2738.859, 605.2722, 4.541409, 2747.159, 826.6317, 3.298135, 2727.352, 616.1638, 4.435069, 2733.9, 605.4562, 4.533262, 2745.934, 593.4719, 4.627295, 2746.172, 99.68686, 99.97226, 99.25938, 99.4977, 99.95507, 99.93823
252159.46812000003, 282.55055459635884, 282.84213010572546, 283.11721326212665, 18.97832698793049, 19.110810176826632, 19.05717070142275, 5339.855106055204, 5378.6086824526565, 5369.194665108433, 78.16251678542221, 4.884054392221287, -16.181629529679185, 5336.5725497013145, 5380.046211370104, 5369.390196789124, 0.9999924514400683, 0.9999997294446352, 0.999992325230147, 59.97896696750213, 59.97183042731355, 59.976934275848876, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 776.2211, 3.522529, 2736.525, 604.455, 4.544724, 2747.107, 826.0493, 3.307523, 2731.363, 613.0957, 4.471658, 2740.501, 600.4586, 4.576727, 2747.78, 587.3286, 4.667398, 2741.364, 99.57724, 99.97834, 99.3748, 99.73792, 100.0, 99.76934
252161.83860000002, 282.5720935754749, 282.94782498621316, 283.3286039369091, 18.976601739986553, 19.125072638055823, 19.04857268993814, 5334.3380562701805, 5377.820320330307, 5370.619213990642, 81.64115427622846, 9.39045402441144, -11.98509910066241, 5336.888785393248, 5378.598333381324, 5369.954006742502, 0.9999942055277776, 0.9999998444688535, 0.9999933035993566, 59.97792025016258, 59.9779602986701, 59.9779212049384, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 774.3482, 3.531988, 2732.907, 600.1748, 4.578616, 2748.107, 824.7875, 3.312493, 2731.399, 612.7267, 4.472026, 2740.446, 600.3633, 4.57691, 2747.666, 593.6111, 4.626379, 2746.232, 99.4692, 100.0, 99.40666, 99.73593, 99.9987, 99.94865
252164.23720000003, 282.56165498380614, 282.8771041002964, 283.2130887255889, 18.957988627587216, 19.11433760427021, 19.072916936813623, 5339.71513763876, 5369.761640045045, 5370.890625736269, 86.47801193672058, -1.0558672013542036, -20.38455100937381, 5338.840470293967, 5378.1461975841485, 5374.162548813112, 0.9999930336163895, 0.9999999864858892, 0.9999947192633125, 59.98259718781966, 59.98204143438068, 59.97618632412209, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 767.4283, 3.551262, 2725.6, 593.735, 4.624481, 2746.456, 818.3816, 3.347099, 2739.382, 606.6293, 4.526449, 2745.969, 594.2403, 4.621653, 2746.398, 599.9333, 4.580966, 2748.009, 99.19562, 99.95854, 99.68888, 99.93888, 99.95255, 100.0
252166.60376000003, 282.7006315242486, 282.8972800292955, 283.25728927081263, 18.989377575371844, 19.122140997944058, 19.06756669858213, 5338.99989343758, 5380.893582353463, 5370.256312427204, 83.59546838249065, 4.058239184345894, -22.47888680760525, 5340.258549441519, 5376.952513564131, 5374.297941154705, 0.9999951852347373, 0.999999727458727, 0.9999950719417117, 59.98583061670778, 59.98261084978504, 59.97993470116162, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6188, 3.532702, 2732.807, 600.1943, 4.5788, 2748.214, 824.7292, 3.312309, 2732.019, 612.7462, 4.472209, 2740.229, 600.3442, 4.576727, 2747.938, 593.6509, 4.626379, 2746.285, 99.46362, 100.0, 99.40696, 99.7338, 100.0, 99.94842
252168.94236000002, 282.58160072574714, 282.8702790814151, 283.128597009306, 18.969128078608076, 19.10652938578607, 19.049411939570575, 5329.813889113915, 5372.588511537296, 5364.74205383367, 78.73290394728247, 5.173034163414741, -17.553703319559645, 5333.844862779169, 5373.454105240295, 5370.053150058958, 0.9999945464136337, 0.9999994195572246, 0.999995431273874, 59.98219013400988, 59.98360355149291, 59.98532945851718, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 773.6385, 3.532345, 2732.797, 600.2332, 4.578432, 2748.156, 824.7098, 3.312309, 2731.576, 606.6293, 4.526633, 2745.967, 600.6685, 4.574718, 2747.792, 601.0665, 4.566682, 2747.895, 99.45162, 100.0, 99.42514, 99.93666, 100.0, 100.0
252171.34656000003, 282.5711385903695, 282.8760647823237, 283.2249551122998, 18.98117702534163, 19.136146877922215, 19.05347479120167, 5337.857522498095, 5377.321600856881, 5373.177198785555, 79.79026636859044, 4.904939063222628, -18.831434133579023, 5336.243985372076, 5380.896371193803, 5376.398089150916, 0.9999967476485918, 0.9999989676343508, 0.9999934322585723, 59.98948664318211, 59.993161067277285, 59.99282050469063, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 780.0063, 3.511642, 2739.036, 606.5173, 4.527962, 2746.543, 830.1646, 3.282673, 2724.477, 603.0175, 4.553293, 2747.478, 602.8811, 4.561021, 2747.903, 600.9672, 4.577486, 2747.9, 99.6968, 99.95383, 99.1281, 99.99184, 100.0, 100.0
252173.68948000003, 282.6835337260877, 282.9353261046322, 283.2949024241382, 18.987277527259835, 19.109620717325534, 19.05865710248541, 5336.740850515929, 5381.395323814171, 5370.906303399354, 79.92095904299049, 4.670910829089735, -17.50513066534586, 5340.835072040118, 5379.422049815699, 5370.533856371492, 0.9999969209535271, 0.9999997442069853, 0.9999954595205813, 59.99792645170639, 59.99956600094484, 59.996398044098655, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 775.6691, 3.5236, 2735.326, 603.6573, 4.546381, 2747.213, 824.7292, 3.311757, 2731.74, 606.6487, 4.526633, 2745.964, 600.4014, 4.576727, 2748.16, 599.9333, 4.580416, 2748.07, 99.54958, 99.98227, 99.4191, 99.93674, 100.0, 100.0
252176.05500000002, 282.67544090700164, 282.9492122786808, 283.26320806618236, 18.98194417579086, 19.10625601366901, 19.095770443343795, 5336.236037624397, 5377.778111698795, 5377.580662870689, 82.19098988711471, -0.822295865482829, -19.87954949418679, 5342.227337939205, 5376.397366853238, 5378.058072584307, 0.9999935755675959, 0.999999963028512, 0.9999923904236064, 60.00167057608988, 60.00342506874494, 59.99802040810476, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 600 600], 5500.0, [], 784.4422, 3.494331, 2743.208, 612.6069, 4.473624, 2740.435, 818.3816, 3.347467, 2739.153, 612.8044, 4.471658, 2740.278, 594.3166, 4.622931, 2746.564, 593.631, 4.625647, 2746.175, 99.83647, 99.74595, 99.7032, 99.74016, 99.9586, 99.95062
