TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
253252.6748, 282.22254254814385, 282.30593161112847, 282.5745227384785, 19.019474454878402, 19.167592696610928, 19.123743436709873, 5347.692038199802, 5380.222474261132, 5383.26431277468, 86.69355720083104, -2.3938967512222007, -12.325257053945734, 5348.415322171867, 5374.780304142474, 5381.140236167243, 0.9999950055015384, 0.9999999998499425, 0.9999931649161249, 59.99383086992506, 59.99145233749591, 59.99097659243221, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 780.8738, 3.508787, 2740.354, 606.2255, 4.53404, 2746.936, 813.9363, 3.368635, 2742.446, 603.7943, 4.546123, 2746.666, 793.4377, 3.464717, 2746.512, 593.5117, 4.626562, 2746.232, 99.73257, 99.96197, 99.8087, 99.97682, 99.95668, 99.94651
253255.01224, 281.9789641630538, 282.2072592879641, 282.5071776161857, 19.04257159479181, 19.166190267599283, 19.140054172645485, 5343.542329995849, 5384.214266252482, 5377.684302819263, 88.89240702175016, -1.8757577271296668, -19.054491498851803, 5346.109713935497, 5381.819230318838, 5378.795914749456, 0.9999958736725962, 0.99999990126799, 0.9999938519544894, 59.98732619882158, 59.98783557398144, 59.98748876153942, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 774.3876, 3.529132, 2733.369, 600.2137, 4.578432, 2748.047, 818.634, 3.344337, 2738.775, 606.707, 4.526266, 2746.248, 792.0453, 3.467456, 2746.604, 593.5912, 4.62583, 2746.177, 99.50795, 100.0, 99.67513, 99.93073, 99.96002, 99.94451
253257.34100000001, 282.304445892902, 282.33380491119, 282.6534482396382, 19.01204586276697, 19.136699725560334, 19.08997639515728, 5344.128306309368, 5376.371572569499, 5367.841666755114, 84.48262158407908, 2.399786470012714, -13.646282395409798, 5339.788332106211, 5372.788085992824, 5369.700792488754, 0.9999964459876569, 0.9999997101456213, 0.9999954842354546, 59.987257391103064, 59.98383860647579, 59.9829222593652, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 768.5915, 3.550727, 2725.388, 593.7156, 4.625034, 2746.451, 824.9622, 3.310284, 2731.49, 612.7462, 4.472026, 2740.34, 785.6171, 3.491928, 2742.812, 599.8737, 4.580966, 2748.012, 99.21211, 99.95448, 99.40342, 99.73984, 99.82204, 100.0
253259.68448000003, 282.0397404203734, 282.3175329165545, 282.5684088865625, 19.027761402687705, 19.1584034155877, 19.135853558036423, 5346.404502739168, 5382.042740951064, 5376.854524328791, 91.58739829048523, -1.6455160642308329, -20.125703211849668, 5339.946155959675, 5388.240724788128, 5381.979024891173, 0.9999951193810527, 0.9999999491575527, 0.9999940661945643, 59.98808622277962, 59.98540671003379, 59.98403340396021, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 774.5453, 3.530025, 2733.374, 600.2137, 4.578248, 2748.051, 818.6146, 3.34581, 2738.829, 606.707, 4.526266, 2746.243, 792.0644, 3.467639, 2746.707, 593.5515, 4.626379, 2746.118, 99.46323, 100.0, 99.68796, 99.93676, 99.95592, 99.94865
253262.04592000003, 282.24167374121106, 282.3002886779801, 282.61965163922304, 19.03974023300668, 19.16241675058336, 19.116110848935776, 5341.3783275066535, 5388.949895765334, 5381.11671345942, 87.39360159979879, -2.4738700815833, -20.388476735401582, 5348.891024301307, 5381.679787930979, 5381.53693459419, 0.9999947411157034, 0.999999998635061, 0.9999941650879726, 59.98344447214601, 59.98638013303373, 59.98694710615962, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 774.3482, 3.529489, 2733.091, 593.8907, 4.624113, 2746.396, 818.5757, 3.345258, 2738.822, 606.6293, 4.526449, 2746.191, 785.7507, 3.49138, 2743.462, 599.8737, 4.580966, 2747.895, 99.48883, 99.95248, 99.66908, 99.93253, 99.84568, 100.0
253264.40036000003, 282.2071242495002, 282.2644684211186, 282.54625194995384, 19.031960225124454, 19.181206668271578, 19.130491805233095, 5347.4076771420205, 5378.9125085557425, 5383.825312152818, 88.48552978164776, -1.909404911051297, -17.637209575420798, 5338.237123695998, 5381.620695618902, 5380.001895173672, 0.9999963807954787, 0.9999998932814143, 0.999998376397663, 59.989033941718155, 59.981879493243255, 59.98728932427279, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 780.8936, 3.509858, 2739.235, 587.5482, 4.665926, 2741.654, 812.4416, 3.378023, 2744.49, 600.4154, 4.577196, 2748.008, 780.0092, 3.510739, 2738.807, 604.3072, 4.545806, 2747.384, 99.69216, 99.77988, 99.87456, 100.0, 99.71749, 99.97811
253266.69788000002, 282.21369199134847, 282.26630505211466, 282.6003192583941, 19.022584069630625, 19.157761030359016, 19.132285656418098, 5350.572357019022, 5384.704793889796, 5382.054443414974, 87.9620403146746, -2.453331486402476, -12.99703873652939, 5352.500011748958, 5385.4854798662345, 5378.646127193583, 0.9999949776195692, 0.9999999999156621, 0.9999945745612543, 59.99050141800386, 59.989369771451145, 59.9879415417978, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 774.4271, 3.530025, 2733.479, 593.9101, 4.624297, 2746.343, 818.6534, 3.345626, 2738.607, 606.6293, 4.526449, 2745.964, 785.7316, 3.49138, 2743.352, 599.9731, 4.580233, 2748.066, 99.48236, 99.94832, 99.68552, 99.93865, 99.84152, 100.0
253269.04128000003, 282.1541870325687, 282.21858728459245, 282.4648109057559, 19.03494971821053, 19.16851558958644, 19.1124609064235, 5345.665703085038, 5381.924384133983, 5374.470019236637, 83.04806151047023, 0.6746730733018467, -14.35124675990096, 5343.334009522329, 5380.668698745023, 5374.874570000813, 0.9999969146306256, 0.9999997420831899, 0.9999982353141825, 59.98980488487895, 59.986107365573645, 59.98760171611026, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 781.3667, 3.507359, 2741.082, 595.5833, 4.608088, 2747.47, 820.8663, 3.333845, 2736.137, 611.4451, 4.484344, 2741.305, 791.5494, 3.468187, 2746.602, 593.5316, 4.626928, 2746.291, 99.73132, 99.98743, 99.60903, 99.788, 99.95997, 99.9464
253271.36596000002, 282.1813372068945, 282.30835901060516, 282.676029961932, 19.03363911896113, 19.140383582636282, 19.122479506436875, 5345.544868058619, 5384.793901093952, 5385.99956213292, 83.85921870815218, 0.669772404034461, -14.673367483308084, 5347.519872469079, 5387.368362958125, 5382.946727408535, 0.9999957349952818, 0.9999999617732649, 0.999993980457295, 59.9834919549197, 59.98689753768593, 59.984911823424376, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 783.3776, 3.501827, 2741.322, 595.4666, 4.617297, 2746.449, 821.1575, 3.332005, 2738.718, 606.6682, 4.526449, 2746.071, 785.7507, 3.49138, 2743.292, 599.7743, 4.581881, 2748.122, 99.75922, 99.96075, 99.58922, 99.93884, 99.83771, 100.0
253273.73044, 282.02558101123833, 282.1566887443461, 282.5145481380879, 19.062186441813118, 19.15526987465216, 19.14853000501796, 5344.315645087909, 5385.299537876111, 5380.6821010103085, 86.47725874359094, 2.1068880742390377, -18.48194206701328, 5349.41854257283, 5379.395905207618, 5382.219070518936, 0.9999957175520129, 0.9999998853751392, 0.9999961757201709, 59.97897374471295, 59.97923564962549, 59.98130181685243, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.084, 3.486657, 2744.333, 600.1943, 4.578063, 2748.048, 818.5952, 3.346546, 2739.392, 606.6293, 4.526449, 2745.913, 792.0453, 3.467274, 2746.653, 593.6906, 4.62583, 2746.177, 99.8713, 100.0, 99.67482, 99.94486, 99.95597, 99.94451
253276.11144, 282.06737833434437, 282.1638579239125, 282.4877881136627, 19.06022664882041, 19.182203574543248, 19.142688079508854, 5348.976374873924, 5382.077045513563, 5388.536668708512, 85.13001076936212, -2.2192989048160143, -15.946874403506172, 5349.228061210215, 5381.9215493882975, 5382.877361805849, 0.9999969264456223, 0.9999999932141911, 0.9999960996140072, 59.97337765920944, 59.97119779195948, 59.97458492679413, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 793.3927, 3.462564, 2747.163, 606.5757, 4.527594, 2746.323, 812.461, 3.377655, 2744.309, 600.4348, 4.576828, 2747.892, 798.4354, 3.441889, 2748.093, 587.2491, 4.667947, 2741.14, 99.98648, 99.94167, 99.88686, 100.0, 99.99972, 99.76306
253278.44844, 282.0760156160311, 282.1859167314388, 282.5663453911833, 19.044049088571064, 19.18248914778726, 19.155372465734857, 5344.5275711287, 5382.548585107931, 5387.5298783793, 86.28106125926217, -1.3787322473717722, -14.577789680960905, 5350.377835787402, 5380.721348440844, 5374.963677702882, 0.9999962987777838, 0.9999997882875377, 0.9999963928056822, 59.97721412742672, 59.9753093492756, 59.976202292968274, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.1037, 3.486479, 2744.333, 600.2332, 4.577879, 2748.104, 818.5952, 3.345074, 2739.065, 606.7264, 4.526266, 2746.131, 792.0834, 3.467456, 2746.44, 593.5714, 4.626013, 2746.062, 99.87722, 100.0, 99.68566, 99.94467, 99.95406, 99.94455
253280.75656, 282.10413150567865, 282.19076546335276, 282.4513133808055, 18.99705957573119, 19.15202130850166, 19.100100595898375, 5337.024113820731, 5383.838699853938, 5374.145491214666, 82.5999938646064, -0.8182003039291885, -9.96845233784046, 5340.942638814741, 5385.135244842836, 5376.24617414989, 0.999996501109346, 0.9999999789395091, 0.9999963494347975, 59.97305061587991, 59.97126513518202, 59.971008729069126, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.1037, 3.486479, 2744.443, 600.2916, 4.577879, 2748.161, 818.5952, 3.345626, 2739.4, 606.6487, 4.523139, 2745.611, 790.8245, 3.472387, 2745.552, 595.7185, 4.606785, 2747.376, 99.87531, 100.0, 99.68326, 99.93214, 99.93562, 99.98412
253283.09884000002, 282.10572375224734, 282.18060476807295, 282.40600358995107, 19.043180916411227, 19.164622914843967, 19.1373363705896, 5343.487226642497, 5381.316221833492, 5378.1931412150425, 84.84674646637131, 0.9568560470424927, -11.628381309439192, 5343.489454310686, 5382.931013610443, 5382.479639689482, 0.9999959207385892, 0.9999999806148215, 0.9999955900100667, 59.96880241415821, 59.97087999316001, 59.9681151948917, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 780.8541, 3.508787, 2740.287, 594.2214, 4.619324, 2747.186, 823.2928, 3.320408, 2734.719, 610.1635, 4.500892, 2744.639, 790.176, 3.473118, 2746.241, 594.0286, 4.624914, 2746.231, 99.70296, 99.98122, 99.51124, 99.86963, 99.94685, 99.94642
253285.49480000001, 282.2267499729049, 282.301794281952, 282.6306865513169, 19.04668570996326, 19.187438579548, 19.119605687406892, 5343.237049805389, 5379.126258334151, 5373.872544980779, 81.83956606669017, 3.8815857123124715, -13.430925490853042, 5343.232587544765, 5375.282440052397, 5375.355300641892, 0.9999956932826076, 0.9999999405120414, 0.9999969454804852, 59.969225028387775, 59.9671492602013, 59.96951389036216, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 784.8956, 3.496473, 2741.903, 596.5366, 4.610298, 2747.017, 821.6234, 3.322249, 2732.147, 606.5128, 4.527001, 2746.02, 785.6171, 3.490832, 2743.09, 593.5912, 4.626379, 2746.231, 99.79673, 99.98544, 99.4339, 99.9388, 99.82383, 99.94644
253287.84672000003, 282.17343844741015, 282.29474657543983, 282.51282694905564, 18.997994094293723, 19.151014334381024, 19.09143898084563, 5332.812966737851, 5373.4805292187775, 5362.484801416874, 76.39275922449701, 0.3919289352920714, -18.378138095702752, 5330.795518171325, 5373.090362728074, 5361.9912636676145, 0.9999941220942584, 0.9999998409000509, 0.9999922303267706, 59.969023980595374, 59.965511886607494, 59.968923544911924, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 775.0777, 3.529132, 2734.202, 587.6065, 4.665741, 2741.597, 831.2516, 3.273285, 2721.133, 600.2989, 4.577379, 2747.784, 779.475, 3.513113, 2738.332, 587.1696, 4.668314, 2741.189, 99.45679, 99.78389, 99.01488, 100.0, 99.65709, 99.76302
253290.17884, 282.01160350221, 282.1536674622145, 282.51218772861813, 19.05663365634401, 19.173455571913827, 19.134076816192316, 5343.9963528863955, 5377.3337621536775, 5373.767289198819, 82.05884174246012, 1.8972440866746183, -17.220287013533607, 5345.981866009561, 5387.868239682238, 5379.711274416352, 0.9999935802410976, 0.9999999733994546, 0.9999957140827436, 59.96409167906488, 59.96602377698615, 59.96610880258746, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 780.795, 3.509144, 2739.99, 593.8517, 4.624849, 2746.336, 825.0981, 3.310652, 2731.025, 606.6487, 4.526817, 2746.021, 785.7316, 3.491745, 2743.517, 593.5912, 4.626196, 2746.063, 99.71725, 99.95649, 99.39307, 99.94479, 99.84771, 99.94033
253292.51100000003, 282.15296699387596, 282.28974111728445, 282.5345579632365, 19.059587475014048, 19.170614112485524, 19.125818169614547, 5349.706467679789, 5379.4462049551275, 5374.451032346787, 84.84825159438651, 0.4279963939470406, -17.524201247592373, 5331.924171367214, 5377.2546681015, 5378.511637632702, 0.9999956833147444, 0.999999994685035, 0.9999952287995316, 59.96048521780382, 59.96178298165211, 59.961701705442245, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 774.4665, 3.529668, 2733.867, 587.5871, 4.665926, 2741.71, 825.0593, 3.310468, 2730.922, 606.6876, 4.526633, 2746.075, 785.7507, 3.492111, 2743.948, 587.2094, 4.667947, 2741.25, 99.4881, 99.78193, 99.3893, 99.945, 99.86337, 99.75905
253294.82104, 282.1833260566516, 282.33570432361734, 282.6787096403108, 19.016686011047398, 19.146031157295198, 19.133667814203232, 5340.399726221269, 5369.294331086638, 5373.829506029185, 89.51191938900037, -1.2869545351504712, -10.706741823285938, 5327.7695444257015, 5371.597057533469, 5367.527885622912, 0.9999957388955557, 0.9999996645667792, 0.9999969616151303, 59.96646891993303, 59.96581782993133, 59.968708645309995, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 768.2366, 3.548942, 2726.607, 581.2835, 4.703502, 2734.153, 818.7116, 3.345994, 2738.728, 612.785, 4.472394, 2740.501, 792.1025, 3.467639, 2746.399, 581.4239, 4.700543, 2735.584, 99.22254, 99.50505, 99.69787, 99.73398, 99.95257, 99.55898
253297.16328, 282.20456823900093, 282.3464147276283, 282.6309080387936, 19.060235655079335, 19.127201449156217, 19.106727135927056, 5338.934188434333, 5372.039715224355, 5370.902194315196, 83.09171865584585, 3.4438136967733044, -16.665030277893436, 5336.006289121769, 5369.411979009538, 5372.985247908124, 0.99999577175027, 0.99999999857807, 0.9999922717052119, 59.96356347971517, 59.96791314661262, 59.96966943141784, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 774.4862, 3.529668, 2733.694, 587.6065, 4.66611, 2741.764, 824.671, 3.312125, 2732.694, 607.9304, 4.512108, 2744.342, 785.8079, 3.491198, 2742.962, 587.2889, 4.667581, 2741.362, 99.49019, 99.78385, 99.42472, 99.87773, 99.84332, 99.76089
253299.53088000003, 282.09487398582263, 282.2969405654052, 282.5913144957615, 19.050058494688322, 19.162286015937607, 19.133516463027487, 5342.533886174793, 5374.969875719432, 5381.137457165703, 84.77903710097871, 3.571249240568932, -12.93243794900377, 5338.859610244226, 5379.409610370673, 5376.751686295841, 0.9999957988877599, 0.9999997550254478, 0.9999958990186372, 59.97484575036782, 59.97315491131917, 59.97287272218365, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 774.8608, 3.527169, 2735.218, 589.2797, 4.655242, 2743.63, 816.1104, 3.362009, 2742.328, 617.0765, 4.431024, 2732.306, 780.238, 3.511286, 2738.115, 593.5117, 4.626013, 2746.119, 99.51712, 99.85182, 99.78841, 99.46877, 99.67258, 99.9424
253301.84736, 282.1722253866654, 282.34582660631264, 282.60979022908106, 19.03086167676904, 19.134732845909497, 19.135111594705794, 5340.705134491387, 5375.035337692816, 5375.396770339366, 86.03143774554974, -3.199974045460408, -17.61446463398397, 5338.417703479337, 5378.018963934546, 5377.601855695126, 0.999991247879625, 0.9999999723526092, 0.9999930360973484, 59.97380278529643, 59.975644491566754, 59.97908901893161, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 776.9703, 3.521815, 2735.356, 589.1824, 4.658557, 2742.276, 818.6728, 3.345626, 2739.385, 612.7267, 4.472394, 2740.282, 785.7507, 3.491198, 2743.354, 587.2491, 4.667947, 2741.306, 99.56612, 99.80251, 99.67948, 99.74, 99.83967, 99.76306
253304.21164000002, 282.0885282307656, 282.23604330961416, 282.55880732866746, 19.03884382908925, 19.16324681545624, 19.138991632640995, 5340.900821653813, 5379.739848983264, 5375.942421719892, 86.29166613092661, -1.5772386893277144, -16.77610061421683, 5344.553389010763, 5379.836135701607, 5380.147435825935, 0.9999966933670578, 0.9999999943583204, 0.9999957490472516, 59.97808753412527, 59.97701852392858, 59.97747525401977, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 780.933, 3.50843, 2739.961, 593.7934, 4.624665, 2746.452, 818.6728, 3.34581, 2739.226, 612.8044, 4.471658, 2740.501, 785.7316, 3.491198, 2743.517, 593.6111, 4.626013, 2746.176, 99.71827, 99.95029, 99.6773, 99.73792, 99.84771, 99.94855
253306.49664000003, 282.1188224281778, 282.18653803563194, 282.5084516223136, 19.068470895275627, 19.19256030836092, 19.148507779948435, 5346.231350424577, 5387.881787797596, 5380.473368508609, 80.30627398762351, 1.2960452906718274, -14.264715774469778, 5353.182410834399, 5386.251412913853, 5378.045049315484, 0.9999957802503399, 0.9999997255694845, 0.9999981486539141, 59.975954913035956, 59.9800047656547, 59.980239888705746, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.0446, 3.4863, 2744.228, 600.2721, 4.578063, 2748.047, 825.0787, 3.310468, 2731.194, 606.6682, 4.526266, 2746.016, 792.0834, 3.467456, 2746.488, 599.8737, 4.580416, 2748.067, 99.86921, 100.0, 99.40569, 99.94079, 99.9558, 100.0
253308.83632000003, 282.13157206035464, 282.29866185453886, 282.65048287804393, 19.062001315613635, 19.17266274211903, 19.168864239954573, 5342.079899331371, 5378.576259721671, 5386.2928748696495, 85.11992980289665, -1.9947340019994044, -15.201128718814175, 5349.937613398608, 5384.902699986306, 5382.3289838593355, 0.9999958531056445, 0.9999999999603024, 0.9999972308228035, 59.976138254035924, 59.98051378883365, 59.979511548962456, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 780.7161, 3.509679, 2738.942, 593.9296, 4.624297, 2746.503, 818.6534, 3.345258, 2738.954, 612.6879, 4.472761, 2740.565, 785.7697, 3.491198, 2743.352, 593.631, 4.626196, 2746.286, 99.74147, 99.94837, 99.68161, 99.73177, 99.84169, 99.94848
253311.26904, 282.17012127562026, 282.2776124353076, 282.576633558063, 19.025738571082154, 19.163404043636938, 19.116568305522737, 5341.079800404248, 5383.037917333986, 5374.014506880354, 83.17477544508438, -2.9138857019650004, -17.511798913757048, 5342.654950777849, 5381.827729708581, 5371.760648081133, 0.9999968555703176, 0.9999999991416271, 0.9999953394198674, 59.981605408606825, 59.981727048880735, 59.98022813474013, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.084, 3.486835, 2744.113, 600.1943, 4.578432, 2747.992, 825.0204, 3.310284, 2730.974, 606.6876, 4.526266, 2746.43, 793.1135, 3.463256, 2747.064, 591.444, 4.645424, 2744.113, 99.86939, 100.0, 99.39121, 99.93889, 99.97667, 99.86939
253313.57564000002, 282.15970350470025, 282.26080647570336, 282.5938277265026, 19.05777026737316, 19.17503274034493, 19.145067065418623, 5347.762941381009, 5386.16229082201, 5379.53407109086, 81.6087188862175, -3.817808038495741, -13.746086199399087, 5350.986122086244, 5388.417906902281, 5378.032913967672, 0.9999965333065316, 0.9999996724109921, 0.9999942462234909, 59.98001115929371, 59.98088743138015, 59.97973588056171, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 793.4124, 3.463099, 2747.45, 606.0115, 4.53183, 2746.767, 829.7764, 3.28617, 2725.144, 603.7748, 4.550352, 2747.246, 794.1626, 3.460699, 2746.777, 593.1737, 4.629126, 2746.233, 99.98438, 99.96598, 99.16509, 99.98341, 99.97627, 99.94654
253315.90204000002, 282.0761430087839, 282.2888447713161, 282.5321726075627, 19.060586755137994, 19.18228155179516, 19.132817727489698, 5342.2239261639825, 5386.040402806322, 5372.898114482959, 81.78807233726911, 1.4454956251570934, -15.169833577635018, 5347.693762147834, 5384.618847159329, 5377.479944748797, 0.999995010767173, 0.9999997636796664, 0.9999953316762986, 59.98066847323977, 59.981262248962594, 59.979464330234585, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 788.7794, 3.479161, 2746.177, 600.2526, 4.577879, 2747.991, 825.0787, 3.310468, 2731.029, 606.6876, 4.526082, 2746.186, 798.3781, 3.442071, 2747.815, 587.2094, 4.667947, 2741.136, 99.93008, 100.0, 99.39321, 99.93674, 100.0, 99.76306
253318.23408000002, 282.0900617404648, 282.31932218060047, 282.57356857157293, 19.0286266604718, 19.151611289221847, 19.116398251372154, 5346.807534126386, 5379.932192865366, 5376.298373177566, 84.5833784851111, -0.5289247441080533, -18.955439968791325, 5337.386122399385, 5365.2148152737645, 5378.6588917448635, 0.9999964167538762, 0.9999999976908406, 0.9999931556055686, 59.979604634078896, 59.979776104616334, 59.97700824071435, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 797.6314, 3.442932, 2748.365, 594.4938, 4.622455, 2746.394, 818.6922, 3.345442, 2738.891, 612.8044, 4.472026, 2740.616, 804.6918, 3.414312, 2747.489, 580.9269, 4.705121, 2733.519, 100.0, 99.95239, 99.68317, 99.74213, 99.98203, 99.48381
253320.53068000003, 281.92500095149245, 282.2041781239866, 282.4731467658454, 19.049313518215065, 19.18123323695251, 19.133038196657782, 5346.520501551797, 5384.734697675612, 5375.527553489943, 82.22764748186748, -3.0631355000045914, -12.083029725570668, 5348.146592192338, 5384.015843076541, 5376.796095086037, 0.9999951169588266, 0.999999918300745, 0.9999969405857115, 59.97721426019964, 59.97899328318105, 59.98213449274265, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 793.3927, 3.462385, 2747.163, 600.2137, 4.578432, 2748.1, 825.0399, 3.3101, 2731.09, 606.6876, 4.526082, 2746.074, 798.3591, 3.441706, 2747.867, 587.2094, 4.667947, 2741.136, 99.98037, 100.0, 99.39543, 99.94081, 100.0, 99.76105
253322.93112000002, 282.0444492453231, 282.2581098555427, 282.5855849264565, 19.03293450891634, 19.188931057649643, 19.123307658098412, 5341.080729660599, 5384.869246535841, 5373.30956546342, 83.30212809460158, 0.2648565273934764, -12.697979446355475, 5346.878053604479, 5380.0226551365095, 5371.473246701063, 0.999996946903548, 0.999999983642794, 0.9999956512838157, 59.97863871228776, 59.97962918194663, 59.98212121626189, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 793.3927, 3.462564, 2747.162, 600.311, 4.578063, 2748.156, 825.0399, 3.309732, 2730.811, 606.6682, 4.526266, 2745.91, 798.3591, 3.442071, 2748.032, 587.2094, 4.667947, 2741.196, 99.98438, 100.0, 99.39738, 99.94486, 100.0, 99.76322
253325.30144, 282.1648706633237, 282.27536802267036, 282.58440400842, 19.060866786219908, 19.197742890516526, 19.143139576683907, 5350.918976637363, 5390.4098030629175, 5383.544386692074, 82.88751451246844, -0.012353990769952361, -15.919497293565371, 5353.950016357025, 5389.245888088255, 5380.546262840026, 0.9999970137169124, 0.9999999960828415, 0.999994043443073, 59.975503997157865, 59.97947964798944, 59.97918003391112, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.0446, 3.486835, 2744.286, 606.5173, 4.527225, 2746.1, 831.2711, 3.272917, 2720.972, 600.3765, 4.577379, 2747.838, 791.9881, 3.467639, 2745.962, 593.1141, 4.632056, 2745.428, 99.87339, 99.94355, 99.02493, 100.0, 99.97181, 99.92752
253327.67228000003, 282.19429489522133, 282.30796498525547, 282.58102726836756, 19.05676455280043, 19.192341268299682, 19.137105018655873, 5346.495022681145, 5391.700545051466, 5377.859005551759, 81.8010208263604, -0.37026928974114526, -15.662613201965087, 5349.06419298458, 5385.566488644341, 5380.910484414014, 0.9999952320211392, 0.9999999172823847, 0.9999975368183392, 59.97877619599856, 59.977630564053584, 59.97656347837212, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 793.3927, 3.462207, 2747.052, 600.2916, 4.578432, 2748.102, 825.0204, 3.310652, 2731.429, 606.6876, 4.526082, 2746.021, 795.1926, 3.454673, 2747.009, 591.2452, 4.637916, 2745.661, 99.97636, 100.0, 99.38699, 99.93884, 99.98847, 99.92573
253330.01136000003, 282.0133236923217, 282.2882042328787, 282.63508387531624, 19.0436505474402, 19.190345848226094, 19.123218733917533, 5346.170310264142, 5381.321088221956, 5384.814048382584, 82.52599492337481, 1.0668447379337067, -14.459039658407164, 5342.054424106212, 5380.310482939247, 5378.276264451762, 0.9999923081109402, 0.999999875784023, 0.9999930947752715, 59.9750500672667, 59.97656155043552, 59.97607543425231, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.0051, 3.486835, 2743.566, 598.774, 4.589115, 2747.987, 822.5552, 3.326114, 2735.21, 610.7266, 4.490596, 2741.428, 786.8951, 3.488641, 2743.495, 599.9731, 4.580782, 2747.895, 99.86197, 100.0, 99.54537, 99.80451, 99.84691, 100.0
253332.3832, 282.1083694985196, 282.30520314398734, 282.5926010815484, 19.06481999209502, 19.18108062967678, 19.138421659744434, 5348.051064326418, 5391.664669847905, 5378.776743615238, 84.27256198493558, 1.6741232853687507, -12.824446207746405, 5351.338176498784, 5386.073341562199, 5376.479970921761, 0.9999947657031796, 0.9999999986493538, 0.9999962800910576, 59.97488260606486, 59.978946946213675, 59.97890385690097, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 784.5211, 3.495759, 2743.304, 598.7351, 4.586168, 2748.103, 823.0211, 3.317463, 2732.393, 606.5711, 4.526633, 2746.021, 792.0453, 3.467091, 2746.434, 593.6509, 4.626013, 2746.118, 99.82851, 100.0, 99.45779, 99.9388, 99.94615, 99.94234
253334.76420000003, 282.1944380506094, 282.3224154646664, 282.707229091106, 19.04081389926536, 19.17911084273548, 19.130014958812012, 5347.916793628573, 5386.9726548874, 5377.303123601345, 79.59976301793677, 0.7985856154118665, -14.035985126794458, 5341.452540580687, 5381.290728144323, 5376.232810590837, 0.9999957582608476, 0.9999998040721098, 0.9999957803896146, 59.98117371369423, 59.982514801529156, 59.98170694841443, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.0446, 3.486479, 2744.113, 600.1943, 4.578616, 2748.043, 825.1175, 3.309916, 2731.145, 612.7656, 4.472209, 2740.447, 792.0453, 3.467639, 2746.495, 593.5714, 4.626013, 2746.118, 99.86347, 100.0, 99.40569, 99.73597, 99.95609, 99.94654
253337.08676000003, 282.121584065808, 282.2364812270894, 282.53944526687576, 19.016538665437093, 19.156411647892483, 19.10098083172138, 5338.03907222071, 5381.959435560547, 5372.697319802574, 80.43418116517478, 0.9272832213887341, -12.89115896250675, 5345.833143302101, 5383.808944177647, 5377.415032502191, 0.9999965782416856, 0.9999996065697562, 0.9999971678231221, 59.9806419937865, 59.98158661257529, 59.97995049146047, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 793.3336, 3.462385, 2747.11, 606.5757, 4.52741, 2746.155, 831.3682, 3.273101, 2720.676, 619.0378, 4.411167, 2730.718, 798.3209, 3.442436, 2748.202, 587.1895, 4.667947, 2741.135, 99.97845, 99.93975, 99.0164, 99.3736, 100.0, 99.76102
253339.40260000003, 282.0876580211572, 282.26294599497595, 282.5626545521517, 19.047836104217804, 19.175830787381784, 19.12385531347046, 5340.130931942494, 5383.306562973552, 5374.474983029254, 79.86835006475667, 0.1651953280966154, -16.08227866307834, 5345.034902485275, 5381.741469421555, 5377.402343660571, 0.9999964837748979, 0.9999994635906012, 0.9999971353727519, 59.98131122772698, 59.979963620138896, 59.9755241447302, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.0643, 3.486657, 2744.391, 600.1748, 4.578248, 2747.884, 825.0593, 3.310468, 2730.974, 612.785, 4.471842, 2740.337, 792.0644, 3.467639, 2746.599, 593.6111, 4.626196, 2746.002, 99.87339, 100.0, 99.40943, 99.73805, 99.95811, 99.93806
253341.80004000003, 282.1706858343259, 282.3271341675395, 282.4943254289122, 19.04121353276643, 19.164674185419923, 19.13353884569421, 5344.070681896393, 5376.99959063104, 5373.467683753281, 80.20054727087836, 1.211809833258883, -19.477321271075652, 5347.175951136783, 5372.8149737211625, 5382.067292587421, 0.9999966773345905, 0.9999999685581155, 0.9999929073838256, 59.98086105946082, 59.98306078755018, 59.98314026962913, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 793.3927, 3.462564, 2747.22, 600.2137, 4.578063, 2747.992, 825.0981, 3.3101, 2731.646, 612.785, 4.471658, 2740.684, 798.8741, 3.437323, 2748.369, 585.6984, 4.680949, 2737.701, 99.98247, 100.0, 99.39121, 99.73801, 100.0, 99.66095
253344.15056, 282.24379556491175, 282.44725516470015, 282.7533239680231, 19.034268313684937, 19.17909345464375, 19.101934043219632, 5347.15150090948, 5386.046665672015, 5374.262548935307, 80.56281015397258, -0.24863809295788997, -10.116102817888532, 5346.380008724032, 5379.826707046263, 5376.306165168923, 0.9999962752524643, 0.9999995006534911, 0.9999951078907143, 59.97876244429196, 59.98106338797425, 59.977251397744055, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 799.6226, 3.436865, 2748.342, 594.4354, 4.61785, 2747.299, 820.8081, 3.331268, 2736.176, 609.7363, 4.497951, 2742.851, 799.866, 3.438236, 2748.363, 586.772, 4.670877, 2740.905, 100.0, 99.98534, 99.58266, 99.82347, 100.0, 99.7485
253346.48416000002, 282.1930401533864, 282.3777917164143, 282.559825942784, 19.043996366504114, 19.19336107369894, 19.162858824906976, 5347.153126773395, 5387.842607742924, 5381.259966565892, 86.68710077719663, -2.352171989708495, -17.863785314802954, 5343.126902092864, 5386.210934117896, 5375.8898190765685, 0.9999932350188951, 0.9999999483414149, 0.999994385601221, 59.97693140192833, 59.97651007054388, 59.975421858682616, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 793.4716, 3.462029, 2747.268, 600.3304, 4.577511, 2748.158, 821.5457, 3.330532, 2735.834, 606.6293, 4.526817, 2746.075, 798.3591, 3.442071, 2748.091, 587.269, 4.66813, 2741.188, 99.9741, 100.0, 99.57395, 99.93682, 100.0, 99.76295
253348.85588000002, 282.1323825071402, 282.2974027118933, 282.5065331167796, 19.068923633951453, 19.162337246108493, 19.150861532985843, 5349.5294495259595, 5382.392478283129, 5381.810937633775, 84.28238060308081, 0.12934592987357973, -14.092895192787182, 5351.527900811978, 5386.1931693259685, 5386.898610488171, 0.999993644584305, 0.9999996193907823, 0.9999945159892476, 59.970788717367945, 59.97265910514715, 59.97011535440154, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 788.326, 3.484337, 2744.524, 606.4979, 4.528514, 2746.157, 812.5386, 3.377103, 2744.298, 600.4154, 4.576092, 2747.783, 792.1025, 3.467274, 2746.651, 593.5714, 4.625463, 2746.116, 99.88433, 99.94961, 99.86977, 100.0, 99.95563, 99.94431
253351.22632000002, 282.26308019585275, 282.3109201619735, 282.65141694600953, 19.058392285382435, 19.158853235763672, 19.13766792966193, 5344.48715145429, 5384.6020742351875, 5386.382989835489, 92.56879072080255, -0.90373256576936, -23.077895139681118, 5342.816828215804, 5388.024844697723, 5386.451915294883, 0.9999963967580122, 0.99999953869054, 0.9999961536505718, 59.9703685765098, 59.9702723092181, 59.96827860874632, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 793.4321, 3.462385, 2747.278, 600.2526, 4.577143, 2748.045, 818.731, 3.345442, 2739.066, 606.7264, 4.526082, 2746.301, 798.3972, 3.441523, 2747.921, 587.2889, 4.667947, 2741.078, 99.97655, 100.0, 99.6857, 99.9369, 100.0, 99.75894
253353.60196000003, 282.0987754062278, 282.2800262941551, 282.5569094159897, 19.047321937080216, 19.180647086011728, 19.15428099539709, 5344.477467593999, 5383.576709667783, 5380.285197125342, 90.63625596537577, -2.1648690146855927, -16.43208072123025, 5351.384086423527, 5388.41011127389, 5377.192434561233, 0.9999931612471258, 0.999999923208463, 0.9999932959472447, 59.969503909267516, 59.96886967090183, 59.968758095175104, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.084, 3.486479, 2744.166, 600.3499, 4.577879, 2748.1, 818.8281, 3.345626, 2738.834, 606.7847, 4.526266, 2746.13, 792.0644, 3.467274, 2746.435, 593.6509, 4.626196, 2746.289, 99.8734, 100.0, 99.67726, 99.9307, 99.96182, 99.94651
253355.99568000002, 282.1925616143068, 282.28634341993325, 282.63237543955654, 19.03538751960731, 19.168137873977656, 19.150077198659805, 5354.702034773948, 5380.452488561607, 5381.077116360422, 90.77802227127472, -2.820512680444608, -15.167630515760266, 5347.506114694667, 5380.002829477669, 5383.564188629525, 0.9999933777212187, 0.9999999997463676, 0.999994222384317, 59.971184618441804, 59.972498677879585, 59.97179890078603, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 780.8147, 3.508787, 2739.823, 593.8907, 4.624297, 2746.283, 824.9816, 3.310284, 2731.482, 612.785, 4.472761, 2740.68, 786.8951, 3.486997, 2744.582, 598.1838, 4.598179, 2747.431, 99.70906, 99.95658, 99.4013, 99.74444, 99.88037, 99.99639
253358.30692000003, 282.35753570492915, 282.4232490727725, 282.667055546595, 19.048221086811143, 19.17626187562808, 19.110303973171284, 5347.858818412364, 5384.400450761637, 5375.254773053356, 84.41019445275992, 1.2065344196898877, -14.190917279785253, 5345.787118290386, 5379.016634455393, 5370.940893228329, 0.9999974298515895, 0.9999998837358087, 0.9999966991828754, 59.97230843034533, 59.97354223188821, 59.97223290388936, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 787.084, 3.486479, 2744.228, 600.1165, 4.582484, 2747.992, 820.2839, 3.333845, 2736.064, 606.7847, 4.526449, 2746.13, 788.0396, 3.484258, 2744.007, 593.5912, 4.628577, 2745.944, 99.8734, 100.0, 99.60655, 99.9428, 99.86551, 99.94021
253360.60052, 282.2239699005054, 282.2901347626696, 282.60278867410676, 18.99483738579847, 19.13264221015934, 19.08847486858121, 5336.6212868716975, 5370.748149040102, 5361.512940355827, 84.76031344739476, 3.2842540258575355, -16.031842562463112, 5328.162271318099, 5372.415261600747, 5364.913073262846, 0.9999938768205155, 0.9999999896509357, 0.9999957614924562, 59.969627237621616, 59.975635997634505, 59.97027995613563, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 779.6515, 3.515033, 2737.901, 591.2253, 4.644927, 2743.909, 828.534, 3.286907, 2723.983, 601.3475, 4.572599, 2747.949, 779.475, 3.51293, 2738.497, 587.1696, 4.66813, 2741.079, 99.64329, 99.88244, 99.13676, 100.0, 99.66703, 99.76319
253362.90524000002, 282.1153731826941, 282.36840780195183, 282.6625332110261, 19.04828797216697, 19.16306527828753, 19.124182618195597, 5346.422018237554, 5386.821144735586, 5375.565232797187, 82.85004274714902, 3.671082642093552, -16.490886491560104, 5349.227416606655, 5390.9688056521, 5373.609790339896, 0.9999954442017001, 0.9999999856116923, 0.9999964946056674, 59.97202622196907, 59.97153940998926, 59.97205870831848, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 778.9615, 3.51307, 2739.471, 592.7233, 4.628349, 2746.338, 825.234, 3.3101, 2731.028, 606.6876, 4.526817, 2746.134, 785.7125, 3.49138, 2743.57, 593.5714, 4.626196, 2746.118, 99.68201, 99.95037, 99.40329, 99.94292, 99.84962, 99.94434
253365.26464, 282.3105764063814, 282.3467685725988, 282.63246451993155, 19.004850154382325, 19.143008103225323, 19.09254495467333, 5342.763506645137, 5376.396169016011, 5372.782230103702, 79.45502461944807, 0.6011715175279733, -14.837042040683173, 5342.773217767318, 5377.989239671034, 5369.613587990405, 0.9999954633594376, 0.9999999339367825, 0.9999978759339821, 59.97674414936979, 59.97708676550718, 59.97701467583609, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 774.4862, 3.529846, 2733.757, 587.5871, 4.665926, 2741.71, 825.0399, 3.3101, 2730.975, 606.6487, 4.526633, 2746.016, 785.8079, 3.491745, 2742.9, 587.2094, 4.66813, 2741.25, 99.49247, 99.78193, 99.40142, 99.93864, 99.85961, 99.75884
253367.64148000002, 282.34760231552383, 282.4302599410104, 282.61868628662705, 18.973689097706263, 19.10893827923405, 19.08240582851071, 5330.190189892094, 5363.804281072169, 5367.99228565806, 85.71609017986601, -3.7625183376153473, -16.89114401772713, 5335.947539654316, 5376.334530102476, 5372.14182966742, 0.9999950048238074, 0.9999999317890317, 0.9999926724723617, 59.976698399101686, 59.978324675076664, 59.981155098909376, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 600], 5500.0, [], 768.1578, 3.549121, 2726.334, 581.303, 4.703502, 2734.152, 818.8281, 3.345442, 2739.227, 612.8239, 4.47129, 2740.39, 792.1025, 3.467639, 2746.759, 581.0064, 4.705121, 2733.635, 99.22235, 99.5092, 99.67721, 99.72788, 99.96569, 99.48799
