TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
253687.88480000003, 282.46689175394306, 282.4624897857879, 282.6773894393468, 19.046443164489585, 19.15838764205653, 19.143064008745945, 5351.421834665344, 5381.751692232241, 5380.306269554144, 88.33114857215241, -5.824447733963041, -15.456667589926838, 5347.526469304211, 5383.6476363200045, 5383.649445108033, 0.9999957138519338, 0.9999996468805218, 0.9999955581489912, 59.98844477938529, 59.98694478989113, 59.985812703395, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.0919, 3.530739, 2731.544, 598.9296, 4.590773, 2747.592, 818.6728, 3.345994, 2739.116, 606.7847, 4.526266, 2746.018, 792.0453, 3.467274, 2746.713, 820.7342, 3.333918, 2737.088, 99.43577, 100.0, 99.67513, 99.93871, 99.95216, 99.6137
253690.25248000002, 282.4146365935737, 282.4609842280593, 282.6494589222281, 19.028100838397606, 19.16996061658321, 19.112179151951832, 5344.042122728172, 5378.913665639291, 5383.799241872571, 83.7065298260402, -3.111990400907075, -15.627828219359344, 5353.019385126164, 5382.652037128014, 5378.943806366138, 0.999995301923468, 0.9999995588578343, 0.9999951735884309, 59.98835195495347, 59.98570922425356, 59.98443454276034, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 765.654, 3.557152, 2720.873, 590.6221, 4.648979, 2743.459, 814.2081, 3.371396, 2743.543, 600.396, 4.577196, 2748.115, 798.2637, 3.442254, 2747.875, 814.1932, 3.36926, 2743.091, 99.07335, 99.84558, 99.8408, 100.0, 100.0, 99.82387
253692.54628, 282.3451489074538, 282.4734749283301, 282.6421093289929, 19.01821346735882, 19.16704237265627, 19.12628764137417, 5350.369210044249, 5378.781773690384, 5378.558780094087, 85.98833866404789, 1.405943931193633, -17.18801118053989, 5349.194070277679, 5381.415638798904, 5380.1472825426235, 0.9999968622909963, 0.9999997094795763, 0.9999956602382658, 59.99105168638058, 59.9903654601738, 59.98945592673268, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 767.7635, 3.549299, 2726.339, 593.8517, 4.624665, 2746.341, 818.6728, 3.345442, 2738.718, 606.707, 4.526817, 2746.018, 792.0071, 3.467639, 2746.602, 820.5751, 3.334284, 2737.036, 99.21889, 99.95252, 99.69348, 99.94072, 99.95997, 99.60229
253694.85400000002, 282.19649331599385, 282.23105221882986, 282.54909001090624, 19.024693708047053, 19.181819230151117, 19.140472940891932, 5341.195000991194, 5384.478079089797, 5374.054285250982, 87.56354192609217, -12.72515305936372, -12.732937484759077, 5345.381212152948, 5382.494053451572, 5379.847327077595, 0.9999980868849424, 0.999999443211102, 0.9999979281413378, 59.98860659076355, 59.99090475478498, 59.992653635531695, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.2366, 3.549121, 2726.392, 593.7934, 4.624665, 2746.337, 818.5952, 3.34581, 2739.061, 606.6682, 4.526266, 2746.076, 792.0453, 3.467639, 2746.495, 820.5353, 3.335749, 2736.8, 99.22045, 99.9526, 99.68552, 99.93884, 99.95609, 99.61771
253697.25500000003, 282.158280288738, 282.2796541217654, 282.59359406097104, 19.03600806152973, 19.182730392574896, 19.121637432095767, 5346.108582856023, 5389.2030636521085, 5376.850753098889, 84.9678031454149, 0.43636261309325164, -17.57044160858095, 5348.902942798534, 5387.236096156364, 5383.061662248037, 0.9999956899212392, 0.9999998256855435, 0.9999965713722867, 59.993710784526236, 59.99478307474744, 59.993710193448074, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.529489, 2733.531, 600.2137, 4.578248, 2748.157, 825.0204, 3.310468, 2730.808, 612.785, 4.472026, 2740.278, 785.7125, 3.491745, 2743.243, 826.8774, 3.299674, 2728.319, 99.50831, 100.0, 99.38516, 99.73811, 99.84765, 99.31518
253699.58464000002, 282.1132232141561, 282.2307781097355, 282.5114601984008, 19.05039593743198, 19.181378571647137, 19.14230275488789, 5345.111247932203, 5389.626825917997, 5381.1148190780405, 85.52982885285195, -6.871182530423539, -12.334174038032415, 5342.316335602408, 5389.596710243978, 5380.418658726309, 0.9999979647580136, 0.9999999927391414, 0.9999967203535561, 59.99577477105704, 59.99446580122586, 59.991956134300665, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.1972, 3.548764, 2726.665, 593.8712, 4.624481, 2746.509, 818.6922, 3.344706, 2738.611, 606.707, 4.526266, 2746.134, 792.0262, 3.467274, 2746.494, 820.5155, 3.336115, 2736.627, 99.23436, 99.95444, 99.68343, 99.93672, 99.95008, 99.59695
253701.93056, 282.0795079417489, 282.2778094692355, 282.57255000699564, 19.04971156540228, 19.19951639497691, 19.168086612666336, 5344.100748770377, 5384.555685093665, 5388.863085075963, 84.07474189396211, -3.8816412769056114, -15.525501657463792, 5355.14456326206, 5389.89351111277, 5389.91986974901, 0.9999951116911084, 0.9999997314106627, 0.9999951930431936, 59.995069093380124, 59.9916340909142, 59.99482508739993, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.529846, 2733.757, 600.2332, 4.578248, 2748.106, 818.6728, 3.346362, 2739.353, 605.639, 4.541158, 2747.074, 794.8875, 3.455951, 2747.495, 819.76, 3.356441, 2741.736, 99.50222, 100.0, 99.69014, 99.97487, 99.99495, 99.78288
253704.22492, 282.0611475940202, 282.30374377177253, 282.5704537368924, 19.035595731243358, 19.169764125056368, 19.15455984341762, 5348.122155732753, 5386.0896043810235, 5384.399764237452, 86.99459404044762, -5.9741750303651315, -15.88599085241276, 5349.589376493082, 5385.370114642503, 5385.107741015211, 0.9999931405614902, 0.999999806664991, 0.9999948012688212, 59.99138867687337, 59.9918193366478, 59.99451748256657, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 780.6767, 3.512178, 2737.684, 604.7468, 4.54675, 2747.437, 815.5087, 3.362193, 2740.975, 604.668, 4.537481, 2746.492, 792.3696, 3.465995, 2746.43, 819.6407, 3.339961, 2737.837, 99.67925, 99.98629, 99.7783, 99.97038, 99.94985, 99.64097
253706.58296000003, 282.18952773876936, 282.26428232472836, 282.5545485503536, 19.048615918228606, 19.184390918944434, 19.1532033267966, 5346.037106415476, 5385.572872784358, 5378.636291015203, 87.99763409048404, -0.7240295173546656, -15.500038833066128, 5349.05370901084, 5386.7411831074305, 5382.062386183625, 0.9999976243253106, 0.9999995784177593, 0.999995016808964, 59.9956843326056, 59.99395233647929, 59.99211565774406, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.5256, 3.529668, 2733.804, 600.2332, 4.578063, 2748.157, 818.7116, 3.345442, 2739.168, 606.7264, 4.526266, 2745.96, 792.0453, 3.467456, 2746.489, 820.4956, 3.335566, 2736.686, 99.50831, 100.0, 99.67917, 99.94097, 99.95587, 99.59909
253708.95376000003, 282.1148766631132, 282.2789243705573, 282.5604812560082, 19.016855687459365, 19.139272852257175, 19.09631083558242, 5335.393146982971, 5378.479048293335, 5367.00678337209, 83.73186744989289, 0.7604306398052358, -14.58940294948934, 5339.442125485496, 5372.86175447967, 5370.9259292614925, 0.9999961540315441, 0.9999999544558954, 0.9999958574990627, 59.99446653655325, 59.99565111666057, 59.99568976617935, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.1381, 3.549121, 2726.617, 593.8712, 4.624665, 2746.508, 825.0593, 3.310284, 2731.823, 612.7462, 4.471474, 2740.504, 785.6743, 3.49138, 2743.03, 826.7781, 3.30004, 2728.427, 99.23263, 99.95465, 99.39134, 99.73805, 99.83788, 99.29842
253711.24492000003, 282.2433637408193, 282.30947541277624, 282.51023684158434, 19.054121677682854, 19.179921585798823, 19.13531755315467, 5345.908371038183, 5386.749102873448, 5383.45988837508, 83.95680324854527, 0.8466349980012637, -18.328995491084015, 5344.959699135871, 5386.344416717664, 5379.723387021399, 0.9999957736325484, 0.999999998469841, 0.9999964734022982, 59.99561459877767, 59.99155780249485, 59.99444817487876, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.5453, 3.530381, 2734.077, 600.2526, 4.578432, 2748.101, 818.7504, 3.345442, 2739.338, 606.707, 4.526633, 2745.907, 792.0262, 3.467456, 2746.273, 820.5155, 3.335382, 2736.973, 99.50412, 100.0, 99.69561, 99.94073, 99.948, 99.6071
253713.57048000002, 282.21079581283817, 282.2710332069944, 282.50589874320684, 19.034203117019164, 19.15965247002315, 19.124567139158806, 5343.256170927611, 5376.33698926002, 5379.243426422305, 86.46683382055676, -1.2376741203052006, -17.097809688185862, 5343.738774340596, 5384.426245722923, 5376.91641485761, 0.9999938577358698, 0.9999999879724438, 0.9999941119510258, 59.99556078670212, 59.99832770403945, 59.995845755332475, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.1972, 3.549299, 2726.277, 593.8907, 4.624665, 2746.451, 818.6922, 3.345258, 2738.949, 606.6876, 4.526449, 2745.964, 792.0453, 3.467456, 2746.443, 820.4757, 3.335199, 2737.034, 99.22026, 99.95636, 99.69156, 99.93674, 99.95211, 99.61174
253715.87320000003, 282.2631012787641, 282.4115751169023, 282.7138787224462, 19.040661856964515, 19.146979417698294, 19.13591107301, 5344.871137716146, 5386.332985616867, 5386.457694690587, 90.13319555633973, -5.79066603595129, -20.968656090523837, 5345.928567194917, 5383.95130069832, 5382.098950335004, 0.9999946105117914, 0.999999605561986, 0.9999946708419313, 59.997279427559356, 59.99864212039324, 60.00135049536032, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 761.8688, 3.566432, 2717.644, 587.6454, 4.665741, 2741.82, 812.3639, 3.378207, 2744.361, 600.493, 4.577196, 2747.892, 797.9775, 3.443532, 2747.776, 815.2271, 3.361386, 2741.203, 98.90606, 99.78607, 99.87842, 100.0, 99.99548, 99.78671
253718.22524000003, 282.1666698181669, 282.26140085581295, 282.4921941438334, 19.033328389146543, 19.173411459318725, 19.128593976660127, 5345.433508853798, 5385.408288663338, 5376.836438993399, 87.31670425170626, -4.751801763595267, -11.608427443709843, 5345.17315084627, 5386.638713973085, 5378.1942138749955, 0.9999961092006748, 0.9999996419729025, 0.9999966346400504, 59.995851363657394, 59.99732577348169, 59.99616187232131, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.1972, 3.549299, 2726.334, 593.8907, 4.624481, 2746.455, 818.7116, 3.345442, 2738.955, 606.7264, 4.526266, 2746.021, 792.0262, 3.467456, 2746.443, 820.5552, 3.335749, 2736.911, 99.22235, 99.95658, 99.69966, 99.93674, 99.95419, 99.60726
253720.513, 282.1629007459575, 282.32282446797706, 282.4549128919029, 19.031305585507553, 19.16946562944573, 19.107375682130417, 5338.364144609436, 5375.6380005264455, 5370.949085385356, 85.18424559411324, 0.08053170929224507, -16.582498798165716, 5341.198715854746, 5376.590147103265, 5370.065642553213, 0.9999956239997035, 0.9999999796072296, 0.9999962717669865, 59.99344211112935, 59.99447872307369, 59.99359880694577, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.4141, 3.546979, 2728.136, 595.3304, 4.60993, 2747.639, 821.2546, 3.328323, 2735.054, 610.5131, 4.486367, 2741.819, 786.2275, 3.491198, 2743.25, 826.7582, 3.30059, 2728.2, 99.28791, 99.98964, 99.5397, 99.79845, 99.83199, 99.3116
253722.86284000002, 282.1132564779451, 282.2667230563077, 282.55812730550946, 19.032903552450197, 19.172918240020245, 19.12665963919147, 5344.720041348197, 5388.919449830706, 5377.361344111621, 84.97757622267386, -7.448994743784169, -16.26476546981553, 5343.236664593864, 5387.014892998366, 5377.987192098826, 0.999996967025641, 0.9999996546495613, 0.9999958901065148, 59.99398169307523, 59.99479475746415, 59.99269393417571, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 771.3516, 3.540733, 2729.196, 595.6806, 4.616192, 2746.848, 818.8281, 3.345442, 2738.719, 606.707, 4.525898, 2746.023, 792.0453, 3.467456, 2746.551, 820.4956, 3.335199, 2737.206, 99.3265, 99.97506, 99.68718, 99.9348, 99.95211, 99.60095
253725.21560000003, 282.10093440969706, 282.2145962807059, 282.5112811511447, 19.056761644000055, 19.191332962327905, 19.14970897062485, 5348.540958787379, 5387.707948012057, 5383.880103727876, 84.8831353534772, 0.21499260681093801, -11.726669673335891, 5348.4905682520675, 5385.06766386933, 5381.025965588783, 0.9999959699647347, 0.9999997469497376, 0.9999952159729005, 59.9882753972704, 59.987333380032084, 59.99108314580537, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.529846, 2734.139, 600.2721, 4.578248, 2748.211, 818.731, 3.34489, 2739.284, 606.6682, 4.526266, 2745.851, 792.0453, 3.467456, 2746.438, 820.5751, 3.335749, 2736.683, 99.51005, 100.0, 99.69365, 99.94273, 99.95402, 99.61588
253727.60996000003, 282.11211779942624, 282.2885301779361, 282.44167340160936, 19.070287552082352, 19.181688534523666, 19.16791375049127, 5356.606124426269, 5387.204798665888, 5388.3822128923675, 88.99915180083553, -3.7733181974954277, -18.979335720204446, 5352.219438209741, 5385.5387009762, 5389.038250634047, 0.9999935455428437, 0.9999999524342598, 0.9999936704885357, 59.98588442513654, 59.984276991742014, 59.981640192964534, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 781.1104, 3.508787, 2740.952, 606.6146, 4.52741, 2746.157, 812.3834, 3.378391, 2744.378, 600.4542, 4.576092, 2747.729, 798.3018, 3.442436, 2747.878, 814.2131, 3.368527, 2742.858, 99.72995, 99.94774, 99.87903, 100.0, 100.0, 99.83202
253729.91312, 282.19597990658804, 282.27529707364175, 282.5581402660614, 19.045898212174087, 19.194803531592203, 19.149852070100096, 5346.522696039666, 5384.923462138662, 5378.423460481396, 85.93239970293052, -3.1108025444552823, -14.31475593411028, 5346.228293091327, 5386.895566494682, 5382.497192836362, 0.9999965514040674, 0.9999999931313872, 0.99999760842446, 59.98278316268828, 59.98288565942354, 59.98599542421786, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.5453, 3.530203, 2733.642, 600.2332, 4.578616, 2748.047, 818.7116, 3.345442, 2739.396, 606.6682, 4.526266, 2745.803, 792.0644, 3.467639, 2746.438, 820.5552, 3.335199, 2737.024, 99.49474, 100.0, 99.68343, 99.94699, 99.95402, 99.60112
253732.31160000002, 282.1297629465186, 282.24221139573484, 282.55675348363025, 18.99547751460846, 19.156384064670423, 19.08978694862828, 5334.029163265524, 5374.941139159935, 5365.5378815751965, 82.64279084223881, -1.6895352202427603, -13.77874869356674, 5339.731252126381, 5376.324677934293, 5364.312291571254, 0.9999961827326256, 0.9999999197701871, 0.9999974618509662, 59.983319296580916, 59.98246270643443, 59.98124307164735, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.6045, 3.528954, 2733.962, 600.2332, 4.577879, 2747.988, 818.6922, 3.345442, 2738.885, 606.7458, 4.52553, 2745.887, 790.9008, 3.474213, 2745.594, 823.3386, 3.32055, 2732.603, 99.49995, 100.0, 99.6813, 99.93395, 99.92604, 99.45499
253734.68452, 282.1074806895605, 282.2382551913922, 282.45556237106655, 19.05435699326404, 19.18666608532849, 19.1462086532494, 5344.716236935667, 5384.133330511782, 5379.392183195065, 82.92123043927086, -2.163998655968385, -13.870618492524045, 5348.286155746262, 5389.49204007389, 5383.1676941443375, 0.9999968255958187, 0.9999999972805945, 0.999996184059146, 59.982625501975804, 59.97955937370677, 59.97984498459747, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.2563, 3.548942, 2727.83, 595.2136, 4.612324, 2747.469, 822.8851, 3.324826, 2735.555, 609.1537, 4.508615, 2744.927, 791.0153, 3.471657, 2746.773, 820.7739, 3.335016, 2736.793, 99.24878, 99.98351, 99.55794, 99.88828, 99.95112, 99.603
253736.99728, 282.15181995800634, 282.22991401556703, 282.55385069591745, 19.03582578061256, 19.16667950843989, 19.138382932177404, 5341.247832512385, 5380.691424155834, 5381.564285488996, 87.80455916494941, -4.434643581884075, -10.565322035673944, 5346.472916528357, 5381.820749994147, 5379.371865231121, 0.9999967162411934, 0.9999997467536866, 0.999995894853823, 59.97909278037754, 59.98014853795715, 59.98190385054258, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 771.1347, 3.541625, 2728.871, 595.486, 4.613061, 2746.509, 818.731, 3.345258, 2738.999, 606.707, 4.526082, 2746.134, 792.0453, 3.467456, 2746.711, 820.5751, 3.334833, 2736.687, 99.34684, 99.97091, 99.67726, 99.93884, 99.95609, 99.60739
253739.31252, 282.1795373344481, 282.3343614411654, 282.6188243678842, 19.05796758518731, 19.15612363229115, 19.13457612974404, 5347.976759153199, 5377.044116299062, 5381.953814460099, 85.9335419741588, -3.990826356937305, -18.091363430500678, 5343.135864294682, 5384.564616446613, 5377.924161955827, 0.999994480597642, 0.9999997799035584, 0.9999941042672482, 59.979374496847726, 59.98007008241978, 59.97558123247817, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 762.7559, 3.565183, 2717.471, 587.6454, 4.665557, 2741.709, 812.461, 3.377655, 2744.198, 600.4154, 4.576644, 2747.951, 798.3209, 3.442254, 2747.994, 814.2529, 3.368527, 2742.977, 98.91977, 99.78188, 99.87247, 100.0, 100.0, 99.82144
253741.6828, 282.21627995433687, 282.32425698828, 282.6388818772607, 19.032365728661542, 19.18122424089449, 19.123601450927556, 5348.690828613486, 5386.838479087682, 5378.794772175083, 83.16167831178745, -1.8836697376605116, -16.509481230642564, 5347.365110007376, 5381.6739425341275, 5378.1722688405725, 0.999996051758131, 0.9999998878289869, 0.9999945956531139, 59.98207953005912, 59.98093544367295, 59.97839329890255, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.1972, 3.548764, 2726.387, 593.8712, 4.624481, 2746.393, 818.5952, 3.345258, 2739.297, 606.6099, 4.526633, 2745.968, 792.0453, 3.467639, 2746.491, 820.4956, 3.335749, 2736.682, 99.22638, 99.95444, 99.66748, 99.94292, 99.95587, 99.59895
253744.05672000002, 282.3533192856445, 282.3734621206202, 282.61561892165776, 19.02836213022854, 19.161616418477923, 19.100399426582808, 5338.9925914998585, 5381.681198095462, 5370.145637296375, 83.75902460141651, -6.82314337685375, -8.734500493468943, 5340.279391776899, 5378.820716214139, 5369.488391939863, 0.9999967990021483, 0.9999998766642552, 0.9999958088468549, 59.98251637118692, 59.983523558232946, 59.98398848144737, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.2366, 3.548764, 2726.282, 593.8907, 4.624297, 2746.509, 818.6728, 3.345626, 2739.12, 606.707, 4.526266, 2745.969, 792.0453, 3.467456, 2746.495, 820.4956, 3.335016, 2737.088, 99.23436, 99.95658, 99.68943, 99.94084, 99.95402, 99.59281
253746.44992, 282.19978422377005, 282.34992478526556, 282.6001698292993, 19.05294998336327, 19.194307461651718, 19.144065002853715, 5344.901784913542, 5387.6663942028945, 5377.067120787395, 85.65221179199443, -2.481483571318904, -17.198020079609023, 5345.291025892522, 5385.353112084121, 5379.674332991257, 0.9999963443163709, 0.9999997835199351, 0.9999976040330891, 59.985371811681084, 59.98175457407239, 59.98189712446093, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.5059, 3.530203, 2733.694, 600.2526, 4.578248, 2747.987, 825.0981, 3.310652, 2731.425, 612.7656, 4.471474, 2740.393, 785.9033, 3.487728, 2743.495, 825.108, 3.311943, 2733.07, 99.5064, 100.0, 99.40156, 99.73401, 99.8469, 99.42856
253748.84028000003, 282.2721797584313, 282.3691434012251, 282.6785962838309, 19.030195676791827, 19.174011680343817, 19.151980227607783, 5345.681207086458, 5387.988448417674, 5385.174021125726, 85.69632413304817, -4.019575989200661, -15.339538102961342, 5346.5585751605795, 5387.133231660592, 5383.701060406563, 0.9999968442202561, 0.9999994792066538, 0.9999972171315472, 59.98530085340723, 59.985536441470344, 59.98926310612208, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.2169, 3.549121, 2726.363, 594.4549, 4.620613, 2746.959, 818.6922, 3.345258, 2739.281, 606.707, 4.526082, 2746.016, 792.0262, 3.467639, 2746.434, 820.4161, 3.335382, 2736.923, 99.23437, 99.97296, 99.69352, 99.94675, 99.95396, 99.6077
253751.15312000003, 282.285525712413, 282.39517103394496, 282.62796592590246, 19.072320050280567, 19.19294294699582, 19.16312793703176, 5354.649932056799, 5388.125159440714, 5389.040859585026, 85.34999665995974, -7.442950001315012, -16.63205925941884, 5356.172342019634, 5396.00307375715, 5387.601289992418, 0.9999936811559778, 0.9999998310318945, 0.9999953567180706, 59.98988797783384, 59.98686814070911, 59.99130597200984, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 776.1817, 3.524492, 2736.54, 602.8986, 4.552644, 2747.163, 814.771, 3.368819, 2743.262, 600.8814, 4.573334, 2748.058, 798.3018, 3.442436, 2748.205, 814.2728, 3.368344, 2742.859, 99.57952, 99.99246, 99.82474, 100.0, 100.0, 99.82575
253753.47448000003, 282.32887756662836, 282.4205078091907, 282.62082066708416, 19.039076938553237, 19.16646040584318, 19.14049162526275, 5346.948370312072, 5385.210791620231, 5385.43786956353, 89.99397569367306, -2.2472004121245845, -14.454545757574124, 5352.428757338541, 5390.034656774805, 5381.57329972845, 0.9999947913216168, 0.9999994260708617, 0.9999945801089333, 59.99656165041576, 59.99563103574005, 59.9953291357932, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 776.1226, 3.526634, 2734.148, 600.1943, 4.578616, 2748.155, 818.731, 3.345258, 2739.355, 606.7264, 4.526082, 2746.186, 792.0453, 3.467456, 2746.491, 820.4956, 3.335199, 2736.918, 99.52441, 100.0, 99.69622, 99.94484, 99.96603, 99.60753
253755.78352000003, 282.2555993118569, 282.39424665496153, 282.6737717089405, 19.027940988614137, 19.16376701652812, 19.14825508469688, 5349.107220545914, 5387.661968437145, 5384.63075283955, 81.74260512293517, -0.1869996552804878, -14.438353807135627, 5346.543313435119, 5387.004843708822, 5383.324606276733, 0.9999975186593323, 0.9999995675849261, 0.9999945321234383, 59.99840905338827, 59.995657887196664, 59.99778031877047, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.529846, 2734.02, 600.3694, 4.577327, 2748.161, 818.7116, 3.345994, 2738.888, 606.707, 4.526266, 2746.13, 792.0644, 3.467822, 2746.494, 820.1775, 3.337397, 2737.221, 99.49402, 100.0, 99.69361, 99.9428, 99.96188, 99.61855
253758.11492000002, 282.28905355410035, 282.3840211437943, 282.6414125005441, 19.02288294303071, 19.148107304054847, 19.10388871520783, 5344.224190082666, 5380.212331580912, 5374.44723243839, 80.29955439800779, -0.6454696223578367, -14.895084007617697, 5345.078528412937, 5383.070816266333, 5378.010528150659, 0.9999956888589981, 0.9999999830274889, 0.9999971206818448, 59.997942780385465, 59.999285266037035, 60.0022748767482, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.2169, 3.548585, 2726.387, 593.8712, 4.624481, 2746.396, 825.0593, 3.310836, 2730.748, 612.785, 4.471842, 2740.564, 785.6743, 3.491563, 2743.355, 826.798, 3.299674, 2728.656, 99.21818, 99.95247, 99.41004, 99.74021, 99.84181, 99.29842
253760.42432000002, 282.39907803155324, 282.3990970780848, 282.6271698576123, 19.034466532723712, 19.181251135832603, 19.14524914684257, 5340.981790854284, 5384.205709008034, 5384.5471065197, 87.43761916588392, -4.708227552843823, -16.1161081583582, 5348.877400408231, 5382.531176058693, 5384.656937533874, 0.9999957670403968, 0.999999170983928, 0.9999944235002883, 59.9991442399941, 59.998056505782394, 59.99497774821549, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.529311, 2733.972, 600.2916, 4.577879, 2748.16, 818.7892, 3.34581, 2738.548, 606.707, 4.526266, 2746.182, 792.0453, 3.467822, 2746.769, 820.4558, 3.335016, 2736.911, 99.49786, 100.0, 99.69188, 99.94273, 99.95592, 99.60726
253762.77116000003, 282.3431624135678, 282.4572920122847, 282.7572774178222, 19.03530978605309, 19.15942941389444, 19.13539165653705, 5345.5847600379875, 5374.561174821083, 5383.716451623321, 84.56153418114718, -3.254308622121698, -15.501694690045952, 5350.278817628487, 5379.432094133159, 5384.309532871137, 0.9999943177469908, 0.9999998209116382, 0.999995325360425, 59.998432597825015, 59.999851818093646, 59.99935012350631, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.2366, 3.548942, 2726.492, 593.9101, 4.624297, 2746.454, 818.6922, 3.344337, 2739.342, 606.7264, 4.526633, 2746.366, 793.0372, 3.461247, 2747.063, 820.1378, 3.337214, 2737.299, 99.22846, 99.95252, 99.69574, 99.94073, 99.98807, 99.62138
253765.10628, 282.2561519415261, 282.40433887790294, 282.65246478277584, 19.02611234686423, 19.168864006745746, 19.126114962371428, 5351.85816323847, 5381.999943680414, 5382.696911980515, 83.37651316643519, -1.5992098923943558, -17.050903520795146, 5348.00250871781, 5385.974133155453, 5384.900514717094, 0.9999915448612958, 0.9999994659374186, 0.9999944809543851, 59.99878597362839, 60.00183158985341, 59.99764079394831, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 761.9673, 3.566789, 2717.414, 587.7622, 4.662794, 2742.726, 813.7033, 3.371396, 2742.399, 602.998, 4.552374, 2747.364, 794.0863, 3.462343, 2746.78, 820.1974, 3.337214, 2737.354, 98.89771, 99.80234, 99.83473, 99.98768, 99.98113, 99.62128
253767.47492, 282.28937017391144, 282.40653363739455, 282.68785371490486, 19.04502153336301, 19.16901074118032, 19.148397261204924, 5343.435399263161, 5381.666330813412, 5377.663709230039, 88.57367835844343, -5.645367101613033, -11.98340000487633, 5346.506746544476, 5382.55516158583, 5380.467000563472, 0.9999960433199786, 0.9999991503413093, 0.999996883047532, 60.00053818694906, 60.000223747787146, 59.997126331725, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.1775, 3.548942, 2726.387, 593.8712, 4.624481, 2746.451, 818.6922, 3.34489, 2739.287, 606.6876, 4.526449, 2746.187, 792.0453, 3.467274, 2746.769, 820.5751, 3.335932, 2736.969, 99.22427, 99.95247, 99.67308, 99.94292, 99.96603, 99.6094
253769.88852, 282.18696629673366, 282.3253619777528, 282.5644588693661, 19.036553015171226, 19.161996035658174, 19.11136670466892, 5341.418698730366, 5379.59639148305, 5372.81182438396, 79.32402541561532, 0.30108613005950247, -15.061759969873947, 5342.662737609556, 5378.06205614686, 5370.353303958244, 0.9999954796709739, 0.9999999945459616, 0.9999955087200628, 59.998490216138514, 59.99801337091286, 60.001110985493064, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 773.3822, 3.531809, 2733.656, 600.1553, 4.578432, 2748.104, 825.001, 3.309916, 2731.428, 612.8044, 4.472026, 2740.506, 785.7507, 3.49138, 2743.295, 826.8774, 3.300224, 2728.723, 99.48882, 100.0, 99.39107, 99.73792, 99.83979, 99.29842
253772.18560000003, 282.16359307796426, 282.27249639716945, 282.5975602743202, 19.011434179448873, 19.16454771153082, 19.13865818117012, 5344.335737493142, 5384.0029471808475, 5380.249996499638, 86.28929933816198, -3.777469573964538, -18.115723438945224, 5344.140876668081, 5383.755684830557, 5380.598510072483, 0.999996904397191, 0.9999988741695667, 0.9999976648292582, 59.9930280985199, 59.993858163242834, 59.995055714314255, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.1972, 3.548942, 2726.387, 593.8712, 4.624665, 2746.396, 818.7504, 3.345074, 2738.486, 606.6682, 4.526449, 2746.191, 792.0453, 3.467822, 2746.443, 820.4757, 3.335932, 2737.035, 99.22619, 99.95439, 99.68552, 99.945, 99.96395, 99.6118
253774.52500000002, 282.2112386356721, 282.3327230591767, 282.61678108233565, 19.057187684692824, 19.174623959172642, 19.151124137747182, 5349.993195008934, 5387.1151955261275, 5383.808888464496, 82.89654152750745, -2.5625078525241634, -17.25268028855453, 5349.3893372924895, 5385.9811417686215, 5385.750153220898, 0.9999946044725142, 0.9999998466316165, 0.9999970942536929, 59.9980387186969, 59.998234915785865, 59.99766783144124, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.5059, 3.529311, 2734.029, 600.3304, 4.577879, 2748.16, 818.7116, 3.345626, 2738.772, 606.707, 4.526266, 2746.188, 792.0453, 3.467822, 2746.764, 820.4757, 3.335566, 2736.969, 99.49767, 100.0, 99.67499, 99.93865, 99.95194, 99.6094
253776.83460000003, 282.225337637913, 282.3810788902294, 282.5958703680871, 19.060759277286056, 19.194357441861246, 19.151003830199482, 5349.435508831961, 5385.893429230239, 5382.157059801027, 90.05843092285659, -6.217407023411283, -16.779759542991997, 5347.468739168303, 5386.080846491424, 5386.266265825416, 0.9999940143702403, 0.9999999761474505, 0.9999940151172245, 60.00001577171469, 59.99937695088324, 59.997420097459134, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 780.8738, 3.508073, 2739.971, 606.5952, 4.52833, 2746.208, 812.3639, 3.378207, 2744.313, 600.3571, 4.576276, 2748.062, 798.2828, 3.442436, 2748.167, 814.8096, 3.363583, 2741.708, 99.71863, 99.94162, 99.87234, 100.0, 100.0, 99.78187
253779.17516, 282.1891972183439, 282.384652143769, 282.6128831684573, 19.037619394014392, 19.18707367799295, 19.1406649686435, 5340.567588529788, 5391.650691519314, 5387.165242588937, 85.63291708182805, -4.804557778871867, -13.51345559551828, 5347.6886585990105, 5387.70208983331, 5382.98153481129, 0.9999966867672936, 0.9999996726427106, 0.999996969960763, 60.00190711189916, 60.00083617715881, 60.00107418058781, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.6045, 3.530203, 2733.852, 600.1943, 4.578984, 2747.932, 818.6922, 3.344337, 2739.182, 606.6099, 4.526266, 2746.018, 792.0644, 3.467456, 2746.769, 820.1378, 3.336664, 2737.272, 99.49647, 100.0, 99.68992, 99.94486, 99.96603, 99.61671
253781.48444000003, 282.2740479623945, 282.39016654532963, 282.66845150450047, 19.0071043360033, 19.14215086479689, 19.09550937157489, 5338.30883621876, 5374.451605217328, 5368.272341882918, 83.56174133130526, -3.0128864840470797, -15.896832556772551, 5338.430608896384, 5373.99051220208, 5367.1670486521925, 0.9999963288785835, 0.9999998963624948, 0.9999964545150365, 60.001419856054596, 60.001065060800606, 59.99860894718314, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.5651, 3.53288, 2731.822, 598.9491, 4.591326, 2747.76, 821.4487, 3.328876, 2734.072, 610.0858, 4.492986, 2742.335, 786.2084, 3.491198, 2743.303, 826.5594, 3.300956, 2728.719, 99.4617, 100.0, 99.56016, 99.80469, 99.85129, 99.30912
253783.79716000002, 282.21978514245683, 282.4338159593126, 282.6084863089102, 19.03215621331591, 19.184554218723367, 19.13368519684884, 5346.677885321013, 5388.18081738814, 5383.504438590185, 88.2122165189403, -5.6120525467787274, -13.372464433971345, 5345.155394044852, 5387.73831952954, 5382.9583684976815, 0.999995504129368, 0.9999996927449842, 0.9999965692419072, 60.00438516072047, 60.00082295594131, 60.002753256551195, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 771.6473, 3.538591, 2731.693, 598.3265, 4.588931, 2748.155, 819.2163, 3.342681, 2738.884, 606.7653, 4.526082, 2746.022, 792.0453, 3.467822, 2746.273, 820.4956, 3.335749, 2736.973, 99.39148, 100.0, 99.67669, 99.93887, 99.96603, 99.60927
253786.11408000003, 282.2644692319958, 282.3586235414247, 282.6030575629374, 19.037145528292296, 19.185504489600604, 19.13711525015147, 5342.942722292919, 5379.619550052349, 5380.923434396162, 83.16989375880485, -2.050434177419561, -10.152571975122783, 5343.735531963968, 5388.661604253502, 5382.86303156867, 0.9999975977565341, 0.9999999192529445, 0.9999959429156609, 60.004417100155806, 60.0046877919331, 60.00564902425756, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.2761, 3.548764, 2726.392, 593.9101, 4.624297, 2746.451, 818.731, 3.345626, 2738.995, 606.707, 4.526449, 2746.075, 792.0453, 3.467822, 2746.495, 820.5353, 3.335566, 2737.033, 99.2281, 99.95247, 99.68313, 99.94271, 99.95419, 99.60756
253788.47372, 282.2558292026871, 282.3912846503666, 282.6361090979276, 19.035557874751653, 19.164307544135323, 19.129836985446378, 5350.408609774489, 5387.153798523484, 5381.168287339223, 87.78253758022811, -5.868720563176112, -17.070369712863112, 5344.551384434251, 5383.6279544944155, 5378.707698261079, 0.9999948381465785, 0.9999998799593113, 0.9999954360929707, 60.005006365370704, 60.00288083070926, 60.001097698208035, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 761.9082, 3.566789, 2717.524, 587.626, 4.665741, 2741.822, 812.4028, 3.377655, 2744.364, 600.4348, 4.576644, 2748.115, 798.2637, 3.442071, 2748.099, 814.2131, 3.369077, 2742.799, 98.90955, 99.78599, 99.87247, 100.0, 100.0, 99.83219
253790.83724000002, 282.26970096351334, 282.39804830119874, 282.6372557880065, 19.03824498202354, 19.15470351344456, 19.123024380311932, 5346.538079538832, 5383.623384995796, 5377.572129817167, 87.4348128892525, -5.297833307146675, -16.542096030927723, 5349.5860218092375, 5380.430395448397, 5382.058179313948, 0.9999954564010682, 0.999999790188007, 0.9999951140264846, 60.002927053581516, 60.00500957642984, 60.00392936775492, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.2169, 3.548942, 2726.445, 593.8517, 4.624665, 2746.455, 818.7892, 3.345442, 2739.342, 606.6293, 4.526817, 2746.19, 792.0453, 3.467456, 2746.495, 820.436, 3.334284, 2736.845, 99.2321, 99.95037, 99.68148, 99.94694, 99.95609, 99.60486
253793.18412000002, 282.27174432890797, 282.3577813196458, 282.63628725629593, 19.007341832967064, 19.15708968794294, 19.095774188967304, 5337.931774982636, 5375.226647105735, 5367.644701751481, 77.66393663897315, -1.701351388143621, -15.80782111504061, 5339.74190449569, 5379.510583056323, 5371.978353494368, 0.9999955008167312, 0.9999999297833212, 0.9999956592615014, 60.00036180579594, 59.99939819341459, 60.002599821636, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 768.2563, 3.549121, 2726.602, 593.8712, 4.624481, 2746.336, 818.6728, 3.345626, 2738.839, 606.6682, 4.526633, 2746.187, 792.0453, 3.468004, 2745.939, 821.6487, 3.326593, 2734.337, 99.23037, 99.95252, 99.67744, 99.94292, 99.9465, 99.51359
253795.56112000003, 282.32849654100886, 282.40983182309986, 282.6047777974745, 19.035256945842562, 19.17787279917652, 19.144832351082044, 5339.885100627669, 5386.018502884646, 5381.148801772176, 86.1085401597702, -2.797840764510056, -11.422571353744871, 5344.016294751344, 5386.934206015382, 5379.290455597673, 0.9999974808673222, 0.9999992446336969, 0.9999953660929494, 60.00526708776482, 60.004125753522295, 60.00446322778975, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.529489, 2733.747, 600.2526, 4.578248, 2748.048, 824.3605, 3.316175, 2733.969, 610.1829, 4.49887, 2744.339, 789.5656, 3.475674, 2745.973, 821.6686, 3.332819, 2736.419, 99.49803, 100.0, 99.48208, 99.8486, 99.93707, 99.5827
253797.90556, 282.21674385494026, 282.33623409770246, 282.6445852627804, 19.032286291612493, 19.183000903794092, 19.152923758817753, 5347.399604305162, 5390.646298672026, 5378.444716056848, 86.71683802888265, -4.5800160669664365, -10.142982048040778, 5345.346363160324, 5387.695341003608, 5384.504611331917, 0.9999981579205083, 0.9999999720444335, 0.9999955570348288, 59.99961980215082, 60.000358450128154, 59.99850841541883, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 769.8927, 3.542161, 2729.626, 597.1203, 4.598141, 2747.871, 818.6922, 3.34581, 2739.059, 606.6487, 4.526266, 2746.239, 792.0453, 3.467822, 2746.381, 820.436, 3.336115, 2736.867, 99.34213, 100.0, 99.68974, 99.94675, 99.96603, 99.60342
253800.23464, 282.21207926721735, 282.3399899120995, 282.5652858948648, 19.066626164739557, 19.19242265161727, 19.160448264600287, 5356.392120594641, 5388.9024778845205, 5392.232929245876, 87.32100288189622, -0.9983549187422796, -16.463069390202918, 5353.470603766714, 5385.90684121698, 5392.00111428857, 0.9999958630637971, 0.9999995280535525, 0.9999943215077168, 59.99350743516653, 59.99619613889086, 59.99926373752689, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 778.9615, 3.513606, 2740.053, 606.0893, 4.527962, 2746.096, 812.5386, 3.377655, 2744.361, 600.4154, 4.577196, 2747.949, 798.2828, 3.442071, 2748.253, 814.1734, 3.368894, 2742.804, 99.66786, 99.94367, 99.87442, 100.0, 100.0, 99.82174
253802.58596000003, 282.2972178533888, 282.331992634454, 282.6314907079445, 19.033728602570132, 19.1673020502867, 19.147479095193557, 5348.467977502788, 5391.118121092151, 5383.669746104339, 83.8119300523681, -5.5318928528818105, -11.875320735121505, 5339.22140798988, 5391.607262229642, 5386.684472747582, 0.9999952227211254, 0.9999993222181803, 0.9999975697840185, 59.995310452328305, 59.991206389142775, 59.985653843237195, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.529668, 2734.082, 600.2916, 4.578248, 2747.993, 818.7892, 3.345258, 2739.0, 606.707, 4.525898, 2746.298, 792.0644, 3.467456, 2746.438, 819.8793, 3.339961, 2737.452, 99.50432, 100.0, 99.68117, 99.94892, 99.95986, 99.62695
