TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
254444.60904, 282.5911703265139, 282.69396579322034, 282.9897283300792, 18.998850637104496, 19.123279232327405, 19.091478459271258, 5340.970238009022, 5381.144681977423, 5377.020849599802, 85.09790644681084, 1.1581528332185371, -15.874557720566827, 5342.701922452152, 5377.3654547661, 5378.891403403689, 0.999994240867639, 0.9999999595581369, 0.9999938481709785, 59.98373024162051, 59.98090980945033, 59.981126000040916, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.1498, 3.507181, 2739.875, 593.8517, 4.624113, 2746.283, 819.061, 3.343785, 2738.684, 774.3862, 3.529726, 2732.874, 606.6007, 4.526688, 2745.935, 593.5117, 4.626379, 2746.172, 99.71356, 99.94837, 99.66142, 99.46034, 99.93193, 99.94431
254446.91920000003, 282.67496358942583, 282.76699081894577, 283.00048353605445, 18.994451321215724, 19.111968499996003, 19.088123391544404, 5335.619348341535, 5372.076478977825, 5362.522334612209, 86.74151484038316, -0.2289933684917287, -13.688242205415463, 5321.018489137889, 5364.096777501132, 5356.932878927621, 0.9999961059487564, 0.9999997319901336, 0.9999940611850583, 59.984703840907336, 59.98689914207809, 59.98623445670523, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 774.8214, 3.527883, 2734.21, 600.2137, 4.578248, 2747.934, 819.0028, 3.343969, 2739.019, 774.3862, 3.529542, 2733.136, 606.677, 4.52614, 2745.829, 592.9152, 4.633155, 2745.253, 99.50897, 100.0, 99.68399, 99.4884, 99.93183, 99.92364
254449.29012000002, 282.6400091208946, 282.71418636581603, 283.0545392811103, 18.98781413257308, 19.12003556500104, 19.07586635931976, 5346.71192646325, 5377.906543970903, 5376.509446149312, 83.66847129407242, -2.931685918126732, -17.785135300921866, 5342.221443630157, 5380.001760176828, 5373.042614772517, 0.999994459626453, 0.9999999906031675, 0.9999958979961009, 59.989021150508265, 59.988055817790624, 59.98843057794409, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 768.6112, 3.547693, 2726.736, 606.4979, 4.527778, 2746.097, 825.0787, 3.311757, 2732.309, 770.153, 3.541677, 2729.596, 603.6632, 4.551159, 2746.951, 592.0206, 4.637366, 2745.6, 99.22495, 99.94159, 99.40484, 99.31835, 99.98624, 99.9235
254451.68384, 282.07093203024505, 282.1355861423644, 282.33865150868417, 19.035433971712653, 19.16005009146396, 19.122420548413487, 5345.423784573257, 5376.018461744228, 5373.616969644253, 84.17502279112898, 0.35141878621288924, -18.12808018130113, 5346.390048483287, 5375.335301537124, 5374.407701101984, 0.9999918648193082, 0.9999999980038511, 0.9999942415435502, 59.98662645632461, 59.98656253219127, 59.98707150068909, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 774.9199, 3.528597, 2734.085, 602.704, 4.558907, 2747.382, 819.0416, 3.343601, 2738.519, 774.3474, 3.529358, 2734.211, 600.5159, 4.57618, 2747.836, 593.7105, 4.625647, 2746.232, 99.50288, 99.9965, 99.68016, 99.50284, 100.0, 99.94651
254454.03056, 282.6543628635956, 282.79723621296654, 283.0767021162389, 18.994344989687256, 19.11031178621313, 19.110035006088342, 5348.03357918591, 5381.171719749469, 5376.622096901986, 89.84404595446131, -0.6529291433598701, -17.356752241848994, 5345.324681889268, 5384.659849158914, 5383.519204755273, 0.9999927558587235, 0.9999999995768037, 0.9999932531928047, 59.985977635230306, 59.9866408846263, 59.983912230437696, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 779.0995, 3.514676, 2739.259, 611.673, 4.478781, 2740.771, 812.9851, 3.375262, 2744.048, 780.7167, 3.508398, 2739.219, 594.1068, 4.622384, 2746.507, 599.9333, 4.580966, 2747.953, 99.66827, 99.74775, 99.86701, 99.70648, 99.95651, 100.0
254456.36740000002, 282.67542147424075, 282.72311354485174, 283.0130256378036, 18.979743392534175, 19.126455504064623, 19.100770196689528, 5339.457563652442, 5378.739950812704, 5375.025688397566, 85.82952692077151, 1.8107511407652055, -19.28896519852333, 5345.589889649547, 5375.783420594461, 5376.8692556800215, 0.9999947359949571, 0.9999999947598653, 0.999992205276406, 59.987859339532655, 59.99103970263447, 59.99171945027034, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 774.9199, 3.528775, 2734.315, 606.4784, 4.527225, 2746.208, 819.0416, 3.343969, 2738.744, 774.5416, 3.529174, 2733.511, 600.4014, 4.577093, 2747.885, 593.5515, 4.626745, 2746.172, 99.50809, 99.94564, 99.66995, 99.48823, 100.0, 99.94234
254458.74300000002, 282.6164879105457, 282.69607572095396, 283.01089664145064, 19.017250229805157, 19.136314046753686, 19.100793319848744, 5350.058327995826, 5384.022044447198, 5386.054375164655, 86.48865542596377, 0.35523438683731, -17.944562592192128, 5350.921232240231, 5381.277509401976, 5379.613615071473, 0.999994935098293, 0.9999999944899728, 0.9999933905425267, 59.99236692525873, 59.99200459520426, 59.99293330840172, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 780.9921, 3.508252, 2740.908, 606.6146, 4.527778, 2746.322, 818.9639, 3.344153, 2738.457, 780.5807, 3.509317, 2739.601, 600.3823, 4.577275, 2748.049, 593.6111, 4.626196, 2746.173, 99.72575, 99.94586, 99.68625, 99.69547, 100.0, 99.94434
254461.16548000003, 282.71272424723645, 282.73052660517305, 282.9712745726611, 19.013366649746406, 19.13611674252474, 19.108106229494204, 5344.745117370476, 5384.437526626918, 5383.67411053109, 82.86353897085428, -0.0662719648030361, -18.303588266420263, 5345.055685278021, 5389.805075119383, 5381.5391812797625, 0.9999899347971455, 0.9999995927141343, 0.9999941216262155, 59.99285311828625, 59.9920074007407, 59.992050273289955, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 787.5571, 3.484872, 2744.5, 600.2526, 4.578432, 2748.21, 825.4281, 3.307891, 2731.056, 787.0666, 3.486334, 2743.968, 606.6579, 4.526688, 2746.202, 588.2829, 4.657144, 2743.253, 99.88955, 100.0, 99.3942, 99.87253, 99.94541, 99.82139
254463.54268, 282.7046747685406, 282.62550037446033, 282.95501213912667, 19.030933039238484, 19.13418503460932, 19.12136497733812, 5345.436936237711, 5387.571669906951, 5378.470945428444, 81.25841983040164, -0.6172070202842406, -17.488089245488254, 5349.921228688614, 5381.257387489824, 5383.742813002879, 0.9999929772314521, 0.9999999937680603, 0.9999944436003506, 59.99522722481439, 59.99423635141676, 59.99445979766093, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.1893, 3.507181, 2740.177, 606.5952, 4.527041, 2746.209, 818.9251, 3.344337, 2738.634, 782.6003, 3.500859, 2741.47, 603.5297, 4.548237, 2747.111, 593.6509, 4.626562, 2746.177, 99.72612, 99.95389, 99.67195, 99.78471, 99.97849, 99.94451
254465.88312, 282.6695903710844, 282.66471301009454, 282.92665842771385, 19.02528776535176, 19.143167879555456, 19.104742382267432, 5351.597122244641, 5385.4287267476475, 5387.202310826087, 82.61454206934059, -0.7970904195933599, -21.365211169196073, 5352.6166808256985, 5382.933417542272, 5382.148890806415, 0.9999957906474842, 0.9999999999758747, 0.9999962707526978, 59.99406647603307, 59.99611746693189, 59.99021467107096, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 788.0106, 3.483088, 2745.256, 598.7935, 4.59372, 2747.979, 816.091, 3.361272, 2742.157, 791.7659, 3.46666, 2746.664, 612.285, 4.472083, 2740.325, 599.8538, 4.580966, 2747.785, 99.91713, 100.0, 99.78967, 99.96435, 99.73548, 100.0
254468.19596, 282.59805635079493, 282.6593687476938, 283.04019976753875, 19.018033366471002, 19.144555743127274, 19.096170003590718, 5349.756456358247, 5383.237107436757, 5382.852180920583, 81.7661308271604, -2.5972540259954258, -14.66759819512663, 5344.2392229782145, 5379.11068084043, 5379.096670933126, 0.9999971445418656, 0.9999996930783888, 0.999993896863398, 59.99345257542915, 59.9902910262088, 59.992460030732325, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 789.7652, 3.47702, 2745.358, 599.1242, 4.58359, 2748.102, 819.061, 3.343785, 2738.622, 787.1248, 3.486334, 2744.137, 606.6579, 4.526322, 2745.993, 593.6707, 4.626379, 2746.231, 99.92001, 100.0, 99.65724, 99.87026, 99.94344, 99.94041
254470.50904000003, 282.6632619718719, 282.63033832568266, 282.98350980991955, 19.03338067102586, 19.120598885013326, 19.111382049188183, 5348.205834111753, 5382.107900262829, 5382.463964791877, 85.9028689506481, 1.5601555954431205, -17.107367014146803, 5344.6655765612795, 5388.255626796238, 5381.794596132222, 0.9999923724717662, 0.9999999345811513, 0.9999937132432134, 59.99177498487238, 59.99401109256785, 59.99531517635024, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 3.485051, 2744.725, 593.8517, 4.624849, 2746.448, 818.9639, 3.343785, 2738.411, 787.086, 3.486518, 2744.137, 606.7914, 4.526688, 2745.992, 593.5714, 4.626379, 2746.176, 99.88154, 99.95649, 99.66151, 99.87026, 99.94351, 99.94023
254472.86616000003, 282.58309227646185, 282.71579622572716, 283.0013161618525, 18.983668796920494, 19.128409913821493, 19.081159776761076, 5340.948263740043, 5385.596038197796, 5373.523583977944, 82.68181237221961, 4.848994646049391, -11.468716091435681, 5349.244300581243, 5383.118724581139, 5375.587033439348, 0.9999948798851728, 0.9999999821520478, 0.9999957014946499, 59.99335914654857, 59.994380810343465, 59.99507685500329, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.2878, 3.507359, 2740.314, 587.5871, 4.665926, 2741.71, 825.4087, 3.308627, 2730.873, 780.6973, 3.508581, 2739.49, 600.3633, 4.57691, 2748.048, 587.1895, 4.66813, 2741.135, 99.72941, 99.78389, 99.37745, 99.70728, 100.0, 99.75684
254475.28380000003, 282.6023472747186, 282.6745271609454, 283.01662851822374, 19.01373399157142, 19.132313367844787, 19.116654641566974, 5343.462623722677, 5387.793903240371, 5383.382554041895, 87.93672876952814, 2.397384381037341, -16.088811168571738, 5352.129609599186, 5380.191825040246, 5382.094255585993, 0.999996229925053, 0.9999999931387182, 0.9999933091911326, 59.992978085592306, 59.993922220781954, 59.99494401964869, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 3.484872, 2744.72, 593.9296, 4.624113, 2746.509, 819.0028, 3.343417, 2738.114, 787.1054, 3.486334, 2744.253, 606.6579, 4.526322, 2746.094, 593.6509, 4.625647, 2746.118, 99.88745, 99.95864, 99.66972, 99.87452, 99.94175, 99.94237
254477.66804000002, 282.6258882882332, 282.6763493870819, 283.0505099293493, 19.00136648772907, 19.12071227646816, 19.0954344579262, 5341.06833259516, 5380.402690958224, 5379.982324444883, 81.19609552984048, 2.4152519079950707, -19.55699693499355, 5345.731962505089, 5379.4010937969115, 5378.416689815163, 0.9999950690542003, 0.9999999925196246, 0.9999965776963696, 59.99413653852699, 59.995183838840425, 59.99515881690729, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.7216, 3.507716, 2740.884, 593.8712, 4.624481, 2746.337, 819.0416, 3.343785, 2738.534, 780.5613, 3.510972, 2738.432, 598.8945, 4.593529, 2747.804, 596.5336, 4.600193, 2747.607, 99.7489, 99.95444, 99.66981, 99.67108, 100.0, 99.99456
254479.9776, 282.7669592509326, 282.74926887235546, 282.99208839599487, 19.00460307616802, 19.125579198780756, 19.10565324287507, 5346.756656123418, 5374.1300975678605, 5381.0160852922745, 90.09641918871966, -1.6190014485990716, -16.04028644231812, 5341.586126989295, 5388.991089848967, 5380.67522742899, 0.9999946239105462, 0.9999999909057052, 0.9999951095961312, 59.99429988019169, 59.9927549426147, 59.99399244965346, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 774.9199, 3.528061, 2734.802, 599.1631, 4.5893, 2747.871, 814.538, 3.36477, 2741.425, 778.0175, 3.515568, 2738.267, 599.3714, 4.584945, 2748.045, 593.6707, 4.625647, 2746.007, 99.52202, 100.0, 99.79432, 99.64204, 100.0, 99.94228
254482.287, 282.69905882099494, 282.74280099785614, 282.9502679106662, 19.011816278085607, 19.112735827047025, 19.09062588507968, 5346.493196538977, 5378.867432781262, 5375.2766577773045, 85.74216911817348, 1.8422334727299017, -17.81950822636236, 5342.428948417837, 5371.433190648754, 5378.754530131232, 0.9999932804815527, 0.9999998680340716, 0.9999950973152406, 59.99355809489108, 59.99544375557133, 59.9938091483775, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 778.7643, 3.51771, 2736.969, 598.0541, 4.594825, 2748.157, 819.0028, 3.343785, 2738.404, 774.3474, 3.529174, 2733.966, 600.4586, 4.576362, 2747.833, 593.6111, 4.626013, 2745.999, 99.60938, 100.0, 99.66159, 99.47184, 100.0, 99.93802
254484.63296000002, 282.665419092964, 282.77947569185176, 283.0690118870709, 18.97230739637996, 19.083832264365153, 19.028563511845576, 5331.272692815366, 5370.617745805263, 5364.45450301973, 78.41187192511666, 2.3094490080119385, -19.154151697322504, 5335.175568609493, 5370.114087692595, 5361.750408212745, 0.9999955321671797, 0.9999999503616004, 0.9999937275936361, 59.99173395503662, 59.9854599202781, 59.99253015136595, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 769.7547, 3.544481, 2726.607, 606.206, 4.530172, 2746.321, 825.1563, 3.309364, 2730.662, 768.1723, 3.549031, 2726.04, 606.6961, 4.526322, 2746.094, 587.1696, 4.668314, 2741.075, 99.27314, 99.94974, 99.37985, 99.22559, 99.94148, 99.75881
254486.97324000002, 282.6469777675638, 282.75553666013843, 282.9660574302027, 19.003687466247083, 19.125544699223596, 19.09792705179257, 5337.146284660879, 5377.292836274101, 5376.445558756503, 87.73254049105958, 2.447568263434732, -18.514472367919097, 5341.077460706765, 5372.997989098149, 5378.7767260407545, 0.999998361274436, 0.9999999170513474, 0.9999934463874668, 59.986352073123015, 59.98507122908377, 59.98809120239154, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 775.0974, 3.52824, 2734.506, 600.2332, 4.578248, 2748.047, 818.9833, 3.343969, 2738.522, 774.4445, 3.529358, 2733.092, 600.306, 4.57691, 2747.829, 593.5117, 4.626196, 2746.056, 99.51974, 100.0, 99.66168, 99.46016, 100.0, 99.94434
254489.27636000002, 282.6100461530791, 282.66864057367513, 282.95459029833467, 19.02001518155644, 19.13124740697774, 19.105213775836432, 5342.210212567852, 5378.621932500011, 5377.127822257167, 86.26247428847171, 2.952325198329163, -17.715382682492418, 5343.469479222049, 5384.387800135565, 5381.739289695527, 0.9999929243857141, 0.9999998961414104, 0.9999935427827448, 59.979515403482985, 59.98290992554034, 59.97989218146388, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 775.0383, 3.528418, 2733.698, 600.2137, 4.578432, 2748.104, 819.0222, 3.343969, 2738.916, 774.4251, 3.529174, 2733.1, 600.2488, 4.57691, 2747.942, 593.631, 4.626013, 2746.056, 99.5262, 100.0, 99.67386, 99.48568, 100.0, 99.94638
254491.59988000002, 282.60162524102225, 282.6172884631817, 282.86341991312906, 19.020030693787557, 19.142183979928692, 19.099921454397943, 5341.115876626212, 5382.916829851809, 5374.053625276854, 83.91259582190321, 1.998668530847226, -15.511536398665612, 5342.717699412165, 5371.536299795428, 5374.726003594523, 0.9999962606754049, 0.9999999435690748, 0.99999547436288, 59.9762435556201, 59.97903528330741, 59.974143154901626, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.3864, 3.507181, 2740.558, 593.9685, 4.624297, 2746.509, 812.8492, 3.375814, 2744.105, 780.6584, 3.508765, 2739.427, 594.2021, 4.622566, 2746.46, 599.2574, 4.58536, 2747.725, 99.71339, 99.95657, 99.86693, 99.69884, 99.95447, 100.0
254494.05304000003, 282.81434049060135, 282.73132319198663, 282.9654908184753, 19.01961679492264, 19.12558018047456, 19.105929056977885, 5346.492010392455, 5379.736079673843, 5376.073298531515, 84.11873825142993, -3.7519065586225224, -20.19531293559332, 5342.23415024514, 5382.776162030894, 5378.846056390373, 0.9999908587421077, 0.9999998845425856, 0.9999941996926184, 59.97795286237382, 59.977476411669045, 59.97326631228741, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 774.9988, 3.528061, 2734.363, 600.2526, 4.578248, 2748.156, 819.0028, 3.343785, 2738.622, 774.1921, 3.52899, 2733.038, 600.3251, 4.577275, 2748.107, 593.5316, 4.626745, 2746.233, 99.51454, 100.0, 99.66955, 99.46567, 100.0, 99.94644
254496.43124000003, 282.6475142462256, 282.76191358485664, 283.09913446367517, 18.988049422345632, 19.120846568488385, 19.07231976901337, 5339.007806703802, 5375.462062202301, 5365.366806342917, 82.0289033878953, 1.8231927472490952, -14.090977907997285, 5340.049830787147, 5377.016968897747, 5371.328766223908, 0.999996314933387, 0.9999999746093693, 0.9999936130337804, 59.97184945466095, 59.974154843288716, 59.971050131760215, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.7807, 3.504325, 2741.507, 602.3344, 4.559644, 2747.718, 822.1281, 3.326667, 2735.005, 769.1238, 3.546825, 2724.781, 606.2955, 4.529062, 2745.88, 587.1298, 4.66868, 2741.25, 99.77454, 100.0, 99.53791, 99.16582, 99.94746, 99.76519
254498.84348, 282.8660747554549, 282.96161590800705, 283.26340481855294, 18.98841442884659, 19.137271338180003, 19.09379752132914, 5348.605573330085, 5381.928644142484, 5377.823369681212, 85.33955840117846, -0.732464730802235, -17.64376137887939, 5339.924509917211, 5381.583895473623, 5377.474235615846, 0.9999949078438838, 0.9999999922780224, 0.999994468137673, 59.968783113677915, 59.97103101468799, 59.97252556769303, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 782.3721, 3.503968, 2740.607, 600.2526, 4.578063, 2748.155, 819.061, 3.343785, 2738.631, 774.3086, 3.529726, 2734.14, 600.4014, 4.577458, 2748.049, 593.5515, 4.626745, 2746.17, 99.7379, 100.0, 99.66986, 99.48028, 100.0, 99.94423
254501.26100000003, 282.7466566459848, 282.8352002554492, 283.1420800318123, 18.988028422016153, 19.123695469289867, 19.081569716807866, 5342.523236274556, 5382.375444728853, 5378.949363141412, 80.04886401225858, 3.359397338384042, -15.475857995725164, 5340.532912648214, 5377.201320261581, 5368.78142059296, 0.9999976361031871, 0.9999999315973083, 0.9999962829923604, 59.970967399459205, 59.9710203139334, 59.973179404591775, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.2484, 3.507538, 2740.267, 600.1943, 4.578432, 2748.046, 825.3893, 3.308995, 2730.939, 774.4445, 3.529726, 2733.524, 600.3633, 4.577275, 2747.939, 593.5714, 4.626196, 2746.062, 99.73532, 100.0, 99.37536, 99.48842, 100.0, 99.94434
254503.56136000002, 282.71234697731694, 282.83174841696547, 283.1195447787775, 18.99412116905334, 19.129189901837055, 19.08559096369588, 5342.917982252701, 5385.75977289058, 5374.58889537568, 79.34877499342383, -0.8023300178733734, -13.22640733497849, 5344.888000305142, 5385.605489128679, 5379.265581514212, 0.9999961619933802, 0.9999999859458294, 0.9999962692666509, 59.97059106770583, 59.97274365855462, 59.97068307452989, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 775.0974, 3.528597, 2734.678, 593.8323, 4.624481, 2746.399, 831.6205, 3.27126, 2720.139, 780.6973, 3.509133, 2739.383, 594.1449, 4.622749, 2746.565, 599.814, 4.580966, 2747.728, 99.52428, 99.95444, 98.99687, 99.70923, 99.95862, 100.0
254505.90432000003, 282.8592130576996, 282.85705620074907, 283.1949425003273, 18.997620282972697, 19.139719945568768, 19.089022165021508, 5346.948170078869, 5381.71717701423, 5371.858179829361, 79.40342762116279, 0.13295086308016835, -12.305166225709172, 5339.122620255265, 5383.299502573975, 5374.964373626383, 0.9999966257463396, 0.9999998955747912, 0.9999959630974756, 59.970678375917124, 59.9701848021036, 59.972632389579125, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.2287, 3.507538, 2740.33, 600.1943, 4.578432, 2748.102, 825.4475, 3.308443, 2730.824, 774.4057, 3.529542, 2733.417, 600.2297, 4.58038, 2747.82, 593.5912, 4.626196, 2746.173, 99.73132, 100.0, 99.37972, 99.48012, 100.0, 99.94427
254508.21592000002, 282.94981289736234, 282.9549668408167, 283.0684976344548, 18.96289316472618, 19.103379473246378, 19.080438600138432, 5339.416279236807, 5370.247569755784, 5372.337653701723, 84.75721636477101, 0.46385864150147427, -14.400745013164396, 5342.601794251607, 5373.250364382266, 5374.216807998571, 0.9999954770467588, 0.9999997483555931, 0.9999941416440177, 59.9728414391747, 59.975059826564866, 59.97351015704727, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 774.8805, 3.528418, 2734.253, 593.8517, 4.625034, 2746.506, 825.3893, 3.309732, 2731.28, 781.8624, 3.502698, 2741.841, 592.2183, 4.638272, 2744.617, 589.9927, 4.653115, 2742.792, 99.51454, 99.95858, 99.40235, 99.74514, 99.88772, 99.84219
254510.61068, 282.7674497688935, 282.8525029169303, 283.03243253093785, 18.985065965676004, 19.1251110185879, 19.069946476206606, 5339.785236091123, 5380.33324591996, 5371.480267027617, 84.15323244071419, 3.0124584295492696, -8.675934486296228, 5340.507577483784, 5380.9639224149905, 5369.443925605833, 0.9999960867342532, 0.9999999427093413, 0.9999963198954505, 59.975813171843456, 59.97356248907271, 59.978235961161936, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 769.0252, 3.544837, 2728.675, 589.5327, 4.649716, 2744.81, 822.0892, 3.325562, 2734.948, 781.7264, 3.506375, 2739.516, 593.649, 4.625488, 2746.447, 593.3924, 4.626745, 2746.064, 99.2872, 99.8764, 99.53582, 99.69691, 99.95433, 99.94457
254512.93148000003, 282.88963184956674, 282.8826457164854, 283.1538309739765, 18.99588337334046, 19.12929155780779, 19.088109433500748, 5343.659318377369, 5377.763381209264, 5376.689464533139, 80.9494896589207, 3.823322435927821, -17.149755760285643, 5345.710250987132, 5380.443201353508, 5379.603264160435, 0.9999960042322072, 0.9999999848662302, 0.9999968738635906, 59.97649076684192, 59.977488661912126, 59.97741731142461, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 774.9002, 3.528775, 2734.148, 593.8712, 4.624665, 2746.449, 819.061, 3.343417, 2738.627, 780.8332, 3.509133, 2739.48, 594.2212, 4.622018, 2746.508, 593.5117, 4.626562, 2746.005, 99.50863, 99.95457, 99.67568, 99.70127, 99.95464, 99.93823
254515.23020000002, 282.74511576919065, 282.7674420792621, 283.00897385890073, 19.011111517622602, 19.140198839075573, 19.104912306178242, 5353.022466189133, 5388.8841519354955, 5380.130385243214, 81.24350372154959, -0.3865973307852073, -14.850682476291837, 5347.043531081417, 5388.296075161149, 5381.319195602598, 0.9999954050291857, 0.9999998474952815, 0.9999944150040591, 59.97730498803653, 59.978307417464045, 59.97761364966217, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.3864, 3.507002, 2740.453, 600.2721, 4.5788, 2748.104, 812.8881, 3.37563, 2743.813, 774.4833, 3.529542, 2733.301, 600.4014, 4.576545, 2748.052, 599.814, 4.580966, 2747.951, 99.73617, 100.0, 99.85845, 99.49002, 100.0, 100.0
254517.51840000003, 282.8066686208199, 282.83618469539374, 283.13484467828414, 18.999449831752067, 19.12022489886313, 19.0924351890376, 5345.029031246788, 5378.502349332139, 5376.274085716873, 82.19537960970138, -1.628115319521612, -15.079656986280725, 5339.9482071940965, 5382.602724555186, 5380.099342934144, 0.9999965742400646, 0.9999999467600267, 0.9999981209824631, 59.97781623272572, 59.97522292310192, 59.97935861900886, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 775.0186, 3.527526, 2733.372, 593.8907, 4.623929, 2746.505, 819.0028, 3.343969, 2738.688, 780.775, 3.509133, 2739.32, 594.1449, 4.622384, 2746.403, 593.631, 4.626013, 2746.291, 99.50306, 99.9526, 99.66789, 99.69738, 99.95076, 99.94438
254519.88728000002, 282.76833245624925, 282.8449239279738, 283.00470770165435, 19.009625961024252, 19.120984039147757, 19.08584875147856, 5338.91884509235, 5378.7144304538415, 5374.927420731724, 85.79790469357522, -2.944776863775303, -19.912049544559977, 5344.125719563997, 5380.350378490944, 5380.190443255035, 0.9999948696372025, 0.9999999509728514, 0.9999964321230014, 59.981386174413096, 59.9806407883853, 59.98207970932112, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.1893, 3.506645, 2739.597, 600.1943, 4.578248, 2747.992, 819.0416, 3.344337, 2738.794, 774.5804, 3.529542, 2733.836, 600.3823, 4.576545, 2747.719, 593.5515, 4.626745, 2746.29, 99.71513, 100.0, 99.67581, 99.49537, 100.0, 99.94862
254522.27356000003, 282.84554459378995, 282.86462151355005, 283.13330591409886, 18.99275272270537, 19.10254193936774, 19.091201171947432, 5341.93949340101, 5385.9208881974755, 5378.325226307885, 85.23180440552392, 2.419998087309068, -17.023125017559323, 5346.852425749284, 5378.82493586254, 5374.918928696179, 0.9999926498209173, 0.9999999897608044, 0.9999942538747119, 59.97838826624178, 59.97984999571078, 59.977219515488706, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 787.5177, 3.485051, 2744.672, 606.5562, 4.527778, 2746.155, 825.3893, 3.308259, 2730.823, 768.2306, 3.548847, 2727.668, 606.4481, 4.532532, 2746.578, 589.1974, 4.65165, 2744.057, 99.88973, 99.94782, 99.37584, 99.20873, 99.94749, 99.85265
254524.65616, 282.46617423578766, 282.55380047301287, 282.7670919984515, 19.022621340936798, 19.14262838972981, 19.114571196286317, 5341.011142950099, 5382.130568240748, 5377.641625062371, 81.9305047957167, 1.128165754103975, -14.392145909140254, 5344.879325546058, 5386.648109874321, 5375.423915239152, 0.9999954915808504, 0.9999998357893117, 0.999993429982267, 59.97973635340514, 59.983668612205825, 59.98037154052952, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.2681, 3.507002, 2740.491, 600.2526, 4.579169, 2747.934, 821.2934, 3.32998, 2735.201, 774.6193, 3.529174, 2733.417, 600.3251, 4.576727, 2747.779, 593.3129, 4.628943, 2746.002, 99.71948, 100.0, 99.58103, 99.48273, 100.0, 99.93396
254527.04568, 282.8979353698925, 282.8596645754746, 283.1098636850569, 18.997087860922928, 19.133503332473865, 19.081734505633108, 5344.8657820143735, 5379.277250025107, 5374.411447970304, 79.29397858829691, 1.415399490168511, -10.717073423882084, 5343.3658632004735, 5379.426463700227, 5372.208387894331, 0.9999983685219491, 0.9999999798399213, 0.9999977643801867, 59.98341210942918, 59.98202686524935, 59.98199070853506, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 788.7794, 3.478091, 2745.938, 597.0814, 4.60643, 2747.36, 829.3881, 3.282857, 2722.152, 779.9011, 3.509868, 2739.329, 594.1449, 4.622749, 2746.449, 599.8538, 4.580599, 2747.892, 99.93169, 99.98748, 99.08402, 99.69528, 99.95469, 100.0
254529.41312, 282.9055477273935, 282.9140562705813, 283.18180792616613, 19.008738108345447, 19.139412993380393, 19.100273322851013, 5344.260139830752, 5387.568988107529, 5371.74164494826, 77.7767700138595, 1.6743448898114366, -13.065768890575555, 5342.666843072901, 5383.197720109109, 5373.356648749889, 0.9999958637098656, 0.9999999955875256, 0.9999955702669611, 59.98098024019201, 59.98367423080658, 59.98280813679204, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 788.5231, 3.483802, 2744.432, 600.2332, 4.578248, 2748.157, 825.4669, 3.308443, 2730.877, 774.4445, 3.529726, 2733.641, 600.3633, 4.577641, 2747.939, 593.5912, 4.626196, 2746.058, 99.89804, 100.0, 99.37541, 99.48826, 100.0, 99.94234
254531.72532000003, 282.8020275221341, 282.8635841726124, 283.14991620301845, 19.0050416707197, 19.131041357977043, 19.0826627691247, 5346.472974560887, 5383.625332494618, 5375.990811489352, 76.76030667941222, 2.6021999758127095, -14.844221376784276, 5348.317815761133, 5386.135977263186, 5379.8729566797365, 0.9999946723029963, 0.9999999477093854, 0.9999985835816102, 59.99124993920439, 59.985776792838756, 59.991594438381554, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 793.8856, 3.460601, 2747.324, 593.8517, 4.624481, 2746.336, 825.4087, 3.308259, 2730.655, 780.7167, 3.508581, 2739.436, 594.1449, 4.622749, 2746.452, 593.6111, 4.626196, 2746.004, 99.98624, 99.95636, 99.37958, 99.69708, 99.95452, 99.94234
254534.07288000002, 282.86141237942167, 282.82474709648454, 283.1109635871544, 18.998940613977144, 19.11190211818571, 19.097225188245446, 5348.1915696916985, 5372.924385167999, 5383.895733684655, 83.3951446949859, -0.6614212643403334, -15.878263481731551, 5347.115806324329, 5375.221337307317, 5384.177989998797, 0.999994693818171, 0.9999999914509007, 0.9999941867983276, 59.99410547910884, 59.99109867016033, 59.99387540061045, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 800.1746, 3.434901, 2748.477, 587.6454, 4.665741, 2741.652, 819.0804, 3.343233, 2738.4, 787.1054, 3.486334, 2744.142, 587.8884, 4.664022, 2741.857, 587.1696, 4.667947, 2741.191, 100.0, 99.77983, 99.66533, 99.87026, 99.78729, 99.76089
254536.48716000002, 282.7807585886609, 282.85120739840124, 283.0827399034169, 19.01389555953808, 19.126606864369787, 19.098827142804957, 5352.0308895778935, 5383.965202847718, 5381.559180757051, 85.07307683067802, 1.8549656902357583, -12.364097433060124, 5348.54243527514, 5386.211218012757, 5379.94121387003, 0.9999959421280727, 0.9999999935739614, 0.9999968203072216, 59.9923996681408, 59.99352287824742, 59.993825525573044, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 793.8856, 3.460601, 2747.276, 593.8712, 4.624665, 2746.45, 825.3893, 3.308811, 2730.428, 780.7167, 3.509133, 2739.151, 594.2593, 4.621653, 2746.51, 593.7105, 4.624914, 2746.177, 99.98451, 99.95243, 99.39385, 99.71117, 99.95849, 99.94448
254538.87376000002, 282.75896028846387, 282.8213157670788, 283.08384678340866, 19.023517663305054, 19.135235459728296, 19.104726751625233, 5351.148382200956, 5386.346169846487, 5380.837253835292, 85.29537398549746, 0.16177802204197178, -15.768131678754798, 5352.133495217954, 5382.783338519154, 5385.939690245244, 0.999995368191272, 0.9999999489728564, 0.9999959669535529, 59.99287367199799, 59.996866163733934, 59.991800166375825, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 793.925, 3.460779, 2747.271, 593.8517, 4.623929, 2746.68, 818.1487, 3.350596, 2740.584, 778.3671, 3.518326, 2736.518, 598.0743, 4.594442, 2748.033, 598.5615, 4.585544, 2747.841, 99.98433, 99.9544, 99.71804, 99.59296, 100.0, 100.0
254541.26688, 282.800478044292, 282.8048338804733, 283.1505855090126, 19.018153904032864, 19.123361423832634, 19.106795033101662, 5353.976912658237, 5381.645649455778, 5384.023154282895, 85.58845238483991, -0.6289271675302643, -16.773928755301995, 5354.586552089406, 5385.373360486247, 5383.597913636291, 0.9999931654845704, 0.9999999983231186, 0.9999942124864768, 59.99091947586887, 59.99221416825862, 59.98847921007359, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 788.8188, 3.477912, 2746.19, 597.3148, 4.604772, 2747.191, 817.7216, 3.348571, 2738.707, 780.6779, 3.509133, 2740.038, 594.2021, 4.622018, 2746.126, 593.5117, 4.626562, 2746.059, 99.93792, 99.98756, 99.70612, 99.72107, 99.95844, 99.94237
254543.57824000003, 282.82859555803765, 282.7883761238718, 283.0114490093744, 19.01062006035957, 19.10683265486434, 19.104900981084402, 5341.259834111826, 5382.70228495195, 5381.844023393354, 83.68619941886209, 0.5910327121767978, -19.54317786783463, 5348.018821576057, 5380.712356591721, 5375.783579012163, 0.9999946836873773, 0.9999999690686314, 0.9999941473480297, 59.990351972027085, 59.99014265357853, 59.992028493550066, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 788.4837, 3.483623, 2744.652, 600.2526, 4.578432, 2748.048, 819.0804, 3.343601, 2738.519, 774.5222, 3.530277, 2733.278, 600.3823, 4.57691, 2747.722, 593.631, 4.626196, 2746.118, 99.889, 100.0, 99.66581, 99.48483, 100.0, 99.94434
254545.86432000002, 282.88820219227097, 282.769540126737, 283.12434801443453, 18.97493132250876, 19.097092415532234, 19.06507144844059, 5335.05038756284, 5374.909795419423, 5371.840834312824, 81.22564925327515, -3.6400770712532164, -14.849756579337736, 5337.474696455174, 5378.669343212216, 5366.8295350543385, 0.9999964718515363, 0.9999998746366072, 0.9999962584754337, 59.988067853406854, 59.991047288980724, 59.987443842549084, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.1696, 3.507538, 2740.209, 606.4979, 4.527962, 2746.153, 825.3311, 3.308627, 2730.932, 768.1723, 3.549031, 2725.808, 606.6961, 4.52614, 2745.881, 587.1895, 4.66813, 2741.135, 99.7273, 99.94778, 99.38967, 99.21355, 99.93373, 99.76302
254548.28804, 282.74775269928165, 282.7987225796393, 283.01234994098087, 19.0137825185322, 19.112975940803565, 19.098758327857567, 5347.411966598559, 5380.565124288242, 5379.400571243337, 83.71619598261441, -3.9508775854556006, -16.80070823125743, 5346.210126194557, 5380.537860332455, 5380.476566165216, 0.999993923554109, 0.9999999946962949, 0.9999946638786872, 59.987732972866404, 59.98795774030659, 59.98860955883524, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 3.484872, 2744.552, 600.2137, 4.578616, 2748.213, 819.0804, 3.343785, 2738.737, 774.5027, 3.52899, 2733.194, 600.3442, 4.576362, 2747.89, 593.6906, 4.626379, 2746.173, 99.88555, 100.0, 99.68203, 99.472, 100.0, 99.94434
254550.63436000003, 282.74209632249125, 282.82593995926675, 283.1242958716927, 18.983484930201218, 19.10176582462243, 19.064660637774217, 5334.963646264827, 5370.2829441660015, 5365.460583428721, 81.29158285490757, 0.8849125867909606, -13.359794146815148, 5334.222070974888, 5376.779793053127, 5369.139226287122, 0.9999983078623523, 0.9999999999779519, 0.9999975399407073, 59.976983433637486, 59.98340539165077, 59.983734887450055, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 781.2681, 3.507359, 2740.099, 600.2137, 4.578616, 2748.269, 825.3893, 3.307891, 2730.771, 774.4251, 3.529542, 2733.47, 600.3442, 4.577458, 2747.876, 593.8497, 4.622168, 2746.803, 99.7193, 100.0, 99.38381, 99.48206, 100.0, 99.96729
254553.00704000003, 282.706187124593, 282.8890594211546, 283.07218794227344, 18.99491825031945, 19.13317880400561, 19.081976321403918, 5343.863164255529, 5383.463419147385, 5377.070767904112, 78.57444129500493, 1.2933701884321636, -13.563620860094034, 5337.965432596104, 5384.893014955982, 5371.996301986147, 0.9999947881235703, 0.9999999907345993, 0.9999973071203145, 59.98478183441714, 59.98406119641258, 59.98015757237804, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 774.8016, 3.527883, 2733.655, 593.8517, 4.624849, 2746.283, 831.5428, 3.272917, 2721.816, 779.4739, 3.513178, 2737.562, 597.1205, 4.601382, 2747.863, 595.5197, 4.612645, 2746.572, 99.51401, 99.94837, 99.01484, 99.63748, 100.0, 99.97148
254555.33888000002, 282.82144363340245, 282.88271570408153, 283.1235254514582, 18.991111596222765, 19.134769805319014, 19.08279109757792, 5343.164644414088, 5382.388193534001, 5377.088828364493, 74.33522068025991, 2.5203792404895466, -12.829824161503666, 5339.557837294334, 5382.262795535536, 5372.3216276697285, 0.9999969757310725, 0.9999999971380249, 0.9999973076936997, 59.984450129201676, 59.98511116017131, 59.98526278774691, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 780.3809, 3.511642, 2738.501, 597.6456, 4.59722, 2747.646, 825.3893, 3.308627, 2730.485, 779.5905, 3.512994, 2739.396, 594.3166, 4.622749, 2746.511, 593.6111, 4.626562, 2746.231, 99.68269, 99.99796, 99.38394, 99.68957, 99.96053, 99.94647
254557.73968000003, 282.8965409489119, 282.92710417500734, 283.1476370749075, 18.976930877766105, 19.08912745397039, 19.067290939129254, 5335.591664000687, 5374.378491191007, 5370.2339758547005, 84.77844720719327, 0.6945949284054223, -19.189468310529946, 5335.6344574080185, 5378.095347607257, 5370.907884239851, 0.9999931850048245, 0.9999999999964305, 0.9999963897441889, 59.98852257744459, 59.9876639029077, 59.986784671139006, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 771.6473, 3.538413, 2729.172, 589.0268, 4.656531, 2741.996, 822.1087, 3.334213, 2738.787, 787.0666, 3.486334, 2744.142, 587.8502, 4.66384, 2741.917, 587.2491, 4.667764, 2741.25, 99.35169, 99.81056, 99.67554, 99.87045, 99.78919, 99.76519
254560.07984000002, 282.73998552391294, 282.83205350437555, 283.1005028238146, 18.991240166685618, 19.13330553197613, 19.0633720135962, 5339.901356396296, 5379.902618703854, 5370.226945821891, 77.80796728197265, -1.0378341167947838, -11.764786462582322, 5345.534703352333, 5381.799054083947, 5373.498652977187, 0.9999979285974401, 0.9999996554757362, 0.9999971055755634, 59.98937233184374, 59.99092873813302, 59.98856038538034, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 600 600], 5500.0, [], 774.6242, 3.528954, 2733.99, 593.7739, 4.625034, 2746.341, 825.3505, 3.308811, 2730.546, 780.7167, 3.509317, 2739.378, 594.1449, 4.622749, 2746.616, 593.5714, 4.626379, 2746.057, 99.517, 99.95042, 99.37563, 99.69706, 99.95256, 99.94013
