TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
255637.62652000002, 282.36285082453185, 282.08712534607236, 282.40736963527775, 19.004721252592084, 19.08801205478469, 19.087972756547423, 5335.834920298088, 5369.924585266845, 5367.267195482876, 86.07674200818269, -2.8076528106757905, -13.705729244259373, 5337.620590640644, 5369.85133573045, 5370.890909440734, 0.9999980755690352, 0.9999999390240403, 0.9999966658582877, 60.018302930656546, 60.0120593151055, 60.015337141943384, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2366, 3.548585, 2726.277, 593.9101, 4.624297, 2746.505, 818.8087, 3.34489, 2738.931, 768.3082, 3.548112, 2725.21, 792.2742, 3.464169, 2747.141, 591.1657, 4.643043, 2743.88, 99.22218, 99.95858, 99.68078, 99.19003, 99.97957, 99.88389
255639.93720000001, 282.2519826625119, 282.16795955691475, 282.44339137760994, 19.01588603383603, 19.148444606448177, 19.128473620890645, 5341.63129550958, 5375.807334665624, 5385.4247616853645, 82.7307041552491, -2.430922190326328, -14.40089623689255, 5347.350399446351, 5377.724483942237, 5382.050504615147, 0.9999970860950481, 0.9999995660182717, 0.9999973231027227, 60.02308836157109, 60.02188770669797, 60.019180928509044, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 761.8096, 3.566432, 2717.395, 587.9373, 4.663899, 2742.833, 814.4022, 3.367899, 2742.75, 764.9877, 3.555834, 2723.621, 792.8846, 3.464169, 2746.338, 592.8755, 4.62876, 2746.291, 98.91319, 99.81056, 99.8198, 99.08071, 99.97014, 99.94864
255642.28284000003, 282.2337819416155, 282.11501458530665, 282.4853168824008, 19.012505164888722, 19.15204754420823, 19.116669046459478, 5344.788819566154, 5373.125906937323, 5378.964518663066, 87.5775463472387, 0.21292791556510338, -12.666413749311232, 5340.99191914734, 5369.673545137488, 5381.218592286007, 0.9999965689977502, 0.9999998646462809, 0.9999972511529049, 60.02408296936262, 60.02537598955062, 60.02237447037309, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2563, 3.548942, 2726.497, 593.8712, 4.624297, 2746.343, 818.6728, 3.345442, 2738.895, 768.3471, 3.548296, 2726.406, 791.3777, 3.470196, 2746.454, 593.5316, 4.627661, 2746.173, 99.22582, 99.95252, 99.67948, 99.22319, 99.95459, 99.95057
255644.58664000002, 282.14865301156453, 282.0869991753604, 282.49447329356065, 19.03454281362367, 19.16600651917202, 19.114839070521032, 5344.86363861551, 5381.324456560753, 5375.222693120565, 80.09606428319648, 2.5139326820080896, -7.386004689366473, 5347.304232340585, 5386.990922986276, 5373.531581152611, 0.9999971364651324, 0.9999999991968859, 0.9999983223751772, 60.02411637830421, 60.02274043370413, 60.02345817877373, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 772.6331, 3.533594, 2732.844, 599.8635, 4.579721, 2747.994, 825.0204, 3.310468, 2731.198, 774.5999, 3.52899, 2733.675, 784.9114, 3.493754, 2742.275, 599.8538, 4.580599, 2748.066, 99.45928, 100.0, 99.39095, 99.48951, 99.84395, 100.0
255646.9126, 282.1973352080688, 282.0646802706804, 282.45505186355257, 19.019222066626124, 19.1595977795139, 19.12106469749293, 5337.901037553808, 5381.497158849992, 5373.539083637147, 86.24200166230867, -6.725508083828572, -5.465675103774856, 5338.609188097237, 5382.805703144961, 5375.867654695934, 0.9999983169301553, 0.9999996363702705, 0.9999996018729332, 60.024425902905044, 60.02452689990784, 60.02400085923326, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2761, 3.548764, 2726.77, 593.8907, 4.623929, 2746.279, 818.731, 3.343969, 2738.496, 768.3471, 3.548296, 2726.183, 791.3586, 3.470196, 2746.172, 593.5714, 4.626928, 2746.397, 99.2281, 99.9482, 99.67794, 99.21682, 99.94638, 99.94637
255649.27496, 282.2008994333491, 281.99727385806216, 282.3576868836497, 19.03501650929017, 19.177529301, 19.155734330621765, 5347.824376802198, 5386.14052775225, 5388.578789819299, 86.3977360340069, -5.366775441976188, -13.42918915820701, 5348.022179330697, 5385.244131530086, 5385.861053905429, 0.9999975299054322, 0.99999992898138, 0.9999977550205772, 60.02249726491136, 60.02156810065844, 60.02287728149469, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.6242, 3.529846, 2733.957, 600.2721, 4.578063, 2748.106, 818.7892, 3.344706, 2738.823, 774.6193, 3.529174, 2733.778, 785.064, 3.493754, 2742.922, 593.5316, 4.626928, 2746.342, 99.50413, 100.0, 99.6749, 99.49326, 99.82603, 99.94854
255651.64268000002, 282.0958930581036, 281.9664194931761, 282.3840053383818, 19.01113470280454, 19.1559318061775, 19.128658571172483, 5342.560526217878, 5382.89923813961, 5378.577676782999, 84.19682726139263, -3.391123907876249, -12.15490037463087, 5349.968065540375, 5385.471027769417, 5387.131467869087, 0.9999972493661766, 0.9999999084762435, 0.9999966206494418, 60.01852002061652, 60.02322381278068, 60.02350505095586, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 780.8936, 3.508609, 2739.646, 606.42, 4.528699, 2746.266, 812.4998, 3.377287, 2744.349, 780.9303, 3.50803, 2739.918, 778.7311, 3.51567, 2737.773, 587.8058, 4.66282, 2742.906, 99.7068, 99.93966, 99.87799, 99.71622, 99.64709, 99.82545
255653.97500000003, 282.26457099707204, 282.06971366004154, 282.3563343783855, 19.030826018924007, 19.197654683696694, 19.148494612983313, 5348.624271611387, 5387.27513313058, 5386.1246376452045, 83.39166351485846, -4.575399329821494, -9.593505319160158, 5346.757349852904, 5383.147997863658, 5383.007435513593, 0.9999972228249282, 0.9999999994643372, 0.9999988855598191, 60.014232494248674, 60.018488340694105, 60.01833101056826, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.6439, 3.529668, 2733.914, 600.097, 4.578432, 2747.879, 818.7698, 3.344337, 2739.165, 774.6387, 3.52899, 2734.074, 785.064, 3.493937, 2742.973, 593.5316, 4.627111, 2746.343, 99.49785, 100.0, 99.66043, 99.50401, 99.82788, 99.95268
255656.25780000002, 282.2237111934255, 281.9811687269233, 282.3333221519615, 19.02436986122775, 19.150580903722073, 19.108834269149344, 5341.792908595943, 5377.941606109238, 5369.719640157721, 78.58768457785573, 1.3142718418093864, -8.743803889998901, 5337.367416570682, 5379.574097573671, 5370.348203613842, 0.9999981919607164, 0.9999996685245855, 0.9999990918859426, 60.01927166039744, 60.01410853022656, 60.01623215814813, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.5848, 3.529489, 2733.193, 599.6689, 4.587089, 2747.708, 820.7693, 3.334029, 2735.274, 771.4929, 3.540941, 2728.169, 789.7182, 3.47677, 2746.176, 599.1381, 4.583163, 2748.009, 99.49229, 100.0, 99.58906, 99.28911, 99.92678, 100.0
255658.60280000002, 282.3027542320426, 282.16620421291907, 282.4442041711046, 19.02086654930376, 19.174583439610576, 19.1117417062209, 5349.791124684998, 5377.8535757170175, 5381.10896131774, 85.5187072612157, -7.284999093904844, -9.252825440642368, 5345.990026136851, 5380.462210484903, 5383.636822788461, 0.9999976220834355, 0.9999996540000956, 0.9999980439699339, 60.01145050126471, 60.012439256857014, 60.011766545439, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 770.5827, 3.540911, 2730.27, 597.5872, 4.592799, 2747.927, 819.9734, 3.338263, 2738.336, 774.6581, 3.52899, 2733.676, 785.0449, 3.49412, 2743.028, 593.5117, 4.626928, 2746.179, 99.36559, 100.0, 99.6637, 99.48533, 99.82991, 99.94654
255660.96752000003, 282.25458203254937, 282.10264310196953, 282.4476267110715, 19.026298762089127, 19.140393625534752, 19.124142038511025, 5343.066095661425, 5374.763801435435, 5375.170688710064, 86.34556874610598, -1.7685257862676735, -12.584009762324968, 5340.8506060535565, 5375.059838631724, 5377.094301961277, 0.9999969036677584, 0.9999997229283303, 0.9999968822703694, 60.005562067638195, 60.00827594269718, 60.008773528774356, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2761, 3.548942, 2726.44, 593.9101, 4.624113, 2746.458, 818.7698, 3.344337, 2739.17, 768.3276, 3.548296, 2726.183, 791.3395, 3.470378, 2746.397, 593.5714, 4.627111, 2746.174, 99.22044, 99.95256, 99.68948, 99.21682, 99.95251, 99.94433
255663.27536000003, 282.24994604686293, 282.0292204469478, 282.4250789982936, 18.98629675663332, 19.111499939595987, 19.090439208165225, 5333.366250876232, 5366.575547051929, 5366.642438409854, 82.2828543502637, 1.0596827306085288, -14.981864169231812, 5336.688130936202, 5370.150612594124, 5367.639412897553, 0.999997984501783, 0.9999997898301485, 0.9999973802069764, 60.00744577065455, 60.006514388541504, 60.00727550935728, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 761.8096, 3.567146, 2717.691, 587.5871, 4.665926, 2741.652, 812.5386, 3.377103, 2744.24, 762.0749, 3.566866, 2718.125, 797.5388, 3.445176, 2747.726, 587.3485, 4.667947, 2741.362, 98.9078, 99.78, 99.87399, 98.90139, 99.99699, 99.76723
255665.62188000002, 282.21943073277197, 281.9931202313065, 282.3548914827981, 19.022932715641222, 19.163478364995598, 19.12389421071153, 5345.3968858605995, 5379.09442043412, 5374.130362878692, 82.42421271653399, -4.851522467331051, -13.050292947208618, 5340.286147228327, 5376.581580308237, 5375.053659740187, 0.9999984271305796, 0.9999993667893117, 0.9999990437820918, 60.00510047238319, 60.00003677593683, 60.00084626876435, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2563, 3.548764, 2726.277, 593.9101, 4.624113, 2746.391, 818.5369, 3.346362, 2739.115, 768.3276, 3.548296, 2726.357, 791.3395, 3.470378, 2746.284, 593.5117, 4.626745, 2746.173, 99.2159, 99.9523, 99.67713, 99.22088, 99.95048, 99.94858
255667.89468000003, 282.22102070683644, 282.0116879090467, 282.38360696064234, 19.009527474775968, 19.148803660745074, 19.103515197547974, 5339.542588170026, 5372.121132063755, 5375.008645471566, 81.3260806785911, -12.077934044234325, -8.094447777425103, 5344.191466006972, 5377.752176507501, 5370.959387152705, 0.9999980450614409, 0.9999998890121858, 0.9999977886129253, 60.002100649665095, 60.001226192549495, 60.002175376014954, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2563, 3.548764, 2726.225, 593.949, 4.624113, 2746.452, 818.8087, 3.345626, 2738.714, 768.3471, 3.548296, 2726.124, 791.3205, 3.470378, 2746.129, 593.5316, 4.623816, 2746.689, 99.21835, 99.95256, 99.69565, 99.2147, 99.94823, 99.96315
255670.23428000003, 282.2713628207381, 282.14747594325974, 282.4576862344862, 19.019397643460877, 19.15433094001791, 19.12545975899176, 5340.700692560133, 5382.175527836847, 5378.074445810362, 88.58739593439668, -6.3445360381922455, -8.866487210722426, 5346.593616957277, 5379.792935032932, 5377.557966132895, 0.9999989771693818, 0.999999773490237, 0.9999992673169422, 60.00022484208524, 60.00504440116785, 60.00368917959606, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.5651, 3.529489, 2733.684, 600.2137, 4.578248, 2748.099, 825.1952, 3.30918, 2731.832, 774.1533, 3.532484, 2731.989, 787.0668, 3.486632, 2744.67, 596.3945, 4.609349, 2747.034, 99.48984, 100.0, 99.4207, 99.42813, 99.88302, 99.98396
255672.59904000003, 282.28411448231105, 282.0698743245454, 282.3911132267936, 19.061886120901807, 19.16086369412917, 19.113154258282762, 5346.1956979841225, 5377.030225886334, 5383.980228386571, 86.15956418914766, 0.02254914592572277, -12.507559777537153, 5348.049419400107, 5384.53793350466, 5386.935534704945, 0.9999969709036197, 0.9999997856567036, 0.9999971651405427, 60.005809680840954, 60.004279563012446, 60.00328232932135, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.8083, 3.545016, 2728.413, 595.9919, 4.609746, 2747.697, 818.7116, 3.344706, 2738.946, 773.2405, 3.533587, 2732.887, 785.579, 3.493207, 2742.917, 593.4321, 4.627111, 2746.175, 99.27345, 99.99376, 99.67686, 99.4548, 99.82586, 99.94851
255674.91544, 282.27534694067515, 282.1223527600744, 282.4491679952708, 19.043567636315924, 19.162549350622722, 19.14200873530839, 5352.8303500471, 5382.652113490344, 5383.489379488575, 83.82739798103557, -5.063969451703656, -14.071073972768772, 5347.047981288944, 5383.670973768766, 5382.5676208771165, 0.9999967193343613, 0.9999999060210902, 0.9999981539051433, 60.00831380050914, 60.00804332614699, 60.006146907826725, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 777.9166, 3.517353, 2738.268, 604.7858, 4.542145, 2746.708, 813.0822, 3.375998, 2744.174, 780.9109, 3.507846, 2739.692, 778.7693, 3.515122, 2737.859, 587.2491, 4.667947, 2741.302, 99.62746, 99.96384, 99.86293, 99.70847, 99.64177, 99.76923
255677.23388, 282.2323700472975, 282.03267683265284, 282.31795165562244, 19.03716755462144, 19.17762664475618, 19.143725988688715, 5351.818099254404, 5383.3928994426315, 5381.20398896113, 87.22549990900325, -2.5498182265123432, -16.596118916231262, 5349.489728750434, 5381.058652426485, 5384.814548908048, 0.9999961633666864, 0.9999998661957629, 0.9999980144405041, 60.00402969420615, 60.005930170394564, 59.99979150666194, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.7622, 3.528954, 2733.957, 600.2916, 4.577879, 2748.043, 818.401, 3.347283, 2739.309, 774.6387, 3.528806, 2733.458, 785.0449, 3.493937, 2742.812, 593.5714, 4.627844, 2746.225, 99.49977, 100.0, 99.67783, 99.48956, 99.82204, 99.94626
255679.56840000002, 282.175521849833, 282.0200773356141, 282.35579126686685, 19.032688922698547, 19.16466611462862, 19.147255803862205, 5349.818251321149, 5387.036096928919, 5384.717815495296, 84.34402666090227, -3.407115744987209, -11.109506011122448, 5342.287646686525, 5377.106098130105, 5377.4207588428235, 0.9999988052679429, 0.999999939432258, 0.9999985881875284, 59.99924466806408, 60.0001223250352, 59.999591304728256, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.6045, 3.529489, 2733.957, 600.2137, 4.578063, 2748.104, 818.7698, 3.34489, 2738.599, 774.6193, 3.52899, 2733.676, 785.0449, 3.49412, 2742.757, 593.5316, 4.626928, 2746.288, 99.49785, 100.0, 99.68091, 99.48954, 99.82002, 99.94654
255681.90356000004, 282.20661775330456, 282.06006145036, 282.39999226362096, 19.039907825661587, 19.163507290995746, 19.127199719651802, 5345.245880824741, 5383.326490713517, 5378.391065713497, 81.60765455017963, -1.7134039489476436, -7.214435149822066, 5352.98828403267, 5384.0170839843495, 5378.77386899407, 0.9999976064367124, 0.999999155995083, 0.9999993858141318, 59.9973221619819, 59.99717850709661, 59.99744644785706, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2563, 3.548228, 2726.267, 593.9296, 4.624297, 2746.454, 825.0981, 3.309732, 2731.079, 768.3665, 3.548664, 2726.179, 791.3395, 3.470561, 2746.449, 599.8538, 4.580966, 2748.062, 99.21991, 99.95448, 99.37877, 99.21669, 99.94431, 100.0
255684.26496000003, 282.24303125609134, 282.0573799518941, 282.38121141387984, 19.01279333403737, 19.164594923570824, 19.129653261729388, 5343.521798340946, 5382.181608450406, 5377.653581011367, 80.65911448044471, -1.9240138956819237, -15.191499269056976, 5340.751661166743, 5377.482723548766, 5379.684033303403, 0.9999986855546833, 0.9999998752862912, 0.9999993397912614, 59.99144291283588, 59.99409453599769, 59.995110415447414, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.5651, 3.529489, 2733.905, 600.2332, 4.578063, 2748.156, 818.731, 3.34489, 2738.492, 774.6387, 3.52899, 2733.064, 785.9796, 3.49065, 2743.768, 593.5515, 4.626745, 2746.23, 99.49786, 100.0, 99.68287, 99.48206, 99.85683, 99.94657
255686.61628000002, 282.2602725056017, 282.0370368173633, 282.38543390093434, 19.014022847420378, 19.105104644556693, 19.09486683702447, 5334.005934359438, 5364.439394699733, 5369.720592189301, 84.86696458869983, -3.391366663857866, -14.37862296013941, 5328.160168890186, 5369.844498472442, 5370.372455544597, 0.9999978878894813, 0.9999995334559494, 0.9999978697064748, 59.993212174448125, 59.99133575487064, 59.99282770728857, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2169, 3.548764, 2726.33, 593.9101, 4.624113, 2746.51, 818.5952, 3.347651, 2739.547, 766.7742, 3.554731, 2722.725, 794.3915, 3.455403, 2747.542, 589.5951, 4.657144, 2741.992, 99.22809, 99.95662, 99.69046, 99.09098, 99.98351, 99.81097
255688.89340000003, 282.27002814622887, 282.0227839417082, 282.4266876697049, 19.04072412026477, 19.131624121810425, 19.126903738376644, 5342.030904508443, 5378.327022455264, 5379.938967788651, 85.62210049121404, 1.5707860515576044, -8.741842835899206, 5342.062892505363, 5376.586391931837, 5377.537556855859, 0.9999971306797086, 0.9999996073263183, 0.9999973102258677, 59.993347913313734, 59.99476596628796, 59.99499840841566, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 763.0122, 3.563398, 2720.544, 589.5521, 4.650453, 2744.366, 816.2851, 3.357959, 2739.927, 766.8519, 3.551054, 2725.566, 791.4731, 3.469831, 2746.229, 593.5117, 4.627478, 2746.174, 98.99754, 99.87858, 99.76306, 99.1944, 99.95228, 99.9444
255691.20956000002, 282.2540898123893, 282.05134740006196, 282.36243417853854, 19.01803270830749, 19.174291593653173, 19.116973230356066, 5336.112825935234, 5377.372974112055, 5381.563105906708, 84.11105546130648, -6.545191593936011, -4.143809629608313, 5338.524333118545, 5379.6823131042875, 5377.129979961265, 0.9999987224325152, 0.9999991530383328, 0.9999986279613707, 59.994268494142695, 59.99793080498589, 59.995473296991364, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2563, 3.548764, 2726.55, 593.9101, 4.624297, 2746.393, 818.7892, 3.345074, 2739.049, 768.2888, 3.548296, 2726.241, 791.3395, 3.470378, 2746.172, 593.4918, 4.627295, 2746.286, 99.22254, 99.95235, 99.68509, 99.223, 99.94431, 99.9444
255693.57972, 282.28368271989655, 281.9902518190508, 282.3405687229984, 19.02647817385779, 19.16094665763541, 19.124523007297537, 5340.7029969372215, 5382.556130386562, 5375.976579488344, 81.83090411315243, -0.3762080470391851, -9.375321375143358, 5340.681558281157, 5382.979580381257, 5377.936676014832, 0.9999985339453024, 0.9999997308193066, 0.9999978498057085, 59.996651254111335, 59.99385235783961, 59.99498886564068, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.3876, 3.529489, 2733.904, 600.1943, 4.578616, 2748.048, 825.1369, 3.309916, 2731.073, 774.5999, 3.528806, 2733.729, 784.9495, 3.494302, 2742.061, 599.8737, 4.581149, 2748.008, 99.4862, 100.0, 99.38912, 99.48546, 99.7947, 100.0
255695.91912000004, 282.17985002153983, 282.0017175825041, 282.4082737096992, 19.011012850954067, 19.16931596013141, 19.128645110105413, 5340.5509699871145, 5381.582909551428, 5372.02283136904, 82.08844303258365, -3.2975866480052445, -8.628252478168179, 5343.752231094736, 5381.415995977013, 5377.132237560837, 0.999997805395974, 0.9999996297484481, 0.9999999263232348, 59.99532535954028, 59.994942725458976, 59.993478331243146, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2366, 3.548942, 2726.435, 593.9685, 4.624113, 2746.452, 818.7892, 3.345074, 2738.995, 768.3471, 3.548112, 2726.129, 791.3395, 3.470378, 2746.176, 593.5316, 4.626928, 2746.288, 99.21835, 99.95452, 99.67713, 99.21491, 99.9484, 99.94423
255698.23452000003, 282.28215837031587, 282.02656016162143, 282.39359622427094, 19.051615937848744, 19.157966978655754, 19.14636989716104, 5355.218377341454, 5386.526596970399, 5387.57003767445, 84.91682723517897, -5.686600331614521, -11.942953257477711, 5345.728075154192, 5383.691698732572, 5384.611604227617, 0.9999980015913379, 0.99999999986428, 0.9999981406276288, 60.0024921880549, 59.998919566993706, 59.999145091422434, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.6045, 3.529489, 2733.962, 600.2916, 4.578248, 2748.099, 818.731, 3.345074, 2738.943, 774.5999, 3.528806, 2733.564, 785.0449, 3.493937, 2742.977, 593.4918, 4.626745, 2746.234, 99.49576, 100.0, 99.68108, 99.48336, 99.81811, 99.94657
255700.59212000002, 282.23585111228545, 282.0005942805095, 282.39303819001714, 19.057241073990234, 19.152547182842376, 19.1321591086171, 5353.034692767341, 5376.85721126076, 5385.263847806147, 86.36703655011843, -1.0657193536253828, -11.9639160798788, 5350.8704085834015, 5383.852703672291, 5390.6204218847, 0.9999972273549125, 0.9999998067253231, 0.999997739522377, 59.99969819353406, 59.99936307782869, 59.99684953218986, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 780.9133, 3.508609, 2740.033, 606.5562, 4.52741, 2746.267, 812.5386, 3.377103, 2744.016, 780.9109, 3.507662, 2739.713, 779.5513, 3.512017, 2739.393, 589.2173, 4.655678, 2743.995, 99.71882, 99.94778, 99.87581, 99.70926, 99.67963, 99.85903
255702.9144, 282.34380606992215, 282.09665857693784, 282.4422775306819, 19.02972364646961, 19.17539703176935, 19.140301978051962, 5347.734224412849, 5384.118775826616, 5383.098983267959, 89.5220513267418, -2.344670212606445, -13.234961841164932, 5355.902752410959, 5378.33458468361, 5388.256488552433, 0.9999984829787307, 0.9999999375244147, 0.999997842426771, 59.99672745122977, 59.99981687312107, 59.9979355970308, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.6242, 3.529311, 2733.794, 600.1943, 4.577879, 2748.104, 818.8475, 3.34489, 2739.112, 774.6387, 3.528806, 2733.229, 785.064, 3.493754, 2742.865, 593.4719, 4.627295, 2746.229, 99.50395, 100.0, 99.67952, 99.48354, 99.82597, 99.94437
255705.24932000003, 282.2745908257676, 282.07018064171723, 282.4885866003231, 19.019050201894917, 19.140142738339197, 19.10471949787975, 5338.756023022377, 5374.315760099576, 5368.318095631273, 83.11484968558989, -6.116079750597862, -8.11138125615662, 5342.026404595159, 5377.396386691191, 5371.471462408358, 0.9999993048123904, 0.9999999518636656, 0.9999988236191247, 59.99537641348922, 59.99880393682704, 59.99565390796876, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 773.5005, 3.534308, 2729.945, 597.8207, 4.599799, 2747.527, 822.4193, 3.322617, 2733.168, 768.6384, 3.54756, 2726.495, 791.2823, 3.470561, 2746.124, 599.8339, 4.580782, 2748.006, 99.43772, 99.99362, 99.50254, 99.23258, 99.94256, 100.0
255707.61528000003, 282.3143471553318, 282.1541890605542, 282.42022375360125, 19.04274258992806, 19.177098054757614, 19.146330158344533, 5350.625135821342, 5380.916495427195, 5384.225048808492, 86.63614058011535, -1.972318503951442, -11.699519787439613, 5347.236419098922, 5389.186309120079, 5382.56320059745, 0.9999994601183928, 0.9999994800380259, 0.9999999254957878, 60.00090442483722, 59.99946076603034, 60.001165687061686, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 773.4611, 3.531631, 2733.623, 600.2332, 4.578248, 2748.042, 818.8281, 3.34489, 2738.662, 774.6387, 3.52899, 2733.507, 785.0449, 3.493754, 2742.865, 593.5316, 4.626928, 2746.234, 99.48762, 100.0, 99.671, 99.48565, 99.82603, 99.94654
255709.95296000002, 282.17844353524185, 281.98834155718197, 282.29234743681366, 19.018157523908826, 19.155464414509485, 19.120786483212925, 5342.49020672635, 5384.950536394013, 5374.859202270775, 79.59378074015513, 0.1448608101238733, -4.260408406593115, 5336.610688184145, 5381.522528687429, 5374.644915244202, 0.9999992084672065, 0.9999999752206645, 0.9999982450836387, 60.00105563269487, 60.00201548525879, 60.00197714841392, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2563, 3.548407, 2726.329, 593.9296, 4.623929, 2746.397, 818.7504, 3.344706, 2738.55, 768.3471, 3.548112, 2726.188, 791.3395, 3.470013, 2746.176, 593.5117, 4.626745, 2746.228, 99.22216, 99.95654, 99.68078, 99.21701, 99.94054, 99.94637
255712.2656, 282.2104422028967, 281.9421277014181, 282.3331251567747, 18.99939943293016, 19.147852175485035, 19.100134860556267, 5335.353664093855, 5372.009787129716, 5368.9066078278975, 89.7890791015584, -4.281875249795576, -14.060467168675814, 5340.056150966887, 5364.958482028953, 5369.6442141454845, 0.9999984724516094, 0.9999997687438242, 0.999997148864435, 60.00492102287264, 60.00839100459577, 60.00767009857756, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 761.9673, 3.566967, 2717.549, 587.6065, 4.665557, 2741.705, 812.5192, 3.377655, 2744.243, 762.0749, 3.565395, 2717.623, 797.5198, 3.445176, 2747.719, 587.2292, 4.667947, 2741.305, 98.89178, 99.78175, 99.8762, 98.91212, 100.0, 99.76512
255714.60968000002, 282.27200218110903, 282.042161589906, 282.3978083949649, 19.040568085984066, 19.14421178725947, 19.121092799248053, 5351.254508761169, 5376.616900446307, 5379.9936138483545, 84.89990188480715, -5.523081007874907, -12.505305075932483, 5346.815184702319, 5370.458213251391, 5377.763707630875, 0.9999960196077772, 0.9999997881352127, 0.999998061687244, 60.00753469989548, 60.00562314728365, 60.00978741437367, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.1775, 3.548764, 2726.219, 593.988, 4.624481, 2746.398, 818.498, 3.345626, 2739.248, 768.3082, 3.548112, 2726.134, 791.3395, 3.470378, 2746.392, 593.5714, 4.626745, 2746.345, 99.226, 99.95444, 99.68075, 99.21701, 99.95234, 99.94447
255716.94028, 282.1189177554266, 281.8686189796206, 282.3929494393697, 19.02964189622462, 19.172825162515093, 19.12190918162695, 5344.98711360643, 5384.038448170065, 5383.546572951278, 78.085128501712, 1.2938195836163686, -6.848468103387006, 5345.343692420509, 5380.161313935428, 5373.73473825458, 0.9999992212265905, 0.9999998876601517, 0.9999994644915446, 60.01018132690959, 60.01440374535525, 60.01284713839837, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2563, 3.548764, 2726.382, 593.9101, 4.624297, 2746.505, 818.8281, 3.344522, 2738.822, 768.4636, 3.546825, 2727.701, 789.6801, 3.47677, 2745.052, 595.9968, 4.606602, 2747.607, 99.22427, 99.95235, 99.67682, 99.27208, 99.91355, 99.99655
255719.26432000002, 282.3206943203568, 282.0687801000907, 282.5080708388901, 19.00775886838522, 19.153321753344148, 19.127439558352243, 5344.025017773405, 5377.869068309794, 5380.548212090485, 83.33928115932508, -6.414479255862261, -7.185862164552873, 5341.2445221202115, 5379.371372254422, 5378.830684099335, 0.9999991071567009, 0.9999994637696793, 0.999999756659922, 60.014294143884904, 60.01394549950466, 60.01372887936382, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.5651, 3.529489, 2733.345, 599.2993, 4.585063, 2747.764, 823.1181, 3.324458, 2735.082, 771.0851, 3.540206, 2728.521, 790.2141, 3.474761, 2746.106, 593.9491, 4.626013, 2746.402, 99.47751, 100.0, 99.54071, 99.31867, 99.94193, 99.95055
255721.56988000002, 282.30926502359796, 282.09328695191414, 282.49701331256153, 19.037716185155702, 19.167588405283357, 19.153166402957808, 5341.9040908726265, 5381.714786085078, 5380.446466894739, 84.69892242253582, 0.7145179369204016, -8.311415875332386, 5351.532797487547, 5382.4216563691125, 5387.341282895328, 0.9999993228487803, 0.9999991086388741, 0.9999986290204733, 60.011053595669196, 60.011197288386775, 60.00964933865212, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 770.9178, 3.539305, 2730.604, 598.0931, 4.591326, 2748.041, 818.7698, 3.345074, 2739.054, 774.6387, 3.529358, 2733.73, 785.064, 3.49412, 2742.977, 593.5316, 4.627111, 2746.403, 99.37624, 100.0, 99.68526, 99.49569, 99.82805, 99.95068
255723.92172, 282.29801606830085, 282.0832760997209, 282.39645608185805, 19.06376188822981, 19.16868079701293, 19.1321489679336, 5346.9001499681635, 5382.415682118243, 5388.606286463975, 83.12209462312126, -1.241054558604901, -14.321784020647556, 5354.008690763376, 5383.853255871532, 5382.903997352074, 0.9999957009683229, 0.9999995538445152, 0.9999983857491161, 60.01681217155447, 60.01207994254338, 60.01272404169443, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 779.4346, 3.511821, 2739.493, 606.4979, 4.527594, 2746.212, 812.5386, 3.377287, 2744.351, 780.9497, 3.507846, 2739.798, 778.7884, 3.515122, 2738.075, 587.2094, 4.66813, 2741.419, 99.68944, 99.94577, 99.87803, 99.71217, 99.64963, 99.77136
255726.31192, 282.31397421745197, 282.01575604514517, 282.4076488409996, 19.05059793089598, 19.171941323387127, 19.132935298900996, 5349.179270183813, 5377.1686935709695, 5380.824148980316, 86.13621030153672, -6.980629598389413, -12.762381462757276, 5353.726767063517, 5379.977450149056, 5384.341569280869, 0.9999975282142728, 0.999999504437166, 0.9999966074795041, 60.01770299365017, 60.0200081293181, 60.01765332723736, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.5848, 3.529311, 2733.852, 600.1943, 4.577511, 2747.82, 818.304, 3.347283, 2738.961, 774.6387, 3.529174, 2733.778, 785.0449, 3.49412, 2743.138, 593.4719, 4.627478, 2746.398, 99.49022, 100.0, 99.70302, 99.49765, 99.83013, 99.94851
255728.70352, 282.2557132436674, 282.01608473986363, 282.446879971249, 19.030363635389065, 19.1534963809851, 19.134505153813308, 5339.202311158655, 5384.082688278027, 5376.417891982691, 75.3393691442011, 0.5936319668255692, -6.941994697946029, 5336.910405020636, 5373.305358592331, 5372.144169554582, 0.9999986001546242, 0.9999999999757789, 0.9999999873323464, 60.02210100585788, 60.02122624510571, 60.01991846019087, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.6045, 3.528954, 2733.79, 600.2526, 4.578248, 2747.879, 818.8475, 3.344706, 2739.274, 774.6387, 3.528806, 2734.068, 785.0449, 3.493937, 2742.922, 593.5117, 4.627111, 2746.343, 99.49995, 100.0, 99.69326, 99.48336, 99.8258, 99.95054
255731.06356, 282.24585817472524, 282.0182776513667, 282.3617771897844, 19.062245492330568, 19.191365713072425, 19.152467590715908, 5348.268139288835, 5382.844756393261, 5385.265777791327, 80.48497570501308, -6.978325816454344, -9.350848097852463, 5344.747496174942, 5379.045768682035, 5380.734606768864, 0.9999991315459551, 0.9999993122066336, 0.9999989515219214, 60.01918247669864, 60.02026626222963, 60.021396514304556, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.3549, 3.548942, 2727.205, 593.9296, 4.623929, 2746.281, 825.0981, 3.3101, 2730.908, 768.4053, 3.548296, 2728.093, 790.7291, 3.474031, 2745.45, 597.985, 4.600193, 2747.662, 99.24585, 99.94632, 99.38882, 99.2508, 99.93389, 99.99857
255733.41956, 282.2244710941108, 282.041727022546, 282.48733073494964, 19.040993502951597, 19.13977034860017, 19.1156374790512, 5346.075532665255, 5379.152937590487, 5377.477706673581, 85.96283948782985, -3.327132786653692, -9.697724162138684, 5339.528219678391, 5368.795346248901, 5380.696678711603, 0.9999980323193516, 0.9999996792066387, 0.9999976289724551, 60.018374743497155, 60.01653359195985, 60.01729236989054, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.6242, 3.529311, 2733.957, 600.058, 4.579537, 2747.823, 819.061, 3.343417, 2739.317, 772.0172, 3.54039, 2729.066, 789.2032, 3.476222, 2745.846, 593.452, 4.627295, 2746.121, 99.49977, 100.0, 99.66616, 99.32175, 99.92557, 99.94847
255735.70344, 282.24681507134835, 282.04695152470606, 282.45491451256396, 19.0113942996655, 19.105156636423374, 19.103158053359085, 5336.698294122115, 5368.590827524953, 5369.89929382429, 85.48770429072238, -0.8942295939605174, -9.806369431129042, 5338.391180096335, 5367.873519760917, 5368.89368169627, 0.9999989346475485, 0.9999998222369529, 0.999997175426255, 60.00988519838188, 60.010675682824655, 60.00962783826045, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 767.0735, 3.553404, 2723.373, 591.1863, 4.642716, 2743.909, 815.0428, 3.366979, 2743.008, 762.9681, 3.564108, 2718.076, 797.4625, 3.444811, 2747.729, 587.3286, 4.667581, 2741.193, 99.15996, 99.8785, 99.82254, 98.91017, 100.0, 99.77136
255738.01312000002, 282.2235530494824, 282.11093976736487, 282.3491931890921, 19.020849862636418, 19.150099935470056, 19.12623145308797, 5340.190595350495, 5380.340956588566, 5376.808508742328, 85.69572574303447, -6.584325045413607, -13.398097308285287, 5346.3896101239925, 5372.171660311333, 5375.214454575843, 0.9999980910271821, 0.9999998579250317, 0.999998256089951, 60.009720531265664, 60.009813829535354, 60.006931023640185, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 766.1666, 3.553761, 2725.169, 593.4432, 4.627613, 2746.341, 818.401, 3.347467, 2738.8, 768.3471, 3.548112, 2726.3, 791.3586, 3.470378, 2746.451, 593.5316, 4.626928, 2746.229, 99.15612, 99.95045, 99.67601, 99.22124, 99.95447, 99.95054
255740.43344000002, 282.2704696598498, 282.1203038505498, 282.44337314442896, 19.003395301089615, 19.16332692267567, 19.118784951149703, 5341.752031070678, 5379.62424888351, 5374.446381241301, 83.6452181581435, -6.16452103481123, -8.167689482545484, 5341.9811867038625, 5382.370158715348, 5376.668384182463, 0.9999992805847048, 0.9999983923615479, 0.9999998762054655, 60.00489645644172, 60.003074160872984, 60.00928463374463, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2366, 3.548764, 2726.387, 593.9101, 4.624297, 2746.452, 818.7892, 3.34489, 2738.319, 768.3665, 3.548112, 2726.469, 791.3395, 3.470561, 2746.392, 593.5316, 4.627111, 2746.229, 99.23229, 99.95448, 99.65851, 99.22319, 99.95425, 99.95051
255742.77700000003, 282.22361265759446, 282.0929096649321, 282.3970886750405, 19.049298780781864, 19.181313688558408, 19.135424035793733, 5348.074585095206, 5389.7199668887715, 5381.316026063192, 80.78647092231995, -4.978128845835386, -8.070922291494753, 5351.229709442569, 5382.381945786678, 5379.56107848537, 0.9999985531670593, 0.999999900934078, 0.9999975445060717, 60.00968365193002, 60.005306263952605, 60.00430960951134, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.5651, 3.529489, 2733.847, 600.2137, 4.578616, 2748.051, 825.1369, 3.309916, 2731.305, 774.5804, 3.529174, 2733.734, 785.0258, 3.494485, 2742.545, 599.8737, 4.581149, 2748.18, 99.49612, 100.0, 99.38477, 99.49166, 99.83794, 100.0
255745.11980000001, 282.36821407355995, 282.1104014569996, 282.44171918742603, 19.017474060306682, 19.16785343960302, 19.145725286951656, 5339.250302128536, 5385.801991094467, 5378.932597860905, 78.50192719694496, -3.2712154521822185, -4.914361659931728, 5347.611944761176, 5385.165131700502, 5385.142678106707, 0.9999993678898224, 0.9999984333753807, 0.9999999999426318, 60.00398381556352, 60.005092266665024, 60.00198006327003, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 768.2563, 3.548585, 2726.33, 593.9101, 4.623929, 2746.45, 818.8087, 3.345074, 2738.885, 768.3276, 3.548296, 2725.965, 791.3395, 3.470378, 2746.402, 593.5117, 4.627295, 2746.232, 99.21608, 99.95444, 99.68121, 99.20889, 99.95268, 99.95064
255747.50864000001, 282.3736931313394, 282.2058423946773, 282.48126523171265, 19.05066964181508, 19.152027937455824, 19.149219669723163, 5350.090955281579, 5386.1791891942485, 5385.471411600234, 83.25905063626033, -2.239531133024684, -11.12426754771468, 5350.165883790199, 5384.96745824343, 5386.269034296116, 0.9999970898241698, 0.9999994498674818, 0.9999967909998749, 59.99987582060675, 59.9998834580742, 59.999758401421616, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 774.5848, 3.529132, 2733.962, 600.2526, 4.578432, 2748.045, 818.8475, 3.344706, 2738.881, 775.2795, 3.525313, 2735.287, 782.9658, 3.501425, 2740.743, 590.4897, 4.652016, 2743.485, 99.49404, 100.0, 99.67899, 99.54572, 99.74939, 99.84652
255749.88540000003, 282.2876832875715, 282.1257082178559, 282.479247284618, 19.041426704767314, 19.166790528173635, 19.13812874845638, 5352.7701944138735, 5378.586915691718, 5379.917987290897, 83.58578506019057, -0.7545566899214009, -11.439320770604354, 5350.6540213526705, 5384.215942308367, 5381.038694022183, 0.9999970599728086, 0.9999996340392773, 0.9999976408093045, 60.002060160744435, 60.00064791936994, 59.99972953811896, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 780.7161, 3.510572, 2738.76, 604.6107, 4.545645, 2747.382, 815.6833, 3.36164, 2741.344, 776.6, 3.524026, 2734.746, 784.549, 3.49485, 2742.976, 593.4918, 4.626562, 2746.342, 99.67227, 99.98835, 99.76158, 99.52848, 99.83054, 99.95261
255752.20304000002, 282.3013122787541, 282.0737878563946, 282.4304443072348, 19.049683921549676, 19.17848835787855, 19.13018012483966, 5349.889689191841, 5383.247032830212, 5386.339681332097, 84.90838429707856, -1.714343370154893, -10.125115225783475, 5347.99079020628, 5386.284308555693, 5384.465863775298, 0.9999985479637244, 0.9999999461143967, 0.9999976923617668, 60.00723931865624, 60.00114152736351, 60.00121140876658, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 600], 5500.0, [], 778.9418, 3.515212, 2738.97, 600.1165, 4.578063, 2748.157, 818.5757, 3.346178, 2738.962, 774.561, 3.529174, 2733.336, 785.083, 3.493754, 2743.195, 593.4918, 4.627111, 2746.401, 99.6822, 100.0, 99.68192, 99.49747, 99.82395, 99.94847
