TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
256071.97964000003, 281.8555070518736, 281.6849371347246, 282.10058228474225, 19.056586505249655, 19.180440588809205, 19.14837195433064, 5339.6750165026215, 5382.076418633057, 5382.646641191568, 78.69190863299991, -7.730178885802957, -12.806966276766616, 5344.230114348637, 5387.571078832378, 5380.924341504511, 0.9999983656522827, 0.9999992187638741, 0.9999970305365801, 60.00867935266793, 60.01005056086974, 60.00724631620111, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.4141, 3.548764, 2726.98, 593.9101, 4.624113, 2746.34, 825.1369, 3.30918, 2730.628, 768.2306, 3.54756, 2725.693, 791.3014, 3.470196, 2746.122, 814.0939, 3.369626, 2743.271, 99.24584, 99.95042, 99.40312, 99.20469, 99.94852, 99.83476
256074.34136000002, 281.7954354668492, 281.69735296303696, 282.09515471788524, 19.070513010436002, 19.22206519771887, 19.181864209003813, 5347.021115925973, 5390.828530971464, 5388.239835729747, 78.71360014405445, -6.525893531066231, -15.429484425653754, 5347.781975898517, 5385.410455883924, 5386.327657461111, 0.9999975844835126, 0.9999984624475483, 0.9999956891543746, 60.010543757718324, 60.008112619713806, 60.00997545610961, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5651, 3.529132, 2733.904, 600.2332, 4.578063, 2748.154, 818.8475, 3.34489, 2738.76, 774.6193, 3.529174, 2733.617, 785.0067, 3.49412, 2742.98, 807.8114, 3.400207, 2746.84, 99.49176, 100.0, 99.67456, 99.49164, 99.82817, 99.96862
256076.71696000002, 281.851844259403, 281.72891110393095, 282.2286967371725, 19.060232277732737, 19.165686879477196, 19.152072005937853, 5345.489062434879, 5375.576091581259, 5378.840715975166, 81.6014691356113, -9.370658571503554, -15.981626411889664, 5342.4462399146605, 5378.133322733833, 5380.781168971401, 0.9999953959644035, 0.9999993873300854, 0.9999946822004682, 60.01044731181855, 60.01187983148483, 60.00997150533843, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2366, 3.548585, 2726.22, 593.9296, 4.624297, 2746.505, 818.8087, 3.345074, 2738.595, 768.3665, 3.548112, 2726.156, 791.5112, 3.467639, 2747.159, 806.0221, 3.408631, 2747.647, 99.22809, 99.95645, 99.66856, 99.21896, 99.96442, 99.99812
256079.02200000003, 281.80208996335506, 281.81711784229066, 282.1678269331079, 19.080390664425728, 19.181004791706048, 19.162606645500105, 5351.269809667059, 5383.335061762969, 5390.242929097403, 83.7669880928097, -4.797268685927975, -15.956594560830922, 5347.010142027243, 5382.554951314749, 5382.183564895144, 0.9999954407623421, 0.9999977230632182, 0.9999968542181945, 60.009864846720546, 60.00979571983968, 60.01352819427404, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 761.8688, 3.566967, 2717.806, 587.8011, 4.664636, 2742.726, 813.7228, 3.369371, 2742.692, 764.8517, 3.55657, 2723.095, 793.5903, 3.463073, 2746.664, 806.3004, 3.404052, 2746.935, 98.91354, 99.80858, 99.81766, 99.07765, 99.96223, 99.98392
256081.41604, 281.90604474967586, 281.72492331851515, 282.1364979832682, 19.063333555663903, 19.204636625260243, 19.170968694180686, 5349.771276173525, 5389.79651765044, 5387.6067325364365, 84.48993663696899, -12.42680279024762, -14.631799481537655, 5348.296150670614, 5385.1093747669975, 5380.983393891937, 0.9999951253004522, 0.9999998124569224, 0.9999960959071387, 60.01175684449473, 60.00956867446066, 60.009474983764306, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2563, 3.549121, 2726.215, 593.9101, 4.624113, 2746.505, 818.8281, 3.344706, 2738.818, 768.3276, 3.548112, 2726.241, 791.3014, 3.470744, 2746.397, 807.8114, 3.400024, 2746.606, 99.21799, 99.95452, 99.67669, 99.22303, 99.9547, 99.97058
256083.71348000003, 282.0289311279324, 281.72954722705555, 282.04054098702534, 19.070847325246607, 19.188793654430384, 19.15011333476859, 5347.38476865395, 5387.846430365258, 5385.496771390129, 79.38248373056075, -5.008398410175687, -13.174914376048491, 5347.262936952284, 5385.908283945714, 5382.200220873244, 0.9999978850397743, 0.9999987907659627, 0.9999976198529383, 60.01372011809728, 60.01125739821541, 60.01462218808286, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 772.5148, 3.534308, 2732.977, 599.7079, 4.579721, 2747.988, 825.1175, 3.309732, 2730.905, 774.6193, 3.529358, 2733.787, 785.0067, 3.494668, 2742.11, 814.0541, 3.369626, 2743.102, 99.45788, 100.0, 99.39712, 99.49358, 99.85002, 99.84286
256086.03996000002, 281.8728073271667, 281.67546716368446, 282.0419976635482, 19.053117882150225, 19.203913009032163, 19.169623599498685, 5345.745123223947, 5390.578124340384, 5384.684317502575, 85.25267676169597, -7.575442266675282, -9.89566991945776, 5349.65849057493, 5385.246419505423, 5385.626565615333, 0.9999982438712022, 0.9999984604584142, 0.9999985127642408, 60.015375390286906, 60.01504136900787, 60.013650336503, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2169, 3.548764, 2726.11, 593.949, 4.623929, 2746.394, 818.8863, 3.34489, 2739.154, 768.3471, 3.54848, 2726.406, 791.3014, 3.470744, 2746.513, 807.9506, 3.400207, 2746.897, 99.22217, 99.95064, 99.68891, 99.22705, 99.9506, 99.97071
256088.3764, 281.90061100152343, 281.77048437598734, 282.13748932297125, 19.09413016419992, 19.217178885277065, 19.196022644693745, 5354.125780477746, 5392.56438071957, 5393.759729461495, 82.47262166094742, -5.571205278151808, -18.010353288300394, 5354.096413160784, 5385.615240466532, 5392.975841176794, 0.9999949165513832, 0.9999989037339475, 0.9999957125508618, 60.014155602634624, 60.01267551327195, 60.011784194912664, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.6242, 3.529311, 2733.737, 600.2137, 4.578248, 2748.104, 818.9057, 3.344337, 2738.712, 774.5999, 3.529174, 2733.618, 785.0067, 3.49412, 2742.866, 807.8312, 3.400024, 2746.72, 99.50205, 100.0, 99.69113, 99.48743, 99.82402, 99.96858
256090.71680000002, 281.9088161847731, 281.7775817476641, 282.10952969221734, 19.08701706783111, 19.209325154185375, 19.17417744659015, 5357.011003291529, 5389.163989402852, 5387.713912828647, 83.43832567213894, -10.666711798393408, -13.35477134847497, 5349.366460008891, 5391.109709201428, 5394.613496009196, 0.9999971418455056, 0.9999994123994493, 0.9999960622453584, 60.0126500576113, 60.012941544364416, 60.011725002281445, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 780.9133, 3.508609, 2739.923, 606.4979, 4.527594, 2745.985, 812.5775, 3.377103, 2744.351, 780.9497, 3.50803, 2739.807, 778.7502, 3.515852, 2737.803, 801.6283, 3.428224, 2748.165, 99.71672, 99.94154, 99.87186, 99.71268, 99.64126, 100.0
256093.06508000003, 281.9325519010019, 281.8222864092607, 282.3028126072807, 19.082326131238734, 19.21618072269483, 19.180243458818683, 5353.370642731035, 5388.292243371836, 5392.922482524439, 79.74433015148134, -6.18379231874178, -14.581733377897955, 5352.750347985142, 5389.572706276431, 5385.145723706804, 0.9999981354170612, 0.9999990873798513, 0.9999973583336071, 60.01570962615414, 60.01528666744673, 60.01595715153016, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5848, 3.529311, 2733.962, 600.2526, 4.578063, 2748.051, 818.8863, 3.345074, 2738.649, 774.6387, 3.529174, 2733.846, 784.9877, 3.49412, 2742.815, 807.7915, 3.40039, 2746.894, 99.49175, 100.0, 99.67052, 99.48528, 99.82216, 99.96026
256095.37556000001, 281.9611358646108, 281.85407945767537, 282.23462980468275, 19.05695179416136, 19.173013695288923, 19.13844707320784, 5343.869207253104, 5386.687323605246, 5376.707514381631, 84.2340096155117, -5.66615068216106, -13.728514121369926, 5342.785753602605, 5378.952896344191, 5378.113096376068, 0.9999957422307315, 0.9999995923740272, 0.9999970423546466, 60.018718455833856, 60.01704910628245, 60.01521274747554, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5651, 3.529668, 2733.671, 599.883, 4.585063, 2747.934, 820.5363, 3.332189, 2736.099, 771.0463, 3.541125, 2728.469, 789.9089, 3.475857, 2746.217, 813.6564, 3.370725, 2743.338, 99.49175, 100.0, 99.58332, 99.32582, 99.93586, 99.84173
256097.67976000003, 281.97169571726334, 281.84174605825694, 282.3006125821512, 19.085039399510872, 19.20915312855323, 19.178390039505615, 5349.197742772002, 5391.258379481906, 5387.473614487047, 83.60946882906327, -9.139230943251277, -17.396332554693345, 5354.189365064163, 5391.651466548003, 5389.3632445324565, 0.9999967135950935, 0.999999125981495, 0.9999971572612534, 60.01938478105421, 60.020057563627, 60.016137199115015, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 770.701, 3.540019, 2730.848, 598.0347, 4.594641, 2747.935, 820.3228, 3.340104, 2738.21, 774.5999, 3.52899, 2733.676, 785.0067, 3.493754, 2742.925, 807.7716, 3.40039, 2746.615, 99.38663, 100.0, 99.65454, 99.49361, 99.82614, 99.96875
256100.03108000002, 281.88771329574564, 281.7945814089586, 282.2258943817784, 19.054401334558627, 19.193011983249097, 19.14569899588338, 5345.804866631688, 5388.271336823294, 5384.432405609897, 82.94864112123219, -3.794975524294159, -15.140341839035045, 5350.831006903472, 5383.578843653575, 5380.38662243423, 0.9999972750549323, 0.9999997420112593, 0.9999971011606712, 60.01494939070607, 60.015237695876955, 60.0153971854802, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 769.0055, 3.54805, 2726.488, 593.9685, 4.623929, 2746.452, 818.8281, 3.34489, 2738.988, 768.3276, 3.547928, 2726.411, 791.3014, 3.470561, 2746.402, 807.7716, 3.400207, 2746.78, 99.22792, 99.95046, 99.66856, 99.22513, 99.95268, 99.96227
256102.3286, 281.9711400949316, 281.7343656302859, 282.08284443559825, 19.051755175120316, 19.172583653193772, 19.139352125545265, 5338.686720204407, 5378.129376793351, 5380.107267441104, 83.98256789661582, -8.522973384052847, -14.001900285718875, 5336.830545295952, 5380.62009341095, 5381.9736271761485, 0.9999982118474461, 0.9999994919999285, 0.9999992648341717, 60.01392798234523, 60.01326480975586, 60.01240504990045, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 761.8885, 3.566432, 2717.701, 587.7233, 4.665004, 2741.655, 812.5386, 3.377287, 2744.238, 761.9972, 3.566866, 2718.19, 797.4435, 3.446089, 2747.892, 801.4891, 3.42914, 2748.097, 98.90816, 99.78179, 99.87394, 98.89311, 100.0, 100.0
256104.63736000002, 281.88782778222657, 281.76710478642053, 282.1599610537012, 19.063157726885215, 19.19476547672779, 19.15526828770662, 5343.264611125514, 5382.6908746750505, 5385.13800754233, 83.94488180001417, -8.27903022538635, -13.560489590955285, 5346.520799909765, 5383.162782302082, 5378.153135200358, 0.9999962672735977, 0.9999997932722772, 0.9999957800157432, 60.01046543940017, 60.01386842470563, 60.0122436311226, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2366, 3.549121, 2726.66, 593.9296, 4.624113, 2746.507, 818.8281, 3.344522, 2738.591, 768.3471, 3.548296, 2726.347, 791.3205, 3.470561, 2746.448, 807.7915, 3.400207, 2746.552, 99.23436, 99.9565, 99.68722, 99.22281, 99.95251, 99.96444
256106.96984000003, 281.75409617657783, 281.7296711206004, 282.0617006046692, 19.04366120473294, 19.187511176935477, 19.142909649330086, 5339.318233992139, 5379.814312372653, 5379.637935174476, 78.67142088575838, -7.527008104307697, -12.60999829355751, 5345.9778507805495, 5381.332011695454, 5378.586596942427, 0.99999691713959, 0.9999991323617484, 0.9999955403485473, 60.008220595467485, 60.00827647461243, 60.01125725115313, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2169, 3.549121, 2726.382, 593.9296, 4.624113, 2746.341, 818.7698, 3.344706, 2738.995, 768.3665, 3.548296, 2726.464, 791.3014, 3.470561, 2746.237, 807.8114, 3.398925, 2746.363, 99.22408, 99.95046, 99.67686, 99.22108, 99.94667, 99.95716
256109.29432000002, 281.8424460819416, 281.65852694816874, 282.06449647683326, 19.068390248898915, 19.20442563735722, 19.160995465019624, 5349.561793164695, 5383.935950797786, 5385.16727824569, 76.92444914166936, -3.2907261054688206, -12.267897160712636, 5350.386547129228, 5386.130667646504, 5384.007223667051, 0.9999970080799404, 0.9999992347766408, 0.9999955281182625, 60.00628765525788, 60.00473093178449, 60.00400118110194, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5453, 3.529132, 2733.852, 600.2332, 4.578432, 2747.934, 825.1563, 3.309548, 2731.457, 774.3668, 3.531013, 2732.471, 786.9333, 3.485719, 2744.628, 810.8929, 3.385374, 2745.437, 99.49593, 100.0, 99.39112, 99.4457, 99.88025, 99.91758
256111.60812000002, 281.9286530514005, 281.7345906658192, 282.0851479889404, 19.08039080499984, 19.201885034368377, 19.17667929372046, 5348.372545728742, 5388.717838548841, 5387.14573396652, 79.73692318384701, -4.3141276434130305, -13.332754530189959, 5350.661167325113, 5390.523070514858, 5388.092795160604, 0.9999975202038351, 0.9999999142467313, 0.9999968413487085, 60.007325219916694, 60.002583514030974, 60.00416934863867, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2563, 3.548942, 2726.898, 594.7467, 4.615824, 2747.303, 818.8087, 3.345074, 2738.491, 771.9589, 3.535977, 2731.797, 786.3038, 3.490832, 2743.17, 807.7915, 3.40039, 2746.78, 99.24288, 99.97515, 99.66478, 99.38887, 99.845, 99.96227
256113.88456000003, 281.89502450395946, 281.80662285824224, 282.11476145746457, 19.09330205813347, 19.216326490977167, 19.19694840909151, 5359.490362531323, 5386.330039417804, 5393.405784899835, 85.1022348730121, -3.394090816692824, -14.90644975564669, 5358.536141729407, 5388.199749464174, 5395.569679498403, 0.9999959391249901, 0.9999992285929544, 0.9999964002047829, 60.008062111074416, 60.00523885300204, 60.00455440936591, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 776.7928, 3.522529, 2736.798, 603.171, 4.552276, 2747.216, 817.3722, 3.352621, 2743.061, 780.1147, 3.509317, 2739.811, 778.6167, 3.5164, 2737.748, 801.4693, 3.428774, 2748.092, 99.59914, 99.98232, 99.79356, 99.71282, 99.64154, 100.0
256116.24596000003, 281.9568485765659, 281.7484576260069, 282.14370377536005, 19.07569523927988, 19.218845227633622, 19.174360930201615, 5350.862530816652, 5390.666342519495, 5387.614711058835, 84.67632755240493, -7.240848677612576, -14.465996639891273, 5353.242084114709, 5389.509592078043, 5386.857636345284, 0.9999968820393805, 0.9999990645401828, 0.9999977668824512, 60.00406552854339, 60.003356793430704, 60.00978703271157, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 775.9254, 3.524849, 2734.268, 600.4666, 4.577879, 2748.046, 817.3722, 3.352805, 2740.135, 774.5999, 3.528806, 2733.462, 785.0067, 3.493937, 2742.98, 807.9705, 3.399841, 2746.776, 99.50355, 100.0, 99.72211, 99.49994, 99.82811, 99.96631
256118.64700000003, 281.7626358353443, 281.5459750424823, 282.1136288698513, 19.08365090874979, 19.21430862094164, 19.172283755843917, 5350.28143211886, 5391.592710576274, 5391.550331053198, 75.83748738194657, -3.6708059365346344, -12.372835958233736, 5349.160087794605, 5387.44117505777, 5381.788419100116, 0.9999982097073331, 0.9999998693932811, 0.9999969065744051, 60.00436993212276, 60.01065182582743, 60.009843127175785, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5848, 3.529668, 2733.852, 600.2526, 4.578063, 2748.1, 818.8475, 3.344522, 2738.712, 774.6387, 3.52899, 2733.734, 785.0067, 3.493937, 2742.815, 807.8114, 3.40039, 2746.72, 99.49594, 100.0, 99.6749, 99.48528, 99.82216, 99.96427
256120.99928000002, 281.83691649713023, 281.7407941016621, 282.2175978517843, 19.076809999477494, 19.199908115122394, 19.161329320991893, 5350.3306707793745, 5390.402324638156, 5382.805054344498, 79.19537126357636, -3.9534427713408604, -13.75275775760565, 5354.978599359292, 5387.358588184754, 5386.6251551982605, 0.9999967915663628, 0.9999998327162948, 0.9999965631511227, 60.010937240995325, 60.00985322785191, 60.0098361548131, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.3746, 3.548764, 2726.004, 593.9296, 4.624113, 2746.341, 825.1175, 3.309364, 2731.025, 768.5219, 3.548112, 2726.349, 791.3014, 3.470744, 2746.175, 814.074, 3.369809, 2743.448, 99.24775, 99.95046, 99.38676, 99.19332, 99.95436, 99.84517
256123.38648000002, 281.8067637739816, 281.60895225426714, 282.0342564979987, 19.068645221568623, 19.216991855870127, 19.16388444471783, 5348.6029665854485, 5385.769343425799, 5383.7878891495075, 79.50210383499598, -8.987152769069837, -16.653634696902827, 5351.906911092734, 5383.612942422622, 5382.566019872797, 0.9999963313068211, 0.9999990724888638, 0.9999964580194316, 60.01049494066667, 60.01097878518015, 60.01034998404832, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.6045, 3.529132, 2733.685, 600.2332, 4.578248, 2748.1, 818.8281, 3.34489, 2738.929, 774.6193, 3.52899, 2733.265, 785.2547, 3.491015, 2743.64, 807.7915, 3.400207, 2746.725, 99.49195, 100.0, 99.68287, 99.48123, 99.8432, 99.97045
256125.71404000002, 281.94987058465745, 281.6645211884839, 282.1706598776286, 19.028464371838485, 19.149705468992966, 19.146209820673274, 5339.706748668411, 5371.922215613415, 5381.652169089344, 87.47283667219017, -7.406199076345956, -13.818280439597402, 5345.893873540177, 5377.592939515098, 5386.526315250694, 0.999997844671991, 0.9999992026302121, 0.9999956767943515, 60.010793531187815, 60.014692109297975, 60.011043512092634, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2366, 3.548764, 2726.11, 593.9296, 4.624113, 2746.394, 818.3816, 3.348387, 2740.239, 767.0266, 3.553628, 2722.509, 794.2961, 3.457047, 2747.711, 803.5966, 3.419435, 2748.102, 99.22619, 99.95239, 99.7042, 99.11611, 99.98871, 100.0
256128.03764000002, 282.02095505794756, 281.71694229739285, 282.19085995520965, 19.06155047631458, 19.182145778886003, 19.135003942220585, 5343.154104981104, 5386.501636680879, 5383.399813368867, 79.76891530908233, -6.6406929598713305, -10.705387919102122, 5346.898803254008, 5383.582153984449, 5381.6708060171495, 0.9999978288423275, 0.9999996314873106, 0.9999965714439919, 60.0120304651561, 60.00915809955007, 60.009537723637045, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 762.7953, 3.562684, 2720.315, 589.805, 4.651742, 2744.246, 816.091, 3.356302, 2740.644, 767.046, 3.552157, 2725.594, 791.4921, 3.470744, 2746.453, 807.6722, 3.40039, 2746.894, 98.97649, 99.87422, 99.74523, 99.19539, 99.95436, 99.9604
256130.41480000003, 281.9183465146646, 281.74848727723065, 282.1676480733798, 19.052268753345267, 19.19004911705677, 19.156252168714392, 5347.989884013796, 5386.054839093366, 5385.564148002632, 76.60712406838275, -5.5281586054152285, -14.378110343551754, 5349.918310100074, 5384.3254684558415, 5386.097733579527, 0.9999976347388564, 0.9999984754755207, 0.9999979973973009, 60.01309139715019, 60.01098594536627, 60.01194303662914, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2563, 3.548764, 2726.492, 593.9101, 4.624297, 2746.398, 818.7892, 3.34489, 2739.1, 768.3276, 3.54848, 2726.188, 791.3014, 3.470378, 2746.283, 807.7915, 3.40039, 2746.894, 99.22427, 99.95448, 99.68695, 99.22511, 99.95268, 99.9664
256132.7674, 281.8954081453312, 281.6756187084794, 282.1509410203637, 19.06833112363511, 19.201895464154397, 19.157794865207382, 5345.795732018168, 5384.195850864863, 5383.5499330164785, 80.1559951858369, -10.122712777544166, -13.664296582355746, 5346.966675410791, 5382.138257751782, 5383.242991088638, 0.9999991294017333, 0.9999996366784853, 0.9999974879869894, 60.0186573810176, 60.01842922983021, 60.016340325151376, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5256, 3.529489, 2733.957, 600.1748, 4.578616, 2747.938, 825.1757, 3.309916, 2731.409, 774.5999, 3.52899, 2733.846, 785.0449, 3.494302, 2743.424, 814.0342, 3.370175, 2743.448, 99.49384, 100.0, 99.38072, 99.49572, 99.8443, 99.83245
256135.08876, 281.9536287044805, 281.69081259016076, 282.2250760936204, 19.065777731338247, 19.195657533704942, 19.151471237359807, 5346.057984434188, 5383.971988026748, 5383.6586537503645, 79.912082913982, -5.77398174748987, -9.82910770249282, 5348.096637438114, 5390.67840926823, 5382.799936863171, 0.9999954718191942, 0.9999986649641871, 0.9999971289586931, 60.01640195187096, 60.01388111726981, 60.01440307274929, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2761, 3.548764, 2726.492, 593.9101, 4.624113, 2746.286, 818.8281, 3.345258, 2739.099, 768.3276, 3.548112, 2726.129, 791.3014, 3.470561, 2746.343, 807.7716, 3.400024, 2746.729, 99.22619, 99.95042, 99.68722, 99.22915, 99.95251, 99.96231
256137.55020000003, 281.7555616450975, 281.53197819338993, 281.9800794342641, 19.113187470431146, 19.228602558828726, 19.18698602789467, 5352.71727391311, 5386.966282613775, 5396.001606992428, 83.76181371459529, -9.26286634647363, -16.301125891835454, 5362.398734778234, 5392.132405931595, 5396.895764882123, 0.999995904237632, 0.999999399776881, 0.9999979636078523, 60.015521049364125, 60.013405577203976, 60.01331850274446, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5848, 3.529668, 2733.789, 600.2332, 4.578063, 2747.938, 818.8281, 3.345074, 2739.166, 774.5999, 3.529174, 2733.734, 784.9877, 3.49412, 2742.628, 806.9963, 3.403686, 2747.065, 99.49366, 100.0, 99.67265, 99.49572, 99.8343, 99.97683
256139.88372, 281.72483598225506, 281.5417883364953, 282.0315041495998, 19.091927374274263, 19.213823152174164, 19.189058069719856, 5356.634175706853, 5385.488155816948, 5388.371090125578, 81.41467784149927, -11.4303166824659, -9.51017681711619, 5347.093447229653, 5386.957890891776, 5387.175832606202, 0.9999972241210934, 0.9999993957763115, 0.999997207100778, 60.01505227672958, 60.01472568985266, 60.01636792612931, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 780.8936, 3.50843, 2739.808, 606.5952, 4.526673, 2746.093, 812.558, 3.37563, 2743.651, 779.571, 3.51281, 2737.732, 781.0392, 3.505808, 2740.675, 805.3461, 3.410462, 2747.247, 99.71482, 99.94166, 99.86445, 99.6485, 99.73361, 99.99724
256142.22588, 281.90528845615137, 281.68016867093314, 282.0769901285558, 19.086389986749403, 19.20441283461861, 19.180551109371763, 5349.865808096387, 5390.975686958757, 5385.597709336228, 80.3834710966803, -8.012104348262255, -11.587632920116448, 5353.058850909736, 5393.6103212701655, 5387.837223081165, 0.9999960432067769, 0.9999987582609878, 0.9999976591537897, 60.01955613753229, 60.019049462405974, 60.01659906121189, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.6242, 3.529668, 2733.79, 600.2332, 4.578063, 2748.051, 818.7698, 3.344706, 2738.541, 774.6193, 3.52899, 2733.734, 785.0067, 3.49412, 2742.98, 807.7915, 3.40039, 2746.783, 99.49367, 100.0, 99.68303, 99.49166, 99.82609, 99.96661
256144.59424000003, 281.8186889699808, 281.678299778382, 282.18060476807295, 19.056114987889412, 19.179460139587682, 19.143817806590842, 5342.71485231399, 5375.941761854316, 5375.804508683622, 83.2422025961489, -7.265325706688145, -14.272810886313607, 5339.0394733386365, 5382.000912934825, 5378.5694346880855, 0.9999963671143896, 0.999999887581178, 0.9999967954403308, 60.02420941092107, 60.021959771131804, 60.021280481825926, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 770.9573, 3.540733, 2729.11, 595.6611, 4.616376, 2746.681, 824.7875, 3.312125, 2731.429, 768.3471, 3.54756, 2725.639, 791.3014, 3.470196, 2746.344, 814.074, 3.369626, 2743.39, 99.32335, 99.96285, 99.39361, 99.21914, 99.9506, 99.83476
256146.89436000003, 281.9300579424108, 281.6980793457856, 282.1982399553745, 19.075371789621226, 19.219515854997702, 19.18295732583167, 5347.874738953693, 5388.444149478604, 5386.468206858484, 81.41916220865454, -4.365826525810007, -11.27682609810131, 5352.476153825245, 5388.403739307832, 5387.314394822073, 0.9999985817732149, 0.9999990921017221, 0.9999959924055092, 60.021531528720956, 60.02382003510583, 60.021160322410395, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5848, 3.529311, 2733.8, 600.2526, 4.578063, 2748.047, 818.8281, 3.344522, 2738.934, 774.6193, 3.528806, 2733.792, 785.0067, 3.49412, 2743.038, 807.8114, 3.400207, 2746.775, 99.50186, 100.0, 99.66661, 99.49377, 99.82609, 99.96627
256149.22516000003, 281.9338999446294, 281.70777767604113, 282.1013120916198, 19.053661267187145, 19.189582509776717, 19.146135058704594, 5344.815986652288, 5385.288421289764, 5376.011083179477, 81.01122639634809, -6.521527283812475, -10.866116421480456, 5350.381192407761, 5389.208999499456, 5386.406194785377, 0.9999977530515332, 0.999998473955314, 0.9999976911227414, 60.025243109473436, 60.02215243775856, 60.02354502957402, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2563, 3.548942, 2726.387, 593.9296, 4.624297, 2746.452, 818.8475, 3.344522, 2738.76, 768.3665, 3.548296, 2726.24, 791.3205, 3.470926, 2746.289, 807.7915, 3.400207, 2746.729, 99.22008, 99.95452, 99.67456, 99.21893, 99.95846, 99.97062
256151.51132000002, 281.8423839569401, 281.6543423215484, 282.13602948886586, 19.06668989067842, 19.15095513740712, 19.146398101864428, 5349.965622321586, 5378.33819310636, 5383.536761432853, 86.48859194946544, -5.036744183415067, -9.12033328063103, 5348.119344737924, 5380.528947176548, 5382.17655857737, 0.9999969247107984, 0.9999997477669973, 0.9999972835828946, 60.02370467488623, 60.02110331260163, 60.02158616677523, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 762.0068, 3.566789, 2716.706, 587.6065, 4.665926, 2741.708, 812.5386, 3.377287, 2744.24, 762.0167, 3.566682, 2717.72, 797.3862, 3.447002, 2748.288, 801.4693, 3.428774, 2748.16, 98.92329, 99.78184, 99.8722, 98.90884, 100.0, 100.0
256153.81672000003, 281.7547679859862, 281.54096277576224, 282.10361387148265, 19.084731333622724, 19.19805896938804, 19.190437629429788, 5345.602343880763, 5382.292969470772, 5379.750219838384, 80.61382956621583, -12.206611205800527, -11.348534120029626, 5348.6094786193835, 5385.606579247159, 5384.513628332768, 0.9999980511619324, 0.9999986311217433, 0.9999947551779725, 60.01528702654104, 60.01929031225178, 60.01900393152979, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2958, 3.548942, 2726.603, 593.949, 4.623929, 2746.454, 818.8087, 3.344522, 2739.211, 768.3471, 3.548112, 2726.347, 791.2823, 3.470378, 2746.343, 807.7915, 3.400024, 2746.839, 99.22408, 99.95042, 99.67265, 99.22724, 99.95054, 99.95796
256156.17612000002, 281.91623847907107, 281.74482431202057, 282.1142641254981, 19.079954739118072, 19.18920395085123, 19.149835822644157, 5350.7119828970335, 5385.0504127079075, 5386.729994627888, 80.66375737353997, -5.715636929760876, -9.99386398412662, 5346.014724603618, 5389.444460494682, 5382.076122457218, 0.999996951585694, 0.9999986096377683, 0.9999965452698896, 60.0188145655682, 60.01885265217689, 60.01995216105821, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2958, 3.548764, 2726.55, 593.9296, 4.624113, 2746.281, 818.8475, 3.344706, 2738.373, 769.1627, 3.544251, 2728.561, 788.8789, 3.482066, 2744.47, 811.7479, 3.381346, 2744.21, 99.226, 99.94829, 99.66049, 99.28489, 99.88238, 99.89201
256158.52172000002, 282.0844015066488, 281.783674175745, 282.22965774686764, 19.057218977032033, 19.202408611942808, 19.172835887901947, 5351.882191793525, 5387.8252698268025, 5383.348937505776, 80.29251404531513, -6.126499539388533, -12.702376735962844, 5345.504522635709, 5381.699709290874, 5387.613364480712, 0.9999970100069288, 0.9999998019648447, 0.9999965142081735, 60.01866798192698, 60.017900746498974, 60.01778650124432, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.2102, 3.532523, 2732.18, 598.4044, 4.594825, 2747.534, 821.7205, 3.328691, 2736.589, 769.687, 3.544435, 2726.762, 791.1488, 3.470744, 2746.292, 807.7915, 3.400207, 2746.724, 99.46344, 100.0, 99.58697, 99.24271, 99.94869, 99.96858
256160.86136, 282.0407365635305, 281.7702423108308, 282.2121680747452, 19.075517790254906, 19.219218876399236, 19.16588933722915, 5351.8967290691835, 5385.300425757267, 5387.214333250665, 86.36522100634784, -7.014798636231603, -11.211998502533334, 5352.358240489615, 5388.003251776596, 5387.600495779161, 0.9999955380724646, 0.9999992141512133, 0.9999967359123498, 60.01891320557075, 60.020435830154824, 60.01651971875936, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 772.4951, 3.534843, 2732.539, 599.4938, 4.583774, 2748.045, 818.7892, 3.344522, 2739.047, 774.6193, 3.529174, 2733.729, 785.0067, 3.49412, 2742.919, 807.7716, 3.400207, 2746.84, 99.43252, 100.0, 99.685, 99.49164, 99.82419, 99.96047
256163.18208000003, 281.8661593723454, 281.7192508737488, 282.19112153121495, 19.09226299994938, 19.21616564796737, 19.197357832636442, 5355.728763120269, 5392.304540279857, 5397.464234635012, 87.81082988182425, -8.173509667863414, -13.62034809299189, 5359.797568635603, 5384.550186293949, 5390.57977190776, 0.9999973115065258, 0.9999984716051395, 0.999996835988376, 60.01759163324593, 60.01869066829281, 60.018335167963485, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 780.8541, 3.508609, 2739.866, 606.5367, 4.527594, 2746.207, 812.558, 3.377103, 2744.297, 780.9691, 3.507846, 2739.632, 778.5404, 3.515852, 2738.164, 801.4891, 3.428774, 2748.21, 99.71882, 99.94163, 99.87381, 99.71425, 99.65288, 100.0
256165.54460000002, 281.8502152536006, 281.6385881622776, 282.16412520310894, 19.07179707363259, 19.2102825771421, 19.15935759673466, 5352.548866966905, 5388.61767075673, 5386.93136676168, 80.74175068861541, -8.802461773279674, -14.414378886739087, 5351.087060802832, 5389.803953399716, 5396.717916429734, 0.9999983708505349, 0.9999994821279234, 0.9999959755224285, 60.01679156263432, 60.01427502711087, 60.01943499877958, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5453, 3.529668, 2734.02, 600.2137, 4.578248, 2747.933, 818.8281, 3.345074, 2738.541, 774.6387, 3.52899, 2733.841, 785.0067, 3.49412, 2742.98, 807.7716, 3.400207, 2746.783, 99.49403, 100.0, 99.68317, 99.48759, 99.82817, 99.96657
256167.89160000003, 282.00771142683175, 281.7199256098079, 282.19389787182456, 19.044807932143836, 19.171746997359307, 19.134760693966786, 5342.16486816315, 5378.753006871923, 5376.163780728567, 77.85723984434094, -5.47830022985454, -11.334560346227704, 5336.893955032735, 5376.313491545156, 5377.553346985013, 0.9999956551540848, 0.9999984764382787, 0.9999977932875549, 60.015462266667015, 60.01897947282489, 60.018785455854506, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5848, 3.529311, 2733.847, 600.2526, 4.577879, 2748.159, 818.8087, 3.34489, 2738.707, 774.6193, 3.529358, 2733.681, 785.0067, 3.494485, 2743.146, 807.7915, 3.400024, 2746.772, 99.49575, 100.0, 99.67699, 99.48973, 99.82631, 99.96617
256170.24932000003, 281.9535390037484, 281.7667339673111, 282.23039735716424, 19.085772581945527, 19.22038904039459, 19.16982004582648, 5354.941600136135, 5392.484969586797, 5390.236847894394, 82.68946139791387, -5.338293675993555, -9.193551247482219, 5351.652075295487, 5389.901302394247, 5389.0466467294045, 0.9999985788712517, 0.9999997253022165, 0.9999953605879839, 60.01127264240372, 60.014463282360815, 60.0138806873689, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.3352, 3.549121, 2726.66, 593.9101, 4.623929, 2746.452, 825.1563, 3.30918, 2731.138, 768.5607, 3.548112, 2727.964, 789.9089, 3.475857, 2745.144, 811.6683, 3.384459, 2745.227, 99.24638, 99.95452, 99.39716, 99.27805, 99.91355, 99.90994
256172.57128000003, 281.99344773492464, 281.7687241189156, 282.1900395377318, 19.06766436927004, 19.19001491976422, 19.15193046358877, 5348.259271578871, 5384.703892209603, 5388.801329957461, 82.04976327131385, -7.973099151548922, -13.93078376245785, 5346.563955405503, 5381.246809941043, 5382.203904781916, 0.9999966109556625, 0.999998514810563, 0.9999974889613544, 60.01754477691593, 60.01484607375414, 60.01429146551897, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5848, 3.529311, 2733.809, 599.7857, 4.585616, 2747.876, 818.9445, 3.344522, 2738.872, 771.4152, 3.541309, 2728.593, 789.5275, 3.477318, 2745.971, 807.8114, 3.399841, 2746.611, 99.49438, 100.0, 99.67865, 99.30456, 99.9425, 99.96644
256174.89248, 282.0019902909839, 281.74558672287554, 282.21267293892737, 19.039941776025326, 19.174236012325018, 19.14060531926603, 5345.4923371486575, 5374.20746641148, 5377.108749014884, 81.9505629732048, -4.406461282934288, -11.97733073180143, 5348.39380515631, 5373.5313655646005, 5378.251131948646, 0.9999969566319329, 0.9999995902168164, 0.9999965589323765, 60.01387950941828, 60.009016065616585, 60.011734853299345, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 766.7581, 3.554832, 2722.804, 590.9334, 4.64419, 2743.574, 817.7216, 3.364586, 2743.27, 762.2885, 3.565947, 2718.22, 797.5388, 3.445176, 2747.784, 801.4494, 3.428957, 2748.156, 99.09387, 99.86613, 99.83871, 98.89327, 100.0, 100.0
256177.23836000002, 281.8954024617591, 281.6962052907268, 282.07620873368484, 19.055749354506148, 19.188449652838983, 19.162553269821746, 5346.661628139453, 5386.902292068549, 5383.174845925936, 84.90033659118399, -5.879811593980492, -14.524286580524858, 5347.19771762058, 5384.682570966754, 5389.0332599505655, 0.9999955283314915, 0.9999983403180086, 0.9999963854970001, 60.00939626464976, 60.00894860467697, 60.01130147748723, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 767.2312, 3.551798, 2726.488, 593.7545, 4.624481, 2746.396, 817.8769, 3.34986, 2739.897, 768.4247, 3.54756, 2725.969, 791.2441, 3.471109, 2746.456, 807.9705, 3.399658, 2746.714, 99.19192, 99.95247, 99.72183, 99.21345, 99.94471, 99.96822
256179.57924000002, 281.8912846836795, 281.5930285230239, 282.00964144193887, 19.06402935084286, 19.201436594772936, 19.154344429710918, 5348.388925565548, 5383.276938506584, 5382.732514861535, 79.96968430337165, -8.652291458676245, -12.77003281848829, 5347.968942721079, 5383.52593730952, 5384.707579571852, 0.9999981003894541, 0.9999990699500818, 0.9999985627936453, 60.01109594935048, 60.00732691441662, 60.01338093759659, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2761, 3.548585, 2726.22, 593.9296, 4.624113, 2746.398, 818.8669, 3.34489, 2738.82, 768.3665, 3.548296, 2726.294, 791.3014, 3.470378, 2746.289, 807.7915, 3.400024, 2746.903, 99.22809, 99.95046, 99.68287, 99.22513, 99.94857, 99.96448
256181.99948000003, 281.9649417268698, 281.7050014194051, 282.18819592158786, 19.089752197046085, 19.198532495817037, 19.175741547267375, 5350.925341827422, 5388.668340482392, 5383.912591792591, 80.8296011001903, -7.176056730439768, -12.5380830374379, 5355.681876586712, 5394.1995699280715, 5386.810433883482, 0.9999962672418486, 0.9999988556965277, 0.9999978294870839, 60.0094733454644, 60.00785452298353, 60.00586694300726, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5651, 3.529311, 2733.794, 600.2137, 4.578248, 2748.051, 825.1369, 3.309916, 2731.249, 774.6193, 3.529174, 2733.898, 785.064, 3.49412, 2742.387, 814.0939, 3.369992, 2743.394, 99.49003, 100.0, 99.37847, 99.4853, 99.84394, 99.8409
256184.38056000002, 281.95468238153114, 281.6565502389044, 282.1485905483802, 19.07512773406031, 19.21794461679473, 19.185475270556022, 5348.920168203471, 5386.3922061233025, 5385.574243446625, 80.90939074717426, -7.503844985812066, -13.552449770463056, 5351.8526085168005, 5386.818499704189, 5387.863642776419, 0.9999976697075577, 0.9999987850343395, 0.9999965859378271, 60.00469219825765, 60.008003186106244, 60.00100203610481, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 768.2761, 3.548585, 2726.33, 593.9296, 4.624297, 2746.451, 818.8281, 3.344522, 2739.161, 768.3471, 3.548296, 2726.406, 791.187, 3.472387, 2745.606, 807.7517, 3.40039, 2746.788, 99.22218, 99.95239, 99.68917, 99.223, 99.93199, 99.96841
256186.71728, 281.99037559805413, 281.740730735669, 282.1663506271957, 19.107711130039114, 19.228649799582065, 19.193502217354492, 5355.876878466522, 5387.885768506723, 5393.587037491297, 82.3246196656894, -8.7182172250441, -16.061517667020325, 5359.532355896744, 5388.615675632657, 5394.113070260875, 0.9999973390741961, 0.9999991703598484, 0.9999943137116044, 60.00900085386438, 60.006329073721794, 60.007043177272514, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 600 800 800 800 800], 5500.0, [], 774.5848, 3.529311, 2733.742, 600.2332, 4.578248, 2748.049, 818.2651, 3.348019, 2739.658, 776.5806, 3.522555, 2736.567, 781.9166, 3.504895, 2739.849, 803.1592, 3.421449, 2748.206, 99.49595, 100.0, 99.70726, 99.59477, 99.73217, 100.0
