TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
259648.68196000002, 281.15310301868647, 280.66564905279654, 280.92933827936, 19.115947385410834, 19.191950185666187, 19.207703369744177, 5344.088939998021, 5366.225725570989, 5366.242296066082, 85.63104872321219, -13.288444101836149, -23.123094194511054, 5350.08594141996, 5367.169820723669, 5375.122355798094, 0.999993617850056, 0.9999968816319552, 0.9999905169365961, 59.99724570369963, 59.998349377519446, 59.99747909954998, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 781.0513, 3.507181, 2740.739, 781.1695, 3.507512, 2739.224, 596.8922, 4.597507, 2747.909, 757.3562, 3.578449, 2708.209, 594.679, 4.62147, 2746.564, 807.9903, 3.399292, 2746.648, 99.73707, 99.70374, 100.0, 98.59128, 99.95669, 99.95516
259651.04208, 281.0864815994171, 280.59650641813505, 280.899302838154, 19.122289446812267, 19.20288221734995, 19.18347191233036, 5354.121083262595, 5370.384120485132, 5375.16050295003, 88.72908012708649, -12.096790020596018, -15.609858315624024, 5361.281407802964, 5375.911978140919, 5375.230850960873, 0.9999932713154893, 0.9999979657022481, 0.999995979324093, 59.986903757641585, 59.986350601517096, 59.98642827342792, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 783.6733, 3.500934, 2741.373, 781.4224, 3.504565, 2740.99, 594.1357, 4.62475, 2746.457, 762.0749, 3.565947, 2717.783, 600.4586, 4.576545, 2747.887, 814.2927, 3.368527, 2742.792, 99.77572, 99.75264, 99.95249, 98.90126, 100.0, 99.83176
259653.35184000002, 281.09604347400244, 280.53675511718546, 280.7809002958486, 19.12195215061594, 19.22683555040224, 19.216114328667633, 5348.690625527491, 5377.413496839121, 5370.512515387652, 92.05201284432314, -12.60037641588201, -15.401574078699014, 5351.619434317428, 5373.95514657329, 5374.268618073617, 0.9999966625061821, 0.9999981119331462, 0.9999971667206841, 59.98163074174571, 59.981623997134534, 59.98137490966794, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.9527, 3.50843, 2740.086, 782.7065, 3.502539, 2741.413, 593.9611, 4.624566, 2746.509, 762.0943, 3.566131, 2717.721, 600.4777, 4.575997, 2747.997, 813.895, 3.370725, 2743.597, 99.71482, 99.77109, 99.95036, 98.909, 100.0, 99.84157
259655.63868000003, 281.19429542756706, 280.69347445054916, 280.96541347310927, 19.110013250888322, 19.214968472126593, 19.171204907335103, 5348.5098795024605, 5374.750546360108, 5364.863115081422, 89.87817174647557, -9.810772431794703, -16.62336312447769, 5354.888588427412, 5375.746220052726, 5373.099421033831, 0.9999953970247809, 0.9999983500733836, 0.9999957159323701, 59.981793373655556, 59.97993456589882, 59.98095805415159, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.6242, 3.529311, 2734.167, 789.0684, 3.479146, 2745.325, 587.6133, 4.665614, 2741.689, 768.3665, 3.548296, 2726.459, 606.677, 4.52614, 2746.151, 820.5751, 3.334833, 2737.135, 99.48392, 99.91351, 99.78116, 99.2188, 99.94356, 99.59869
259658.03844000003, 281.1847263122222, 280.64252877660914, 280.75943178416395, 19.13382617325952, 19.256740563448233, 19.239505120865225, 5359.148151767186, 5373.620351673787, 5380.811688584026, 90.91750602070385, -9.434439915328767, -18.542477920663714, 5353.236222225714, 5374.939807431897, 5372.206537502085, 0.9999967495360412, 0.9999983894981195, 0.9999957477064876, 59.9841325486134, 59.98553247286657, 59.984808237207545, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.9724, 3.508609, 2739.971, 782.687, 3.502539, 2741.359, 593.9028, 4.624382, 2746.396, 762.1331, 3.566131, 2718.064, 600.3633, 4.576727, 2748.103, 814.5909, 3.366513, 2742.386, 99.71864, 99.76896, 99.95249, 98.90919, 100.0, 99.80863
259660.47204000002, 280.8664287079296, 280.46845553496905, 280.7459036306594, 19.134347688168553, 19.22363391321018, 19.224496959112283, 5359.803676489175, 5375.428977973326, 5378.140240235984, 91.06730928076752, -16.309375513670147, -15.164381504330777, 5352.809996314786, 5373.058158474442, 5378.305621749842, 0.999993944163034, 0.9999953256599367, 0.9999963886154598, 59.989901938538026, 59.988656408587424, 59.983539212247656, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.7031, 3.529846, 2733.852, 789.049, 3.479146, 2745.327, 593.8251, 4.624382, 2746.338, 768.5024, 3.548112, 2727.75, 599.257, 4.588963, 2747.755, 813.3781, 3.373288, 2743.41, 99.51215, 99.91953, 99.95467, 99.24157, 100.0, 99.84379
259662.80188, 281.08513356309095, 280.54933597565656, 280.78727845612565, 19.13363758144597, 19.225375126798856, 19.239327881512494, 5355.120622460753, 5371.295285296559, 5378.196828943437, 92.65044793271443, -14.396551549744345, -13.943709675756054, 5353.298048988036, 5380.132613143908, 5377.226409686377, 0.9999967918894829, 0.9999963426570967, 0.999994203077562, 59.99127120743441, 59.988439453962556, 59.99063606675778, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 768.0395, 3.550013, 2727.988, 794.7106, 3.458516, 2747.08, 598.154, 4.597875, 2747.627, 771.0463, 3.54039, 2728.463, 598.7419, 4.584215, 2748.039, 813.6763, 3.371823, 2743.585, 99.25106, 99.98507, 99.99731, 99.31869, 100.0, 99.83973
259665.11916000003, 281.09309669575623, 280.5691633174663, 280.78017439341664, 19.126132305135418, 19.246829524221084, 19.226124116378703, 5352.435401898414, 5376.967874443331, 5378.243967669092, 93.00999378224537, -9.0123569275911, -10.75804178185399, 5352.907923196142, 5373.311194614458, 5379.279071744878, 0.9999970867013466, 0.9999983930753593, 0.999996933622788, 59.99026461104398, 59.990472378134015, 59.992074842896216, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.6439, 3.530203, 2733.972, 789.0295, 3.47933, 2745.214, 593.8834, 4.62475, 2746.398, 774.5416, 3.528255, 2733.284, 600.3633, 4.57691, 2747.887, 814.3126, 3.369077, 2743.134, 99.50031, 99.91564, 99.95253, 99.47527, 100.0, 99.83376
259667.56904000003, 280.93859998850456, 280.547629652546, 280.75911955318617, 19.15426041070706, 19.2536306425349, 19.206797441848114, 5355.073635393473, 5375.216503210413, 5373.325369129808, 86.92252076060436, -6.138243754374798, -14.77845005347558, 5358.019696234191, 5373.603341979025, 5370.467239034848, 0.9999975079234098, 0.9999994262053236, 0.9999970001155061, 59.997424685008035, 59.993630957485124, 59.993670042919476, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.2823, 3.509858, 2739.986, 782.5703, 3.501986, 2740.636, 587.5939, 4.665614, 2741.635, 780.9303, 3.507478, 2739.953, 606.6389, 4.52614, 2745.938, 820.5552, 3.335016, 2737.312, 99.73746, 99.77502, 99.78116, 99.6922, 99.9376, 99.62185
259670.03812, 281.06538007913446, 280.5133219120646, 280.76880588881215, 19.147196361795398, 19.257971679772453, 19.24441628784734, 5354.48618052287, 5378.161777744428, 5379.831745521311, 92.06750180105405, -20.06899375953708, -12.5511554872661, 5352.971557603415, 5382.891787975137, 5375.676005365017, 0.9999972080636605, 0.9999960035278346, 0.999998622242698, 59.99885223805237, 59.997557641040856, 59.99583259047632, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5848, 3.529846, 2733.905, 789.0295, 3.479146, 2745.102, 593.8834, 4.624382, 2746.398, 774.697, 3.528439, 2733.328, 600.3442, 4.576727, 2747.939, 814.3126, 3.36871, 2743.248, 99.51616, 99.91141, 99.95049, 99.47897, 100.0, 99.82505
259672.34980000003, 280.9690332420838, 280.48461080348596, 280.70532137369565, 19.160347240557673, 19.267889701849086, 19.237125311654793, 5356.638402874999, 5380.42291459817, 5377.886703166726, 91.12989890130507, -12.61223455880463, -20.257930428123473, 5359.941108235703, 5379.091023251173, 5379.857270975728, 0.9999942395473577, 0.9999971557563503, 0.9999931742313806, 59.997490098047656, 59.998586242902476, 59.99960294742141, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.933, 3.508609, 2739.971, 782.7065, 3.50217, 2741.243, 593.9222, 4.624013, 2746.281, 781.0274, 3.50803, 2739.846, 600.4777, 4.575997, 2747.992, 814.3523, 3.367795, 2743.244, 99.71864, 99.76297, 99.94827, 99.71214, 100.0, 99.82074
259674.66324000002, 280.92402088727584, 280.5515407598131, 280.8384623375163, 19.149010218970027, 19.25232067301043, 19.234590654690404, 5358.577223146462, 5382.635099179477, 5379.950821838002, 88.99146426267725, -18.07522375757253, -20.19007166261099, 5358.844876979341, 5377.7706531007525, 5378.982156155004, 0.9999936283514442, 0.9999958956729802, 0.999994616463657, 60.001649076066705, 60.002279375736585, 60.00024550008319, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 787.2023, 3.4863, 2744.486, 776.4418, 3.523169, 2735.895, 600.2117, 4.578179, 2747.968, 786.8724, 3.487437, 2743.727, 595.7281, 4.607591, 2747.3, 811.231, 3.384276, 2744.436, 99.87896, 99.5562, 100.0, 99.85533, 99.98714, 99.88115
259677.03272000002, 281.00470993058786, 280.4848188892214, 280.7942009742745, 19.12531998310556, 19.267110317175554, 19.245806327022354, 5355.176189954432, 5382.587779633992, 5379.116550437944, 90.40489850109293, -15.035208227242492, -10.919951355433795, 5358.835743424247, 5379.9179083960835, 5382.529771311414, 0.9999960037449526, 0.9999983781557841, 0.9999958962138368, 59.99804881806204, 59.999454880717046, 59.99933672947154, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.9527, 3.508609, 2739.971, 782.7065, 3.50217, 2741.189, 593.8251, 4.625118, 2746.342, 781.008, 3.508214, 2739.851, 600.4205, 4.57691, 2747.884, 814.3722, 3.368894, 2743.252, 99.71864, 99.76297, 99.94845, 99.71023, 100.0, 99.823
259679.39696, 280.9950313196708, 280.5571168895958, 280.7604826059744, 19.139625071662106, 19.237864130600606, 19.19826234315524, 5350.318305110017, 5373.676068963903, 5366.803171999238, 88.85969557083422, -8.949504147643893, -14.70149294737621, 5352.2230117752015, 5373.528421672503, 5367.1756812623835, 0.9999987211259873, 0.99999860961182, 0.9999955803383463, 60.00237214531821, 60.00297535740454, 60.00004458969283, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 778.4686, 3.519317, 2737.329, 786.2863, 3.489092, 2744.305, 589.0887, 4.658619, 2742.025, 774.7358, 3.528623, 2733.885, 606.6961, 4.526505, 2746.044, 820.6547, 3.335749, 2736.731, 99.61357, 99.86421, 99.79341, 99.48145, 99.93968, 99.61771
259681.82188000003, 280.91611121782967, 280.52118337679974, 280.8027074699618, 19.159182462532133, 19.246825250560384, 19.265159675566096, 5357.322486474072, 5381.6588551432815, 5385.565636893196, 92.11938637770072, -11.90659857654964, -16.91834986998765, 5357.254543736414, 5374.130687405905, 5377.164127892448, 0.9999949092527277, 0.9999971514994823, 0.9999959127338843, 60.00378314290806, 60.00649606351672, 60.00795915396824, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.7753, 3.508787, 2740.023, 782.7065, 3.50217, 2741.248, 593.8834, 4.624566, 2746.345, 781.0274, 3.50803, 2739.915, 600.4014, 4.576545, 2747.885, 814.3126, 3.367795, 2742.77, 99.72263, 99.75891, 99.95461, 99.71622, 100.0, 99.8351
259684.21656000003, 281.0778521823211, 280.58538253242835, 280.7887563068275, 19.13382790216497, 19.25361555069261, 19.22757369524679, 5357.008226789018, 5377.002432647725, 5384.030112306964, 91.42032658439291, -11.477025494114969, -11.80443752084011, 5353.663222495532, 5373.821234875746, 5368.73585821038, 0.9999934198002901, 0.9999975330845995, 0.9999958624564619, 60.009304730589825, 60.01272084136932, 60.013720228880025, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.6439, 3.529489, 2734.412, 789.049, 3.479146, 2745.321, 593.864, 4.624566, 2746.4, 774.5416, 3.529542, 2733.363, 600.2679, 4.57691, 2748.157, 814.6903, 3.366513, 2742.873, 99.49977, 99.90732, 99.94849, 99.48501, 100.0, 99.82425
259686.57140000002, 280.9619582140988, 280.53361358785713, 280.6944990183719, 19.133075065882835, 19.253661244111107, 19.217061829274293, 5349.46573579141, 5378.09416026998, 5375.104656684982, 89.25625378838777, -18.27455052379787, -18.100890616222387, 5353.265546626011, 5381.704748690271, 5376.178879795478, 0.9999938523276913, 0.9999950579668128, 0.9999967930629453, 60.018895146842524, 60.015578768061886, 60.0139417392057, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 768.2761, 3.548228, 2726.493, 795.197, 3.454463, 2747.7, 600.2505, 4.578363, 2748.018, 768.3471, 3.548112, 2726.406, 594.1068, 4.623662, 2746.506, 808.0499, 3.398559, 2746.369, 99.22811, 99.99417, 100.0, 99.22497, 99.95056, 99.95149
259688.92676000003, 281.0047636884047, 280.6086633085802, 280.8182623768885, 19.162806569687298, 19.22708507387241, 19.24658982613328, 5359.054729819206, 5373.899922364154, 5378.1416929773095, 92.36887078346899, -16.392049862525823, -10.480833049832654, 5352.207237434537, 5379.3534005653355, 5376.567145290011, 0.9999967842450165, 0.9999974892874534, 0.9999954242496576, 60.01790691085772, 60.01944021700682, 60.0182311625044, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.7031, 3.529489, 2734.129, 789.049, 3.47933, 2745.156, 593.9028, 4.624566, 2746.455, 774.5222, 3.529542, 2733.94, 600.3823, 4.577275, 2748.107, 813.8155, 3.370175, 2743.17, 99.47627, 99.90736, 99.95249, 99.52978, 100.0, 99.83505
259691.27284000002, 280.99344092482556, 280.6229105236538, 280.8471663451782, 19.14298073421418, 19.242721122748875, 19.200232726415184, 5351.3080146379525, 5377.305577990772, 5369.3147680945385, 88.85923258933917, -8.749587633742294, -15.607079299844145, 5358.79908908174, 5376.266303126883, 5372.491031063809, 0.9999970976442033, 0.9999987450782711, 0.999993425176211, 60.02401176390769, 60.02283771613031, 60.022695978594065, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5453, 3.529311, 2733.952, 788.407, 3.48154, 2744.52, 592.0781, 4.639108, 2744.657, 777.6486, 3.520349, 2738.553, 604.5025, 4.54075, 2746.364, 819.9191, 3.336298, 2737.39, 99.48201, 99.89244, 99.88919, 99.62025, 99.96703, 99.62472
259693.6498, 281.0532563809985, 280.56339612355845, 280.7874475982852, 19.133508893100874, 19.277829288756777, 19.24006275893918, 5353.703944647931, 5379.049844434455, 5377.465301551209, 89.9921167515497, -14.016808492811379, -12.650420834628449, 5358.063186717543, 5372.588440977953, 5379.791218074362, 0.999995615455148, 0.9999982469446559, 0.9999949748411575, 60.02005949626159, 60.02420507671903, 60.02650911518315, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 778.2321, 3.519138, 2736.315, 786.7338, 3.485593, 2744.598, 592.8546, 4.627143, 2746.398, 774.561, 3.529358, 2733.726, 600.4205, 4.576727, 2747.888, 814.2131, 3.36871, 2742.855, 99.58557, 99.89242, 99.95471, 99.50967, 100.0, 99.83376
259695.90536000003, 281.03641588995976, 280.54184692262197, 280.7209774788042, 19.162353716252735, 19.25419325797479, 19.26310969730137, 5355.468651934755, 5377.872532960239, 5382.157579663823, 89.88909038735093, -11.139527343389545, -12.370085953539729, 5357.8301203301235, 5380.075221598809, 5384.537178349678, 0.9999967612452361, 0.9999965391849399, 0.999996931645442, 60.025282712361594, 60.02628682998916, 60.02455598677319, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.7753, 3.508609, 2740.023, 782.7065, 3.502539, 2741.305, 593.864, 4.623645, 2746.455, 781.008, 3.507662, 2739.792, 600.3442, 4.576545, 2747.938, 814.2728, 3.368161, 2743.127, 99.71672, 99.7672, 99.95661, 99.71214, 100.0, 99.83349
259698.26192000002, 280.95478402711814, 280.50069537561075, 280.78098588781404, 19.150868442455025, 19.263745274230367, 19.248680673322422, 5355.54758776957, 5376.641431720134, 5378.769834197694, 90.2736700923856, -13.294227950897493, -17.513019963759234, 5357.822128980888, 5378.018351518511, 5383.520543847762, 0.9999954224580554, 0.9999968847018735, 0.9999916093830324, 60.02298054504586, 60.02136533924198, 60.02388038653451, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 787.1826, 3.486657, 2744.596, 776.3834, 3.523353, 2735.787, 600.2893, 4.578179, 2748.023, 787.2996, 3.485415, 2744.11, 594.1449, 4.622566, 2746.503, 808.0499, 3.398742, 2746.53, 99.87477, 99.5621, 100.0, 99.8714, 99.95267, 99.95733
259700.66948, 280.93886150840655, 280.49845918446397, 280.7147221535854, 19.143590222550337, 19.255869212188205, 19.226906324999135, 5358.152889455391, 5382.402838203842, 5378.515756251045, 85.89996301427118, -13.842105713379624, -19.647250835084833, 5355.06570314126, 5379.941900289691, 5378.430646011198, 0.9999949079960573, 0.9999975674109592, 0.9999971706493807, 60.02776364915871, 60.0282615281949, 60.02484303797658, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.9527, 3.508609, 2740.028, 782.687, 3.502354, 2741.076, 593.9222, 4.624198, 2746.396, 781.008, 3.507846, 2739.74, 600.4014, 4.577093, 2748.106, 814.2728, 3.36871, 2742.496, 99.72264, 99.75887, 99.95666, 99.71233, 100.0, 99.81052
259702.95204000003, 281.0351510919799, 280.5913907253648, 280.788208125387, 19.14077114127285, 19.232892020328663, 19.19221348601199, 5350.384891812768, 5372.114226337385, 5361.897261109897, 87.99413322416899, -6.33947900326757, -14.479089440656367, 5347.967682640348, 5375.039546959136, 5368.459285331653, 0.9999966668684044, 0.9999989365507023, 0.999998603933531, 60.02358092190643, 60.023809852484234, 60.02291655696436, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.933, 3.50843, 2740.028, 782.687, 3.502354, 2741.301, 593.864, 4.624198, 2746.454, 780.9886, 3.50803, 2739.851, 600.4396, 4.577093, 2747.839, 814.9288, 3.362667, 2741.761, 99.72073, 99.77536, 99.95457, 99.71214, 100.0, 99.79182
259705.26068000004, 281.1398551411801, 280.61543566880937, 280.75240650317534, 19.160950437179164, 19.25077839924855, 19.24092116469496, 5355.187885866414, 5381.219523548376, 5381.822526007351, 87.02164854001276, -13.786835283595792, -9.257143517855638, 5358.154118191294, 5384.944124678414, 5381.2570368943525, 0.9999969116110876, 0.9999961165702382, 0.9999969530879054, 60.027890909830596, 60.02364020828094, 60.02151331608452, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5059, 3.529311, 2733.689, 789.049, 3.479146, 2745.437, 587.6328, 4.664878, 2742.412, 775.8621, 3.524945, 2736.924, 604.1401, 4.546959, 2747.536, 816.9369, 3.357723, 2742.043, 99.49366, 99.91351, 99.78525, 99.54978, 99.99397, 99.79406
259707.63012000002, 280.9193140578664, 280.50760701518203, 280.7726662267851, 19.155299746543676, 19.24589245495246, 19.235898578087884, 5359.334147231808, 5373.286465501776, 5376.006881123814, 88.1927424893156, -14.82353893449374, -10.352574613786146, 5354.590844047243, 5377.690574477679, 5374.399374222042, 0.9999967649202961, 0.9999980405008231, 0.9999968477492824, 60.01900650556321, 60.026999326333666, 60.022703499171804, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.2429, 3.51075, 2738.516, 784.7104, 3.494987, 2743.318, 593.864, 4.624198, 2746.4, 776.3087, 3.525865, 2734.234, 600.2679, 4.577275, 2747.834, 814.571, 3.368161, 2742.977, 99.67904, 99.8357, 99.95045, 99.50983, 100.0, 99.8402
259709.97068000003, 280.8927194381763, 280.4162736259831, 280.6958195759983, 19.108466322497495, 19.218976089264178, 19.216683113791955, 5350.881825250571, 5371.186305569644, 5374.7795346777475, 91.8587871356981, -14.466269072025398, -19.73999737036752, 5353.369652315518, 5373.81585468928, 5373.357250586113, 0.9999957009411015, 0.9999957058686474, 0.9999953894657663, 60.019391134072464, 60.019491340240165, 60.02032276048443, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 771.391, 3.541446, 2729.191, 793.8934, 3.460358, 2747.524, 599.804, 4.579284, 2748.076, 768.3665, 3.548112, 2726.459, 594.1449, 4.623479, 2746.451, 808.0301, 3.398925, 2746.462, 99.34056, 99.99708, 100.0, 99.22073, 99.9565, 99.95486
259712.35804000002, 281.0907609917426, 280.6015849040835, 280.790120438451, 19.140152360958453, 19.264213148300456, 19.226730225043436, 5349.9448655557935, 5377.161012729094, 5374.266919532009, 90.11357338487619, -18.99084664666907, -13.784937467056182, 5354.680605121189, 5381.324490055393, 5376.688479910842, 0.9999972097115674, 0.9999970347718093, 0.9999972808674982, 60.02273941608187, 60.02154741333617, 60.02439040242858, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.4468, 3.531096, 2734.578, 789.0101, 3.47933, 2745.217, 593.7863, 4.624382, 2746.454, 774.7164, 3.529174, 2734.233, 600.4586, 4.577641, 2747.993, 813.7758, 3.369992, 2743.456, 99.52237, 99.90962, 99.95457, 99.4996, 100.0, 99.82667
259714.70352, 280.86011916952003, 280.3961403879048, 280.7692721810024, 19.137017466730143, 19.262071722692053, 19.217563732101585, 5350.095464531157, 5375.334658428883, 5369.547483308144, 89.05680100241682, -5.308369091676923, -16.864658404723514, 5350.744548187872, 5373.996941405637, 5360.3383342848265, 0.9999975818143308, 0.9999995877326454, 0.9999942606102369, 60.01648056572417, 60.020934144803526, 60.02452311346872, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5256, 3.529668, 2734.077, 789.0295, 3.479146, 2745.044, 593.8834, 4.624382, 2746.396, 768.3665, 3.54848, 2726.179, 600.3823, 4.576727, 2748.044, 814.2728, 3.368344, 2743.024, 99.49439, 99.90326, 99.95253, 99.21669, 100.0, 99.82348
259717.04396, 280.96274474443436, 280.54416884007054, 280.79202499476224, 19.12832162098821, 19.24223795058296, 19.201734174329882, 5354.287233167177, 5374.717800247091, 5372.8824589279775, 86.81455711935314, -9.257738004485873, -14.80869091696286, 5355.110643245731, 5380.709366640062, 5375.334068238634, 0.9999965331443165, 0.9999981528223097, 0.9999963214641727, 60.02100742988418, 60.02159068907961, 60.02334367676707, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.8936, 3.508073, 2740.033, 782.6287, 3.502354, 2741.088, 587.6328, 4.665614, 2741.748, 762.0555, 3.566314, 2717.676, 606.6961, 4.526322, 2746.151, 820.6149, 3.334833, 2737.499, 99.7209, 99.7631, 99.7833, 98.90724, 99.93957, 99.61881
259719.39524, 280.98490314044756, 280.527624146974, 280.7400699534026, 19.123261840222995, 19.24464007788092, 19.201310642405684, 5351.84281621542, 5373.58167088537, 5370.83010387751, 87.32486994116198, -8.326127518736484, -13.948823430301218, 5354.438043822335, 5377.542705426397, 5368.912147874707, 0.9999965841617484, 0.9999974782426807, 0.9999978469650548, 60.02101623846904, 60.02363102037635, 60.02243714683934, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.4862, 3.528954, 2733.522, 789.0295, 3.479146, 2745.273, 593.864, 4.624382, 2746.396, 768.0752, 3.550318, 2724.871, 600.4014, 4.57691, 2747.887, 814.2927, 3.368161, 2742.843, 99.48392, 99.90518, 99.95249, 99.18091, 100.0, 99.83176
259721.75336000003, 280.91992309034777, 280.45965734847573, 280.72317439226345, 19.11105957778216, 19.219275537143975, 19.198237521146115, 5346.866904552316, 5364.841152557145, 5364.279975597909, 87.05677149799385, -13.832208688108722, -22.149489782337128, 5350.588693100728, 5366.4569296746495, 5366.564392508916, 0.9999916324779599, 0.9999965884353167, 0.9999917456503057, 60.02428084101659, 60.02614476609244, 60.020285987179996, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.933, 3.508787, 2739.971, 782.4341, 3.504565, 2740.282, 595.6887, 4.611681, 2747.464, 759.3369, 3.574588, 2711.633, 596.0715, 4.611609, 2746.736, 808.5271, 3.398376, 2746.462, 99.71864, 99.75068, 99.98517, 98.68731, 99.96484, 99.95459
259724.09436000002, 281.01784933830896, 280.5483504458121, 280.7886658263958, 19.122264479429692, 19.25034777215684, 19.218100327466587, 5350.927035212311, 5379.956927981769, 5379.170723364012, 87.91393642471508, -13.109900423075487, -15.682571849502665, 5347.897203897043, 5370.111053716149, 5370.607030061124, 0.999995421367341, 0.9999966773878686, 0.9999956707427448, 60.02649973981054, 60.02276687699912, 60.02358877987309, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 785.0139, 3.496294, 2742.264, 780.1189, 3.508986, 2740.261, 594.9705, 4.616651, 2746.397, 761.9972, 3.566131, 2717.507, 600.3633, 4.576727, 2747.887, 813.895, 3.370725, 2743.584, 99.80661, 99.72918, 99.95659, 98.91307, 100.0, 99.83789
259726.46516000002, 280.91776804640676, 280.4920711926687, 280.78518679092707, 19.11872972285931, 19.24278101313579, 19.21446989827604, 5346.502652062343, 5377.10548207885, 5373.550353379311, 91.49087897016625, -13.050388930156714, -8.946455242009506, 5345.742406337973, 5371.285719201024, 5369.871790385505, 0.999997988106862, 0.999998239134217, 0.9999982425410514, 60.0246514131014, 60.02575921613859, 60.026250407981706, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.933, 3.50843, 2740.028, 782.687, 3.502354, 2741.189, 593.864, 4.624198, 2746.344, 762.1331, 3.565947, 2717.837, 600.4396, 4.576545, 2747.885, 814.3126, 3.367978, 2743.244, 99.71673, 99.7672, 99.95257, 98.91115, 100.0, 99.83776
259728.78232000003, 280.9539938085289, 280.5406125293098, 280.6744750319278, 19.128222437128823, 19.22987964571635, 19.185756088431834, 5345.487276413656, 5373.432176976093, 5366.8001828555725, 86.96973113088416, -12.586703989295188, -12.69407763409572, 5351.655274904801, 5372.28315657146, 5366.8535864571595, 0.9999984105380382, 0.9999974898823725, 0.9999947901317652, 60.020983246839165, 60.0257261381335, 60.02439054765787, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5848, 3.529489, 2734.02, 789.0684, 3.478961, 2745.322, 587.6522, 4.665614, 2741.801, 768.3665, 3.548296, 2726.455, 606.6961, 4.525957, 2746.044, 820.6348, 3.335382, 2737.186, 99.51597, 99.91339, 99.77921, 99.22672, 99.93968, 99.60099
259731.12472000002, 281.00486998223954, 280.5633296363684, 280.83497006385545, 19.145871077975265, 19.243976458746808, 19.215619879036552, 5352.173780818877, 5381.301182464162, 5371.94411149179, 91.26162301458953, -11.643962514885061, -12.699237263087525, 5353.000335395585, 5375.8413987555405, 5373.358065456661, 0.9999967289671504, 0.9999977908216474, 0.9999951590313106, 60.02500225622033, 60.02374791278873, 60.02258161739844, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.933, 3.50843, 2739.918, 782.6676, 3.502354, 2741.188, 593.864, 4.624566, 2746.457, 762.1137, 3.566131, 2717.555, 600.4396, 4.577093, 2747.995, 814.2927, 3.368344, 2742.962, 99.71463, 99.76511, 99.9547, 98.91927, 100.0, 99.82748
259733.49704000002, 281.028960585243, 280.6205717217423, 280.94154472112695, 19.127310127160506, 19.238844995904202, 19.21460604767827, 5351.987999399867, 5377.302083979289, 5371.858630240613, 91.64710517071842, -12.6742650675601, -15.673644535888343, 5352.1151119535225, 5375.640131879964, 5373.2422130827645, 0.9999946303128154, 0.9999965522802241, 0.9999962296967653, 60.0278452767799, 60.028206566244776, 60.02508907333326, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5651, 3.529668, 2733.469, 789.0101, 3.47933, 2745.039, 593.9028, 4.624566, 2746.456, 768.4053, 3.548112, 2726.402, 600.1153, 4.578919, 2747.826, 813.7758, 3.371091, 2743.184, 99.48201, 99.91141, 99.95249, 99.22705, 100.0, 99.85018
259735.82412000003, 281.06916224019017, 280.60691615504237, 280.80982848678974, 19.140631337067468, 19.24347835769049, 19.226875913344873, 5352.955482826674, 5375.165907794872, 5372.944304200364, 92.95293064919633, -16.130245689391813, -15.65812007141767, 5354.201206462011, 5375.866471566875, 5376.675156337627, 0.9999954136860943, 0.9999957529941158, 0.9999967304016616, 60.030728061764414, 60.03105911892524, 60.02734585961178, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 768.2563, 3.548407, 2726.282, 795.2553, 3.454832, 2747.748, 599.9399, 4.584438, 2747.798, 772.7551, 3.535977, 2730.231, 597.4639, 4.598825, 2747.868, 813.1197, 3.37457, 2743.619, 99.22043, 100.0, 100.0, 99.38091, 100.0, 99.8514
259738.20540000004, 280.9728623179307, 280.5404689379307, 280.74391193531716, 19.14369721961148, 19.24839125140821, 19.22787784508708, 5357.284662384731, 5379.543475263469, 5376.930458402662, 94.9342778715104, -12.35765663114239, -16.092463241211362, 5353.868911693863, 5371.904368499355, 5380.2447308822375, 0.9999946696586766, 0.9999967468092079, 0.9999961064203178, 60.02903032418153, 60.0331516600277, 60.03284679488973, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5453, 3.529132, 2733.794, 789.0295, 3.479146, 2745.101, 593.864, 4.624382, 2746.337, 773.8425, 3.531197, 2733.132, 600.3823, 4.57691, 2747.996, 814.2927, 3.368527, 2742.793, 99.48584, 99.91368, 99.95253, 99.46782, 100.0, 99.83189
259740.66316000003, 280.96317446359956, 280.54737918970983, 280.8047973744673, 19.142285426774208, 19.249853180040553, 19.199748065904927, 5354.9176367594855, 5380.639235916706, 5369.783274450061, 89.52035156638863, -6.780994366017239, -17.752150008078388, 5353.704612814772, 5379.188092874009, 5371.369294989098, 0.9999964275958295, 0.9999984730589531, 0.9999972432233851, 60.03140790185411, 60.03044368026843, 60.028939056959786, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 779.8683, 3.510036, 2739.771, 782.5898, 3.50217, 2741.258, 587.6133, 4.665798, 2741.688, 780.8721, 3.508949, 2738.799, 606.6579, 4.526505, 2746.043, 820.5751, 3.335749, 2736.679, 99.72407, 99.76494, 99.78113, 99.73488, 99.94361, 99.61771
259743.17376000003, 280.8803548264225, 280.5070354374942, 280.75725716563744, 19.139921697034875, 19.2590300231223, 19.222676922686848, 5352.425922071388, 5380.199044578523, 5373.331079417167, 92.63585358769672, -12.097041784914154, -14.974169183712092, 5355.360043662366, 5377.469483401344, 5376.8331904982615, 0.999994757530893, 0.9999984221026527, 0.9999972658169748, 60.02728209070771, 60.02817837008381, 60.02545958713369, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.6439, 3.529132, 2734.35, 789.049, 3.479146, 2745.214, 593.8445, 4.624566, 2746.284, 774.7358, 3.529542, 2733.939, 600.3823, 4.577093, 2747.836, 814.3126, 3.368527, 2743.304, 99.47801, 99.90945, 99.95249, 99.49912, 100.0, 99.83993
259745.54600000003, 281.02323377678806, 280.5731438725025, 280.77117565594875, 19.148387549345685, 19.25580406935527, 19.233484946388298, 5354.142915237484, 5384.037248385962, 5376.711902159084, 90.94607995504884, -13.9106288175783, -16.801972057588728, 5355.934954867642, 5382.984566848453, 5383.774999883534, 0.9999944242352445, 0.999996775872735, 0.9999938751513352, 60.02700974054403, 60.02503792162938, 60.02755779469973, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.9527, 3.508252, 2739.919, 782.687, 3.50217, 2741.302, 593.8834, 4.624013, 2746.285, 781.008, 3.50803, 2739.793, 600.4586, 4.57691, 2747.89, 814.3523, 3.369992, 2743.466, 99.71464, 99.76896, 99.94845, 99.71217, 100.0, 99.83703
259747.90840000001, 281.07252701374875, 280.571646531292, 280.79109737596843, 19.1498047283366, 19.260572843054266, 19.244189150149058, 5358.651736945194, 5378.84411337426, 5378.208570083345, 90.1905164103432, -13.649255825699129, -19.213341645809876, 5362.470681883567, 5373.775682252976, 5379.007786868361, 0.9999945143252464, 0.9999958540694476, 0.9999958253261626, 60.027476797572454, 60.02613659637355, 60.02538958336799, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 787.2023, 3.4863, 2744.371, 776.3834, 3.523906, 2735.562, 600.1923, 4.578363, 2747.908, 786.6005, 3.488173, 2743.187, 596.0715, 4.605582, 2747.526, 811.5292, 3.38098, 2744.402, 99.87477, 99.55816, 100.0, 99.8466, 99.9912, 99.89507
259750.24792000002, 281.1232034329839, 280.5883126182887, 280.7848933370418, 19.145658275010096, 19.269206964751763, 19.230043349596578, 5350.950164157584, 5382.634524750313, 5381.916712956977, 92.237624799159, -12.826922863181608, -10.078388283789764, 5354.818792109552, 5385.224893985304, 5376.694515206411, 0.9999993598767991, 0.9999957078050613, 0.999997125692841, 60.0216011144587, 60.021723277855976, 60.02399681348415, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.9724, 3.508609, 2740.023, 782.687, 3.501986, 2741.242, 593.9222, 4.624382, 2746.453, 781.008, 3.507846, 2739.629, 600.4396, 4.576727, 2747.941, 814.2927, 3.368527, 2743.186, 99.72456, 99.76489, 99.95236, 99.70618, 100.0, 99.8149
259752.57308000003, 280.9314300933711, 280.5116320967406, 280.71325451277727, 19.13985125476415, 19.232772410214075, 19.21409383056052, 5349.871962870329, 5377.504664667481, 5369.664201691219, 86.82456131510617, -9.060658591676884, -12.940626984327992, 5353.750052050101, 5374.538746042734, 5367.515033161169, 0.9999978889091884, 0.9999979072314507, 0.9999963417811188, 60.022432480381234, 60.022796925222195, 60.02043271484313, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 778.0941, 3.519852, 2736.587, 786.5587, 3.485961, 2744.5, 588.4092, 4.664142, 2741.804, 774.561, 3.52899, 2733.449, 606.677, 4.526322, 2746.201, 820.595, 3.335199, 2736.904, 99.59549, 99.88345, 99.78933, 99.48129, 99.94153, 99.607
259754.89512000003, 281.1731747286923, 280.59278477414483, 280.7688482790433, 19.14523976028162, 19.256853338965257, 19.243660901771833, 5351.631263184337, 5389.342335730288, 5377.890358473001, 94.06708282372847, -9.963968874760923, -10.29058339381254, 5358.937638372954, 5381.890443556853, 5374.3265291084745, 0.999996619400566, 0.9999958712782584, 0.9999982230495259, 60.02195768811451, 60.02239008231366, 60.02017427542377, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 780.7161, 3.508609, 2739.971, 782.726, 3.501986, 2741.417, 593.8834, 4.624198, 2746.394, 781.0274, 3.50803, 2739.676, 600.4205, 4.57691, 2747.938, 814.2728, 3.367978, 2742.896, 99.7108, 99.77126, 99.9524, 99.71428, 100.0, 99.81904
259757.34900000002, 280.99681882313314, 280.48742280394015, 280.71472093055456, 19.121388870471133, 19.260213969147298, 19.214576547171962, 5354.473073701789, 5381.100873866476, 5379.765506845653, 90.00141643218649, -12.74516309434398, -15.7662455911709, 5360.7737017271, 5383.6452695347325, 5379.358632285545, 0.9999963136290441, 0.9999963107019129, 0.9999980678764563, 60.01789655515523, 60.022966640175525, 60.01978891356671, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5848, 3.528954, 2733.479, 789.0295, 3.479146, 2745.214, 593.864, 4.624566, 2746.345, 774.697, 3.528439, 2734.118, 600.3251, 4.577275, 2747.887, 814.1336, 3.368527, 2743.201, 99.48184, 99.90326, 99.95062, 99.47915, 100.0, 99.82161
259759.71932000003, 281.07538728389574, 280.6085205676862, 280.76355230379545, 19.130619252028403, 19.2318724515723, 19.230387769455366, 5352.922601434568, 5377.029571515542, 5375.347962550359, 92.63876459209155, -18.873932506049186, -18.999384928142717, 5360.44030727969, 5377.429242850982, 5376.7147341850405, 0.9999938053400188, 0.9999937391004143, 0.9999968310372227, 60.019179302085995, 60.020365835416584, 60.019030858570396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 768.2169, 3.548764, 2726.712, 795.372, 3.454832, 2748.042, 600.2505, 4.578732, 2747.969, 768.3859, 3.547928, 2726.125, 594.1068, 4.622384, 2746.346, 808.0102, 3.398925, 2746.44, 99.21052, 99.99182, 100.0, 99.21475, 99.95459, 99.95406
259762.09024000002, 281.0468968799506, 280.5676659550123, 280.85984616724215, 19.107593122672384, 19.24135060877528, 19.208583282642863, 5352.174758662874, 5371.0477595331695, 5376.079763361669, 93.19567043282797, -13.19978832434299, -12.445347597804812, 5349.925889785602, 5374.277987664776, 5373.846154526197, 0.9999965728159821, 0.9999971739622676, 0.9999961607187531, 60.01878288857834, 60.01859180979873, 60.0208232134384, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5256, 3.529668, 2733.804, 789.0101, 3.47933, 2745.325, 593.8251, 4.624566, 2746.284, 774.0367, 3.532484, 2731.9, 600.3823, 4.57691, 2747.942, 814.3523, 3.367612, 2743.234, 99.50395, 99.91757, 99.9484, 99.4249, 100.0, 99.8146
259764.39536000002, 281.0381501931965, 280.55898142150863, 280.79915117314823, 19.103961302493428, 19.226409734795652, 19.175172386986066, 5349.543059258956, 5372.6455145915625, 5363.886450356773, 87.3399673832646, -11.21358561917691, -14.475787313295314, 5351.001011665962, 5369.050827359645, 5363.915172407427, 0.9999976521000997, 0.9999989008643695, 0.9999947180488449, 60.02071042009588, 60.02034052923393, 60.02092277950109, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 600 800], 5500.0, [], 774.5651, 3.528954, 2733.742, 789.0295, 3.481172, 2744.677, 592.3499, 4.638924, 2744.829, 765.7838, 3.557121, 2721.586, 604.2545, 4.541846, 2746.735, 819.8793, 3.337214, 2736.973, 99.49941, 99.88992, 99.90363, 99.04953, 99.96481, 99.62311
