TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
260406.56652000002, 281.097921123166, 280.69864984560667, 280.84548098348097, 19.111707976966287, 19.216676925872598, 19.18176245876471, 5347.707707077285, 5363.173690270792, 5370.897552814398, 94.79839012494313, -8.749239322125732, -17.107185920106986, 5345.452768903611, 5363.554449013263, 5363.222122742018, 0.9999976623571278, 0.9999991949910075, 0.9999968245377975, 60.00050677488865, 60.003609260892674, 59.99739283958544, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 764.0374, 3.561435, 2719.173, 792.6872, 3.464962, 2746.826, 587.6522, 4.665246, 2741.521, 780.7556, 3.508765, 2739.597, 777.3959, 3.520053, 2736.598, 587.2889, 4.66813, 2741.251, 98.993, 99.98327, 99.77921, 99.69903, 99.59611, 99.7672
260408.90672000003, 281.1762480611669, 280.68376145966045, 280.85429275434785, 19.136111883479465, 19.203961288207537, 19.215314046242426, 5352.165676962524, 5372.552619912335, 5369.237816302639, 90.99202967257952, -6.019422839277468, -11.362873315660522, 5348.8633573483685, 5374.321784522474, 5368.2322526707885, 0.9999985631379396, 0.9999984807424552, 0.9999979944821167, 60.003934200533585, 60.00454849055924, 60.0043697248293, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.2366, 3.549478, 2726.722, 787.1229, 3.486514, 2744.213, 593.8445, 4.62475, 2746.285, 774.1921, 3.52991, 2732.935, 783.6715, 3.498503, 2741.893, 593.5515, 4.626562, 2746.286, 99.22983, 99.87304, 99.9464, 99.49182, 99.78482, 99.94644
260411.27728, 281.08390033422336, 280.60509721146315, 280.8520495991405, 19.124757269646636, 19.2195329739249, 19.208637880226604, 5346.367543439266, 5373.9019470551375, 5373.913718741, 90.54042816221363, -3.29137027049228, -7.24827458222191, 5346.500065127294, 5361.871728705568, 5370.144661239754, 0.9999988139229102, 0.9999998939902821, 0.9999985772937229, 60.000112178917945, 60.00131399546119, 60.00099567038462, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.3746, 3.548585, 2726.282, 787.084, 3.486514, 2744.097, 593.9028, 4.624566, 2746.398, 774.6193, 3.529542, 2733.586, 783.6715, 3.498685, 2741.893, 593.6707, 4.626562, 2746.292, 99.24081, 99.86881, 99.94649, 99.48627, 99.78459, 99.94869
260413.62276000003, 281.12613686907986, 280.643235053813, 280.8100016907527, 19.120094530378672, 19.236855515063315, 19.209867471662754, 5356.313804487989, 5371.156799365357, 5372.169456108491, 86.63558737733592, -3.629019110504032, -10.04583801904542, 5352.554601711465, 5372.454104136096, 5370.60219637327, 0.9999985363701523, 0.9999998422439137, 0.9999981780121044, 60.000133747976186, 60.002474601817745, 60.00410187182132, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.5059, 3.530025, 2733.504, 780.7804, 3.508617, 2739.563, 600.2117, 4.577995, 2748.024, 768.1141, 3.548664, 2725.492, 789.9852, 3.475127, 2745.592, 599.3965, 4.586825, 2747.839, 99.49247, 99.70767, 100.0, 99.22545, 99.92319, 100.0
260416.01988, 281.22515433876345, 280.69620485638274, 280.85379889501183, 19.12096870233406, 19.22257459778586, 19.206733110126013, 5348.2148728370485, 5372.443550911606, 5373.247426371473, 89.0818347244358, -8.961087348759975, -10.154398034606857, 5349.742926403713, 5370.928394723953, 5369.893833030545, 0.9999973558814702, 0.9999993687647296, 0.9999985537391072, 59.99949078752564, 59.99683486162655, 59.99543624469325, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.2366, 3.548585, 2726.267, 787.084, 3.486329, 2744.21, 593.9028, 4.623829, 2746.395, 772.3473, 3.536529, 2730.066, 787.0668, 3.486632, 2744.267, 593.6906, 4.626379, 2746.289, 99.23089, 99.86701, 99.95053, 99.38997, 99.87498, 99.95048
260418.36136, 281.1617276840107, 280.59532528583867, 280.91904355739774, 19.09506461429976, 19.216418706408568, 19.209411818030144, 5345.980187728823, 5366.8333714342725, 5367.5038305875005, 91.52271177199532, -10.08201262873763, -12.557810264546447, 5353.8904139967835, 5365.004228345229, 5367.006077932998, 0.9999970637075651, 0.9999991919488559, 0.9999964451047961, 60.00234085737975, 60.001173959762774, 60.00014263431994, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 775.1763, 3.527169, 2735.336, 788.5626, 3.479514, 2745.5, 591.0298, 4.64371, 2743.763, 764.075, 3.561718, 2718.921, 795.5169, 3.450289, 2747.857, 587.2889, 4.667947, 2741.472, 99.54565, 99.9115, 99.86883, 98.99074, 99.98565, 99.76923
260420.81980000003, 281.10045910515845, 280.63790082270395, 280.87444041543995, 19.118434873105716, 19.22080638397641, 19.191576005995113, 5351.429579919772, 5373.455762247942, 5374.121096266573, 91.85899268799699, -8.73561272752977, -14.228484444582818, 5356.8369297812005, 5373.777542902003, 5370.353832879604, 0.9999984156878475, 0.9999990160172129, 0.9999974990624987, 59.99704638325157, 60.0031167881804, 60.0014187766778, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 775.4523, 3.526634, 2733.441, 787.3758, 3.486329, 2744.264, 593.864, 4.624566, 2746.229, 767.9976, 3.548296, 2725.969, 790.0615, 3.475492, 2745.582, 593.631, 4.626013, 2746.229, 99.50791, 99.87488, 99.94645, 99.23927, 99.92286, 99.95473
260423.16196000003, 281.2279975931433, 280.66599604631466, 280.8970714499272, 19.10310404355313, 19.218762746667124, 19.206538251655864, 5349.0728134285555, 5374.078244159926, 5368.623387552418, 89.70466738835421, -5.018169067990129, -6.362441056701073, 5354.152414616844, 5372.20056295016, 5370.594732289555, 0.9999974030980179, 0.9999981191180709, 0.999996118989659, 60.00471261165955, 60.00707465253438, 60.00809348780948, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.5256, 3.529311, 2733.517, 787.1229, 3.486329, 2744.102, 593.864, 4.624198, 2746.34, 768.1529, 3.548664, 2726.856, 790.0043, 3.475492, 2745.652, 593.5117, 4.626379, 2746.462, 99.47716, 99.86898, 99.95257, 99.18353, 99.93274, 99.94848
260425.53516000003, 281.15616517353465, 280.6044430414277, 280.89057722301874, 19.11456768821748, 19.218082462906217, 19.197600660312307, 5354.661324963516, 5362.6097818994185, 5370.955635735859, 88.69106511033618, -4.568151501981447, -10.778956408210888, 5354.433090856344, 5368.453324735523, 5374.2957903296165, 0.9999990831087289, 0.9999997655127624, 0.9999980556468213, 60.00878922023391, 60.0088933876747, 60.00881136543593, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.0395, 3.548764, 2725.861, 780.7609, 3.508617, 2739.562, 600.134, 4.578916, 2748.081, 774.6776, 3.52991, 2734.465, 783.6906, 3.498868, 2741.845, 599.9731, 4.580416, 2748.179, 99.22236, 99.70981, 100.0, 99.48158, 99.79667, 100.0
260427.87664000003, 281.2814260600268, 280.59927039510393, 280.982192238844, 19.128372661680547, 19.233257679594896, 19.212165402344933, 5355.296964803461, 5370.379498728324, 5376.5183081157165, 90.60361056693307, -8.657673192229595, -8.362421149293823, 5354.837930443655, 5374.900799566572, 5370.706583163473, 0.9999988552119973, 0.9999994367091238, 0.9999986379468707, 60.01010614553685, 60.00590131835863, 60.00536441549091, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.5059, 3.529489, 2733.689, 787.1229, 3.486329, 2744.098, 593.9999, 4.624382, 2746.45, 768.1529, 3.548847, 2726.762, 790.0043, 3.475492, 2745.69, 593.6906, 4.626562, 2746.399, 99.47664, 99.86885, 99.95444, 99.18175, 99.92678, 99.95258
260430.23408000002, 281.2097078072068, 280.67668739546224, 281.0273988880466, 19.137325718744542, 19.244600170320105, 19.21977082309382, 5357.882394345342, 5371.1206622818845, 5376.876137024119, 94.71724865623264, -6.193493094722953, -13.541076422258357, 5353.6632617345895, 5378.83342107077, 5376.811768495668, 0.999997682161539, 0.9999994763876997, 0.9999991888974759, 60.004786676111046, 60.006224755563444, 60.004977312351244, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.4271, 3.529846, 2733.407, 787.1035, 3.486145, 2744.04, 593.8834, 4.624382, 2745.946, 776.1533, 3.525129, 2736.072, 792.3505, 3.463986, 2747.141, 589.6348, 4.653115, 2743.197, 99.49821, 99.87082, 99.94021, 99.57674, 99.96674, 99.83605
260432.60420000003, 280.95540398055863, 280.60115055275224, 280.8196707853636, 19.127740439251333, 19.254907555295073, 19.215495927308623, 5347.85843821396, 5375.075497157147, 5373.286541349601, 93.64478971927633, -6.484068391039045, -9.4261061081761, 5354.420695317798, 5372.84736681762, 5374.815656506366, 0.999998141853162, 0.9999986639826777, 0.9999978869326734, 60.00647013097924, 60.00213240967813, 60.00003609920476, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 780.4401, 3.512178, 2738.707, 791.4615, 3.47012, 2745.986, 590.4475, 4.64371, 2745.054, 776.1728, 3.526968, 2734.957, 790.2523, 3.474396, 2746.127, 593.5714, 4.626745, 2746.346, 99.68494, 99.94637, 99.89328, 99.53514, 99.94268, 99.95255
260434.97544, 281.0224795869596, 280.47723304436954, 280.87042175554666, 19.124631560273464, 19.23046736452794, 19.210080168381534, 5354.347855420067, 5378.843755277932, 5375.208950189453, 89.46020172497902, -10.223910879420373, -10.444167502135315, 5353.483965832357, 5368.148262152029, 5374.846696352454, 0.9999982437516887, 0.9999994979640786, 0.9999980352191287, 60.00183626759167, 60.002154760116234, 60.003404134868795, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.5059, 3.529489, 2733.757, 787.084, 3.486514, 2744.156, 593.9222, 4.624198, 2746.506, 774.561, 3.530277, 2734.018, 790.0234, 3.475674, 2745.689, 593.6906, 4.627111, 2746.348, 99.48428, 99.875, 99.95249, 99.502, 99.93516, 99.95072
260437.32172, 281.09687074855333, 280.5956682878224, 280.8662033842648, 19.110579813720307, 19.216097532384733, 19.194099853740624, 5345.426974276727, 5373.064257824606, 5366.201981038996, 92.12290938659544, -7.873629894172723, -12.245252198061735, 5354.138972146416, 5366.947174283665, 5368.597185210235, 0.9999970336163904, 0.9999995314126052, 0.9999984340555866, 60.00033556932303, 59.99989816251601, 60.00078109847493, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.0789, 3.549121, 2726.292, 780.7999, 3.508986, 2739.733, 600.1146, 4.579284, 2748.022, 768.2306, 3.549031, 2726.326, 783.6715, 3.498868, 2742.005, 599.9333, 4.580966, 2748.238, 99.23784, 99.70998, 100.0, 99.22205, 99.79061, 100.0
260439.63428000003, 281.12688223215906, 280.618015533732, 280.8525361269686, 19.1247407671245, 19.248534499774856, 19.218330564806642, 5350.670025975714, 5374.625250070979, 5373.7783896035335, 89.12129999268927, -3.537946383979829, -9.902170126630153, 5357.211808513672, 5372.188896633935, 5372.561980023513, 0.9999989376976177, 0.9999993750179782, 0.9999985913661661, 59.98898438049004, 59.99486172228172, 59.99247604348455, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.4468, 3.530025, 2733.322, 787.1035, 3.486329, 2744.269, 593.9417, 4.624198, 2746.451, 774.4833, 3.52991, 2734.086, 790.0615, 3.475674, 2745.697, 593.631, 4.626379, 2746.341, 99.47664, 99.87308, 99.9524, 99.50445, 99.93095, 99.95479
260441.97184, 281.15428180775234, 280.606848454663, 280.92752346023343, 19.134866852632243, 19.22570084272863, 19.223685677523275, 5353.73532727205, 5376.908866143599, 5374.507653661069, 88.09297926369823, -4.201283629828026, -12.37098305221025, 5354.739757716029, 5373.61513326864, 5378.563986060189, 0.9999989895995728, 0.9999990569403244, 0.9999977400120269, 59.992535312371785, 59.9938563906103, 59.99342355482715, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.5848, 3.529489, 2733.637, 787.1229, 3.486329, 2744.218, 593.864, 4.624198, 2746.45, 774.4639, 3.529542, 2733.43, 789.9852, 3.475492, 2745.595, 593.4918, 4.626562, 2746.402, 99.47836, 99.87321, 99.95453, 99.4884, 99.9351, 99.95268
260444.33568000002, 281.0526476374463, 280.56870403470845, 280.7508734318368, 19.108751921582222, 19.229058594639348, 19.22131660815056, 5357.716247626936, 5367.921957340358, 5378.343675751092, 89.41192465522181, -5.014366784451113, -10.895912017966566, 5351.624220766764, 5376.26145118484, 5374.345488591906, 0.999997692488851, 0.9999981785284958, 0.9999969834933954, 59.99655536608309, 59.99622143031073, 59.99509338380112, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 780.8344, 3.508787, 2739.98, 793.3487, 3.462384, 2747.279, 587.5551, 4.665982, 2741.744, 780.7944, 3.509317, 2738.977, 795.2689, 3.457229, 2747.053, 589.6746, 4.649818, 2744.68, 99.71898, 99.97627, 99.78313, 99.68831, 99.97639, 99.89003
260446.65780000002, 281.00896816943475, 280.6521579710438, 280.89100868227325, 19.112847347234304, 19.23009946702177, 19.21555050525131, 5351.28623321751, 5379.2626657175415, 5375.522749863756, 92.31850437597382, -6.492904133096317, -8.823610328950053, 5354.767798649602, 5375.733345653587, 5376.026064450194, 0.9999984182747506, 0.9999995826401049, 0.9999991456075863, 59.994452753170876, 59.9940346630447, 59.99316325457183, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.5848, 3.529132, 2733.704, 787.084, 3.486329, 2744.044, 593.9222, 4.624198, 2746.451, 774.4639, 3.529174, 2734.417, 789.9852, 3.475492, 2745.814, 593.5316, 4.626013, 2746.517, 99.46444, 99.86689, 99.95449, 99.48387, 99.93129, 99.95686
260449.05384, 281.0781131655106, 280.63836040000473, 280.89994858075517, 19.09364917872106, 19.216265866766793, 19.180651514256958, 5351.622851770019, 5364.839289911503, 5371.303408616409, 87.50942524344919, -6.866547055461979, -15.534874702320849, 5350.055845590615, 5368.116183459099, 5368.708268683914, 0.9999977442168413, 0.999999155818691, 0.9999980096880227, 59.99237374329894, 59.99248084011719, 59.98918870516676, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 773.0865, 3.535736, 2731.207, 784.1656, 3.499039, 2741.54, 598.5228, 4.588488, 2748.134, 768.2888, 3.550135, 2727.253, 783.6715, 3.498685, 2741.893, 599.9135, 4.580782, 2748.238, 99.39967, 99.77573, 100.0, 99.18356, 99.78858, 100.0
260451.3862, 280.9858162717877, 280.55183608943696, 280.82589728436955, 19.129734537842175, 19.233175492864852, 19.216578011943763, 5351.081451505522, 5372.866395369887, 5377.551538023971, 90.46170966645548, -8.637562200285629, -11.624671594005122, 5352.893984402644, 5376.506237156979, 5376.62052811107, 0.999998860500061, 0.9999992256386375, 0.9999990499758373, 59.993437773984525, 59.98878387659346, 59.98846231664913, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 773.7765, 3.529668, 2733.436, 787.1035, 3.486329, 2744.211, 593.9028, 4.624198, 2746.341, 774.4639, 3.52899, 2734.612, 790.0425, 3.475309, 2745.806, 593.5316, 4.626928, 2746.461, 99.46879, 99.87296, 99.95653, 99.52361, 99.92274, 99.95483
260453.69532000003, 281.0331431218727, 280.54833616865733, 280.8511930799279, 19.13817775418192, 19.234730984502505, 19.196711255206846, 5350.6156016513005, 5376.2237988408, 5371.280860587816, 93.07217794378803, -10.022555354916221, -9.868156757649103, 5353.62191211599, 5371.842112164481, 5367.367436633302, 0.9999977550042867, 0.999998540700698, 0.9999972599292495, 59.99179188177559, 59.991064100243946, 59.98906352098282, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.0986, 3.549478, 2726.612, 787.1423, 3.486514, 2744.264, 593.8834, 4.624382, 2746.339, 774.4639, 3.529174, 2732.909, 789.9852, 3.475127, 2745.86, 593.6111, 4.626379, 2746.23, 99.23174, 99.875, 99.95449, 99.50642, 99.93297, 99.95278
260456.01344, 281.0709272855539, 280.5498776892622, 280.701469078881, 19.103188989582968, 19.207200278282617, 19.212072003076546, 5348.297410839412, 5370.195110398643, 5370.508866208621, 91.03297519676806, -6.8558576679834005, -11.615106217435823, 5351.474761104807, 5371.505671551425, 5371.098640207219, 0.9999983961305567, 0.9999988719273378, 0.9999990885570489, 59.9867584209529, 59.98632792517409, 59.988748931295106, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 761.8688, 3.566789, 2717.625, 793.3098, 3.462568, 2746.88, 587.6522, 4.665798, 2741.527, 780.7556, 3.508765, 2739.543, 796.3181, 3.449924, 2748.184, 587.3485, 4.667764, 2741.479, 98.90536, 99.98443, 99.77525, 99.70307, 100.0, 99.77143
260458.37516000003, 281.18845477326823, 280.65829644063956, 280.86191242116996, 19.111427474506833, 19.227336872600713, 19.203746009637037, 5352.802168184401, 5370.187111286685, 5367.918452240371, 90.61716106949655, -6.9698126820985635, -8.556059477252347, 5345.867529061148, 5372.426341998977, 5369.846226129334, 0.9999998314187244, 0.9999988356512477, 0.999998133844983, 59.994021886219734, 59.989845562195484, 59.98826224080841, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.1775, 3.54805, 2726.172, 787.1035, 3.486145, 2744.043, 593.8251, 4.62475, 2746.343, 774.5416, 3.528623, 2733.72, 790.0425, 3.475127, 2745.428, 593.5912, 4.626379, 2746.229, 99.24621, 99.87098, 99.94862, 99.47931, 99.9309, 99.9464
260460.71516000002, 281.13171951316815, 280.65847014587683, 280.81924003155376, 19.1182951393901, 19.212366253443772, 19.19867159897166, 5352.278472252422, 5373.284980376551, 5370.900636362966, 87.02567894561048, -4.678158542010806, -12.424542256952918, 5350.7942576704845, 5368.342911237466, 5373.719553312626, 0.9999987202559991, 0.9999986611869689, 0.9999969572277092, 59.98963747702345, 59.994826778660006, 59.99587328383474, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.2366, 3.549478, 2726.813, 787.1229, 3.486514, 2744.098, 593.864, 4.623829, 2746.284, 774.0562, 3.532668, 2731.838, 788.6691, 3.482797, 2744.111, 597.0704, 4.598179, 2748.006, 99.23976, 99.8709, 99.94839, 99.43511, 99.87741, 100.0
260463.06176, 281.01541160594485, 280.5650195482177, 280.75471282019816, 19.130503208647973, 19.23765634209234, 19.21662858559187, 5352.189227657762, 5370.139380963872, 5367.229529936874, 83.91333399309133, -2.507401177132124, -9.222677010990992, 5356.680576694967, 5373.782655106215, 5372.286617665879, 0.9999977021596956, 0.9999985748744602, 0.9999986363258248, 59.99649577060516, 59.99710557976033, 59.9983167854139, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.0328, 3.531274, 2732.305, 782.6092, 3.500512, 2741.771, 596.6399, 4.604686, 2747.126, 772.658, 3.532851, 2732.908, 789.7563, 3.476405, 2745.641, 593.6111, 4.626013, 2746.288, 99.46033, 99.78417, 99.98515, 99.4616, 99.92522, 99.94855
260465.45184000002, 281.0330494624017, 280.58966548864254, 280.869848471486, 19.127687947864697, 19.21479249541412, 19.217930101723088, 5351.229566219077, 5370.380484537383, 5380.007364385519, 90.08224222719514, -5.0889106017880295, -10.362146058829467, 5355.397927979134, 5370.846431636697, 5378.814405493898, 0.999999102924704, 0.999998778389945, 0.9999989394996569, 59.9980884870416, 59.99819471441064, 59.99988687739917, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 772.2388, 3.535557, 2732.5, 787.1035, 3.486145, 2744.272, 593.9028, 4.624013, 2746.338, 774.4251, 3.528806, 2733.256, 789.9089, 3.475309, 2745.592, 593.5714, 4.626562, 2746.232, 99.44676, 99.86671, 99.95036, 99.49345, 99.92881, 99.95278
260467.83768000003, 281.1656868251814, 280.60814536270414, 280.8913488786686, 19.129591381352174, 19.231425919966348, 19.203823154506036, 5358.72588283882, 5378.248023927048, 5376.6320413585445, 93.14901846882617, -9.660714983264825, -10.475059706301636, 5351.432725858064, 5378.123237729554, 5376.813800733795, 0.9999973167710151, 0.9999985226641581, 0.999996599494333, 60.00086705010265, 59.9993379024022, 59.99915160210554, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 780.7556, 3.508965, 2739.818, 793.4654, 3.461831, 2746.714, 587.6133, 4.665614, 2741.69, 780.775, 3.508581, 2739.374, 796.2418, 3.450837, 2747.636, 587.3882, 4.667398, 2741.302, 99.71726, 99.96785, 99.77717, 99.70291, 99.99704, 99.76927
260470.13556000002, 281.0122074177089, 280.63711582867944, 280.7967930537274, 19.142167539136988, 19.23942389023713, 19.227333850105524, 5347.889457025966, 5374.590541489775, 5377.4944009918745, 91.86210874084236, -7.321294033277809, -14.53305434101685, 5357.567771519907, 5379.666267743277, 5377.233698333524, 0.9999977384295647, 0.9999991659084232, 0.9999975797835554, 60.00145451552138, 60.003108419843784, 60.004516310056154, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.6242, 3.530739, 2734.082, 787.1423, 3.486329, 2744.098, 593.8834, 4.62475, 2746.288, 774.4057, 3.529726, 2733.208, 790.0425, 3.475127, 2745.487, 593.5714, 4.626379, 2746.403, 99.50694, 99.86898, 99.94854, 99.47251, 99.92106, 99.95272
260472.50208000003, 281.07275827937747, 280.65891908778775, 280.82261880269044, 19.110697989779315, 19.232168212035983, 19.204646122454665, 5348.459213386207, 5371.768303927283, 5371.474930445499, 89.08215413002813, -6.920249858988427, -8.971962676394241, 5350.030803081112, 5367.983939809123, 5370.750512279339, 0.9999991921112255, 0.9999991283891416, 0.9999975388307193, 60.0032964712233, 60.002767995986986, 60.00686889960505, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.4862, 3.530381, 2733.891, 787.0451, 3.486145, 2744.161, 593.864, 4.624934, 2746.285, 774.4251, 3.529726, 2733.738, 790.0425, 3.475674, 2745.588, 593.6111, 4.62583, 2746.575, 99.51058, 99.87112, 99.94845, 99.49181, 99.92314, 99.95259
260474.82428000003, 281.0697937490435, 280.4871482148883, 280.78247396110004, 19.13109398036423, 19.24292634760537, 19.213509752373383, 5351.858437221993, 5372.034095830663, 5371.223346241977, 88.93097954322116, -7.900092671371112, -9.752401151124786, 5353.698530526628, 5373.124959396589, 5376.780177620575, 0.9999961773701979, 0.9999991920120938, 0.9999980302066239, 60.00496580446337, 60.00827092962823, 60.00881458110562, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.0395, 3.549656, 2726.632, 780.7609, 3.508617, 2739.62, 600.1923, 4.578363, 2747.913, 768.8908, 3.546641, 2727.655, 784.9495, 3.491928, 2743.438, 596.8915, 4.60294, 2747.376, 99.22862, 99.70378, 100.0, 99.27041, 99.83631, 99.98815
260477.19168000002, 281.1083916778439, 280.520359707978, 280.85874682105515, 19.1131253028556, 19.24085188213468, 19.23964039605282, 5341.305718885911, 5366.889059294258, 5374.738343467691, 85.89352354733774, -5.97111613703828, -9.693139790095302, 5355.178958601629, 5376.812892567799, 5374.017658908292, 0.9999991910053053, 0.9999993750458095, 0.9999976896165088, 60.011772117414765, 60.01080167623373, 60.01132462877483, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.4862, 3.53056, 2734.125, 787.1423, 3.486329, 2744.323, 593.864, 4.624566, 2746.339, 770.2695, 3.542596, 2727.549, 790.0615, 3.475674, 2745.643, 593.4918, 4.627111, 2746.23, 99.49492, 99.86898, 99.94836, 99.29643, 99.92921, 99.95069
260479.47904000003, 280.96331254383637, 280.5467917841355, 280.754735239235, 19.12308918065108, 19.21452587506093, 19.20781256975872, 5338.043426332051, 5364.231507380377, 5365.503486285244, 91.12843584982966, -17.724140151544134, -9.438213363181603, 5350.09509148199, 5362.801693313972, 5371.490799095826, 0.9999984598608432, 0.9999980627797114, 0.9999984886352807, 60.01344124134174, 60.01193631744433, 60.01028890975704, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 776.576, 3.520566, 2736.548, 790.7027, 3.472699, 2746.311, 589.438, 4.657147, 2742.419, 761.9972, 3.566314, 2717.193, 796.1845, 3.450289, 2748.243, 587.2889, 4.667581, 2741.474, 99.59533, 99.94937, 99.8281, 98.90363, 100.0, 99.77544
260481.84320000003, 281.037759273467, 280.57368350073205, 280.9048317319523, 19.11273044749134, 19.228147256169674, 19.20247835912728, 5353.644945789144, 5366.067619046729, 5375.6737960230275, 92.14034622660574, -10.08251355458836, -13.088294831976782, 5350.4588575870475, 5377.497982332532, 5374.928789772386, 0.9999989471424945, 0.9999995893290685, 0.9999968275196971, 60.013174415273554, 60.01149350200267, 60.011633727050416, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 775.2551, 3.527526, 2733.321, 787.1229, 3.486145, 2744.043, 593.8445, 4.624382, 2746.456, 768.0752, 3.549215, 2725.741, 790.0425, 3.475492, 2745.592, 593.6906, 4.626013, 2746.402, 99.51365, 99.87065, 99.95045, 99.20075, 99.92303, 99.94644
260484.15896000003, 280.40113638676166, 280.0120787058862, 280.09985777998736, 19.167704037567592, 19.29248505051842, 19.27055322770008, 5348.048323112611, 5376.424479168472, 5369.262972836841, 90.26791778468078, -7.527069790364976, -10.161935799038702, 5354.263464925484, 5371.676384550858, 5372.592965825498, 0.999998454567319, 0.9999984523299803, 0.9999983727861173, 60.02177142389529, 60.02161599231142, 60.01911667841176, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.8016, 3.530025, 2733.546, 787.084, 3.486329, 2743.987, 593.9028, 4.624198, 2746.392, 768.1529, 3.550135, 2725.429, 790.0043, 3.475127, 2745.8, 593.7303, 4.626379, 2746.457, 99.4789, 99.86479, 99.9547, 99.18939, 99.93076, 99.95469
260486.48528000002, 280.95712656411314, 280.53149065940335, 280.82044671108906, 19.096766051036415, 19.221218648392394, 19.23295928616425, 5347.368591551595, 5368.850179414704, 5372.078213329976, 89.33524943110251, -6.635556286066276, -8.183074137555366, 5350.244700130017, 5370.2612777851255, 5369.835747869896, 0.99999815933024, 0.9999995821801293, 0.9999992594404536, 60.02419437600201, 60.02321195509194, 60.023079182247876, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.0395, 3.548764, 2726.555, 780.7804, 3.508801, 2739.67, 600.2311, 4.578547, 2747.968, 774.3668, 3.52991, 2733.578, 783.7097, 3.499051, 2741.945, 599.993, 4.580599, 2748.123, 99.21262, 99.70801, 100.0, 99.51174, 99.79048, 100.0
260488.80708000003, 281.1024812505396, 280.445730742769, 280.73816545226606, 19.1291515762274, 19.22060278358623, 19.21977868467266, 5348.6772618167815, 5371.0172553130105, 5374.691394419717, 91.8543759568139, -3.0287084659307766, -9.93639110762706, 5350.901612830726, 5369.562713889282, 5376.79430520202, 0.9999984694356682, 0.9999996111187562, 0.9999977975835038, 60.02201440382621, 60.01945366474232, 60.017539623681316, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.5453, 3.529489, 2733.747, 787.1035, 3.486329, 2744.269, 593.9028, 4.624198, 2746.284, 768.1723, 3.549215, 2726.178, 789.9471, 3.475309, 2745.754, 593.5912, 4.625647, 2746.345, 99.49213, 99.87702, 99.9484, 99.19977, 99.92909, 99.95279
260491.20184000002, 281.01557490942525, 280.5324868549635, 280.72848621255275, 19.13305871072206, 19.183979074829633, 19.1953122112195, 5343.6310944713405, 5363.151219270085, 5372.329936750703, 86.27049567589415, -10.259711491547932, -9.90266377887201, 5350.222756455882, 5367.693998674518, 5368.308399330787, 0.9999957900590704, 0.9999992259666176, 0.9999971472739848, 60.01561696320288, 60.01835557480971, 60.01775192254174, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.7819, 3.529489, 2734.264, 787.0645, 3.486514, 2744.213, 593.9028, 4.624013, 2746.008, 767.3179, 3.551973, 2724.188, 791.969, 3.46563, 2747.001, 590.112, 4.649818, 2743.078, 99.48218, 99.87287, 99.95261, 99.14422, 99.97448, 99.85464
260493.53604000004, 280.99030287222996, 280.3836624501244, 280.70462136808055, 19.112665845926085, 19.239331413303688, 19.200066672894824, 5351.638096438408, 5373.648452395116, 5371.406661624363, 92.5069690237674, -9.378334647985525, -9.214959997671485, 5350.928529603724, 5363.465622701684, 5375.1613676918405, 0.9999982387826057, 0.9999977078877849, 0.9999976283642505, 60.01553050722724, 60.012674170013405, 60.01238905222951, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 780.7556, 3.510036, 2739.16, 791.6949, 3.47012, 2746.123, 590.0399, 4.647207, 2744.719, 766.1334, 3.553812, 2724.675, 790.4812, 3.473483, 2745.697, 593.6906, 4.626013, 2746.29, 99.68913, 99.94028, 99.89145, 99.16194, 99.92285, 99.94862
260495.85152000003, 280.94676076118435, 280.4757360071804, 280.6745749270818, 19.11568326842972, 19.230391907291438, 19.212977170385734, 5353.01868757893, 5367.9831157129765, 5370.387194866276, 89.41889540735792, -8.53880333794308, -9.840663874431812, 5350.078208275285, 5373.194303219716, 5375.268768554033, 0.9999975459538546, 0.9999990711771705, 0.9999983471054538, 60.006564729977114, 60.00670322066858, 60.007304327807766, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.4468, 3.529846, 2733.804, 787.1035, 3.486329, 2744.322, 593.864, 4.624566, 2746.399, 768.1723, 3.547744, 2725.63, 790.0043, 3.475492, 2745.644, 593.7303, 4.625647, 2746.346, 99.48952, 99.87697, 99.95257, 99.19977, 99.9251, 99.95052
260498.21584000002, 281.0019120663789, 280.5225471777583, 280.7636379010495, 19.127859070189327, 19.208007229114493, 19.20695612894465, 5350.958004778446, 5373.43292982032, 5370.947497174632, 86.72139643186165, -6.730869170375627, -7.8279641035492205, 5349.4907661426005, 5371.507041150604, 5374.424082853713, 0.9999979042437955, 0.9999994584246577, 0.9999989057630512, 60.00459420419642, 60.00641676659568, 60.01020077835273, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 768.6901, 3.547514, 2726.425, 780.8193, 3.508617, 2739.558, 600.2505, 4.578547, 2748.017, 774.3086, 3.528806, 2733.043, 783.6715, 3.498685, 2741.894, 599.814, 4.580416, 2748.127, 99.24429, 99.70374, 100.0, 99.46649, 99.78864, 100.0
260500.54692000002, 281.03101337923016, 280.5172053481531, 280.8476308773303, 19.109081216146162, 19.22592796633361, 19.20867516288644, 5352.98033467258, 5371.075895099005, 5373.065618443936, 90.30526548929765, -7.161072017044262, -8.91159706821145, 5351.1154876853925, 5374.390229685222, 5370.7544475350915, 0.9999982319973266, 0.9999981887901768, 0.9999974636510308, 60.00170571938225, 60.0030095384263, 60.00410210809358, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.4862, 3.529668, 2734.612, 787.1035, 3.486514, 2744.097, 593.8834, 4.624566, 2746.453, 768.1529, 3.548112, 2725.63, 790.0234, 3.475309, 2745.636, 593.6707, 4.626196, 2746.456, 99.52362, 99.87894, 99.94645, 99.21342, 99.92482, 99.95052
260502.84916, 281.06414432057363, 280.4834471525671, 280.7397422105486, 19.11528453701442, 19.23261588858684, 19.196461336925335, 5354.574622282253, 5371.675966131708, 5366.434058709396, 89.90166194785206, -7.890804920499249, -11.82018742758487, 5350.012222276518, 5368.982755027369, 5367.204902614636, 0.9999976539261453, 0.9999983742774329, 0.9999987867019343, 60.00008119397729, 60.005392266833724, 60.00269342190957, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.4665, 3.529489, 2733.043, 787.1229, 3.486514, 2744.156, 593.864, 4.62475, 2746.448, 768.0947, 3.54848, 2726.357, 790.0234, 3.475492, 2745.697, 593.5912, 4.626745, 2746.46, 99.52345, 99.87095, 99.94836, 99.22319, 99.92702, 99.9444
260505.1614, 281.11650559078913, 280.5306307137899, 280.8505423354688, 19.11658720033498, 19.216875496606654, 19.19683993903139, 5350.127517026228, 5371.306726210328, 5370.907590662184, 90.5425777130713, -10.593464988497544, -14.328959608186048, 5351.955005783739, 5370.521605975412, 5371.444019310217, 0.9999987770508215, 0.9999985507489082, 0.9999976839027986, 59.99780492218167, 60.00416731245995, 60.0084525374809, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 780.8344, 3.508965, 2739.708, 793.3876, 3.462015, 2747.224, 587.6133, 4.665614, 2741.688, 761.8419, 3.566499, 2717.479, 796.051, 3.451751, 2747.531, 588.0642, 4.658425, 2743.307, 99.70907, 99.96995, 99.78113, 98.90006, 99.9901, 99.84006
260507.50436000002, 280.9256088235302, 280.56716588067195, 280.8614210200162, 19.11889629576155, 19.208285157549415, 19.210613109926115, 5351.881598369082, 5374.241715439541, 5367.246834667852, 89.20117926551802, -8.377490175818366, -9.001277437572298, 5351.830589893571, 5368.2011639107795, 5371.775586865069, 0.999997626786127, 0.9999990808705917, 0.9999965259621949, 60.00948295149352, 60.0107568592692, 60.00912824279455, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.8214, 3.529489, 2733.809, 787.1035, 3.486145, 2744.04, 593.8057, 4.62475, 2746.341, 768.2694, 3.547744, 2726.268, 789.9852, 3.475674, 2745.765, 593.631, 4.62583, 2746.286, 99.47263, 99.86902, 99.9544, 99.22039, 99.92494, 99.95893
260509.79988000004, 280.85375936992847, 280.52510464364354, 280.64240970429574, 19.104416101658387, 19.238081815818674, 19.18980451655251, 5351.401093452238, 5367.325958541806, 5371.594514382887, 87.35302826658085, -4.893907960317847, -10.587890154586603, 5347.131533298471, 5371.0221873574765, 5374.469537433992, 0.9999987426941012, 0.9999988175466958, 0.9999988773984128, 60.01164553678484, 60.009117647921855, 60.01328826818311, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.3679, 3.531096, 2732.17, 785.547, 3.493513, 2742.544, 596.8922, 4.603029, 2747.799, 772.3085, 3.535242, 2732.716, 784.1484, 3.497224, 2741.988, 599.9532, 4.580233, 2748.008, 99.45838, 99.82423, 100.0, 99.42765, 99.79205, 100.0
260512.09064, 281.1815146923992, 280.5586302165978, 280.79850153074904, 19.12068978526811, 19.227741882658787, 19.21677676980182, 5349.558682921239, 5372.185086389797, 5370.828023900313, 91.31109342379649, -2.5994302037920534, -8.301185265635922, 5349.801621459041, 5371.953163427474, 5370.304942916083, 0.9999976486069321, 0.9999995580661462, 0.9999982874982051, 60.00847145568286, 60.00956730616291, 60.00765681002502, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 771.4304, 3.539305, 2731.44, 784.8077, 3.492408, 2743.307, 594.4852, 4.620148, 2746.451, 768.0558, 3.549399, 2726.375, 789.9089, 3.475674, 2745.701, 593.631, 4.626379, 2746.456, 99.38262, 99.84004, 99.95452, 99.22381, 99.92314, 99.94647
260514.45148000002, 281.07662991461115, 280.588367271604, 280.7973367352813, 19.09870458648813, 19.232406881184573, 19.21111397121149, 5355.836049523028, 5372.572592459576, 5375.217190193327, 88.74057560888582, -5.73478138048722, -11.526841308695566, 5352.174478365704, 5371.491157768272, 5371.568732065605, 0.9999980958855225, 0.9999993972938673, 0.9999989831671783, 60.016506092446775, 60.016545410547735, 60.020361381244, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.5651, 3.528954, 2734.12, 787.1423, 3.486329, 2744.215, 593.7863, 4.624934, 2746.453, 768.1141, 3.548296, 2727.156, 790.0234, 3.475309, 2745.639, 593.6111, 4.626562, 2746.289, 99.50569, 99.87291, 99.95453, 99.25223, 99.93713, 99.95261
260516.84812, 280.9639817636095, 280.4022395677143, 280.5542962057556, 19.111896925518522, 19.22278929340513, 19.203038562303874, 5346.223870125114, 5363.819559594785, 5365.104561714273, 91.41735699652463, -12.949680919567879, -17.049731975974737, 5343.903772705678, 5369.284232939933, 5365.9868758616, 0.9999970016867615, 0.9999988086611563, 0.9999964812948714, 60.02155262429423, 60.02203528180427, 60.02224712395248, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 780.8344, 3.508965, 2739.818, 793.407, 3.462384, 2747.278, 587.5939, 4.66543, 2741.69, 761.8613, 3.566866, 2717.417, 796.1845, 3.45102, 2748.281, 587.3485, 4.667581, 2741.528, 99.71308, 99.97204, 99.77916, 98.89553, 100.0, 99.77544
260519.25208000003, 281.14810206508565, 280.65750416398043, 280.8533808252913, 19.135658585194705, 19.22067190655589, 19.21566747740429, 5355.187603612067, 5376.202631224394, 5372.70432159264, 89.60854702357028, -6.199239230907551, -11.326135784018334, 5354.09882611399, 5371.402830020417, 5371.7264123078185, 0.9999980992020805, 0.999998489110568, 0.9999985318325236, 60.03149800369349, 60.02730925098084, 60.030667727934976, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.4073, 3.530203, 2733.957, 787.1423, 3.486329, 2744.434, 593.9417, 4.624382, 2746.34, 768.0558, 3.549031, 2726.139, 789.9662, 3.475674, 2745.808, 593.5515, 4.626928, 2746.341, 99.49474, 99.87112, 99.95053, 99.21523, 99.93107, 99.94848
260521.61592, 281.03253677804867, 280.51981344980794, 280.7264866481005, 19.116535192786937, 19.227143896954548, 19.21730175609324, 5352.551738099701, 5374.987889084008, 5369.936381625476, 91.57041315329093, -8.954204973427295, -10.349450577649804, 5346.347974611926, 5374.947515631027, 5371.683833175516, 0.9999985736984747, 0.9999995224970987, 0.9999989147788676, 60.02906117499461, 60.02261256013092, 60.02783970926816, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 600], 5500.0, [], 774.1511, 3.531096, 2733.346, 787.1035, 3.486329, 2744.156, 593.8834, 4.624198, 2746.457, 768.25, 3.548296, 2726.308, 788.9933, 3.482066, 2744.572, 596.2751, 4.607884, 2747.837, 99.5217, 99.87095, 99.95045, 99.22139, 99.88609, 99.99457
