TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
260841.83512000003, 281.4926841964166, 280.82125319884346, 281.0530662251275, 19.107900726391676, 19.239048077941856, 19.2208061513978, 5352.941702230117, 5388.348363724954, 5380.183201614162, 94.06156415810096, -17.431393723898736, -17.507378179726857, 5362.039346193628, 5376.092068738216, 5380.1731752075275, 0.9999958608900045, 0.999995185881578, 0.9999962678060905, 60.01358933967048, 60.01577564895691, 60.0099101029403, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.9527, 3.508609, 2739.923, 793.3876, 3.462015, 2746.881, 587.5551, 4.665798, 2741.631, 768.1141, 3.548847, 2726.201, 795.8221, 3.451203, 2747.911, 814.0143, 3.369077, 2743.837, 99.71672, 99.96798, 99.78121, 99.21749, 99.99363, 99.83001
260844.22272000002, 281.4501578618737, 280.9146267041606, 280.95937499022426, 19.122251574927045, 19.22854401919088, 19.221114734219103, 5362.89185249895, 5385.852351264038, 5385.595047355966, 91.01516076950338, -17.856709913300108, -14.853333528370285, 5364.878786456856, 5382.326793886194, 5384.732629622393, 0.9999975139679241, 0.9999969212487768, 0.9999961139754406, 60.01789243694033, 60.015661181381645, 60.017802905161645, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8738, 3.508787, 2739.708, 793.4265, 3.462568, 2746.82, 587.6716, 4.665614, 2741.638, 774.4445, 3.52991, 2733.912, 796.1845, 3.450655, 2747.575, 814.1535, 3.369626, 2743.315, 99.71499, 99.9679, 99.77921, 99.48615, 100.0, 99.82223
260846.62224000003, 281.6013316686528, 280.9326586958587, 281.14491160070764, 19.155310995165753, 19.261706471173333, 19.242077324165017, 5373.643352274297, 5392.5438036599935, 5388.127721369646, 91.13194942002065, -14.106176049365104, -13.140064925738557, 5370.063266431984, 5382.722930154205, 5381.805974104546, 0.9999978269873996, 0.9999977973578004, 0.9999970884824374, 60.0161331926302, 60.01028139318262, 60.018192607729475, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5256, 3.529132, 2733.359, 787.1035, 3.486145, 2744.151, 593.9028, 4.624198, 2746.399, 780.8721, 3.509868, 2739.98, 789.928, 3.475857, 2745.703, 820.0383, 3.340144, 2738.956, 99.48865, 99.86689, 99.94849, 99.71897, 99.92522, 99.64227
260849.00680000003, 281.45466105006443, 280.9431993629861, 281.0564258980289, 19.149146553648308, 19.252086755428692, 19.233248150042954, 5365.9344923826675, 5385.919736603992, 5382.350447438692, 94.24531687847298, -12.933851635841165, -15.539928511975859, 5364.818603555292, 5382.046290308373, 5381.635247581425, 0.9999959687220547, 0.9999961624301258, 0.9999947818644563, 60.01672233510474, 60.015082582426466, 60.01566586826732, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8738, 3.508609, 2739.813, 793.3876, 3.462015, 2746.985, 587.6133, 4.665062, 2742.248, 776.2116, 3.523658, 2736.999, 793.4377, 3.461977, 2746.521, 813.8751, 3.368894, 2742.701, 99.71308, 99.97392, 99.78538, 99.55205, 99.97523, 99.84316
260851.40908, 281.36476499633943, 280.8604667377078, 281.03305923556536, 19.147491469061954, 19.221686441274677, 19.21868677826694, 5367.906045254552, 5379.898610211116, 5378.017432886903, 93.31040642768482, -13.314856957126267, -9.860488275877515, 5362.9715992613355, 5381.796236039734, 5378.8329130137, 0.9999953364864231, 0.9999973978891873, 0.9999970478682338, 60.00891286454277, 60.01070235152142, 60.01107277011756, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.2693, 3.531452, 2732.553, 785.4108, 3.494066, 2742.443, 597.067, 4.597875, 2747.858, 785.0859, 3.492034, 2743.634, 784.2056, 3.498503, 2741.947, 807.8909, 3.399841, 2746.721, 99.44867, 99.8086, 100.0, 99.85194, 99.79436, 99.96835
260853.80876, 281.5035592052343, 280.97710719136, 281.1151218739679, 19.13255398358752, 19.238334353610878, 19.20896569519221, 5361.536257075292, 5379.413357973821, 5384.112876209191, 93.50999276914521, -4.987442323365485, -14.81939531875014, 5362.600779179603, 5382.260393615799, 5379.113772424573, 0.999997393541717, 0.9999972080413785, 0.9999933056381085, 60.008979487570386, 60.005486730146636, 60.00931577621157, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 772.7119, 3.534308, 2732.797, 786.7144, 3.486882, 2744.326, 593.9611, 4.624198, 2746.343, 780.7556, 3.508765, 2739.49, 789.9471, 3.475492, 2745.916, 814.1535, 3.36926, 2743.783, 99.45754, 99.87714, 99.9524, 99.7052, 99.93499, 99.82998
260856.15096000003, 281.5287046822377, 280.9944615480068, 281.05681964206025, 19.098599584403978, 19.25611557361071, 19.234969064074342, 5366.281035524721, 5382.623099281531, 5376.82147480354, 92.50309623555006, -10.03187704545303, -15.815570746151025, 5364.615419465409, 5385.89939408481, 5384.111625648642, 0.9999941272422974, 0.9999960822133717, 0.9999942339097535, 60.00193924233749, 60.00711004452971, 60.007229508113994, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.4862, 3.529132, 2733.699, 787.1229, 3.486329, 2744.264, 593.9028, 4.62475, 2746.344, 780.7361, 3.508765, 2739.432, 790.0043, 3.475492, 2745.809, 814.1932, 3.368527, 2742.385, 99.49038, 99.87488, 99.95058, 99.70095, 99.93118, 99.84303
260858.49436, 281.4277298951379, 280.8427561038487, 281.07110643602084, 19.14956409590693, 19.264621977672622, 19.222163525262356, 5366.931192327894, 5385.191497275083, 5382.297674156225, 94.48999760618153, -10.072096932031627, -14.879591209085902, 5368.642327208578, 5390.315672447345, 5383.965398063895, 0.9999963656734973, 0.9999989781360282, 0.9999952871307778, 60.00330123966348, 60.002841107031585, 60.00258100199037, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.795, 3.508965, 2739.766, 793.4265, 3.462199, 2747.105, 587.6133, 4.665614, 2741.631, 774.3474, 3.530093, 2733.31, 796.1655, 3.451568, 2747.965, 820.4161, 3.336115, 2737.095, 99.71726, 99.97627, 99.78116, 99.4762, 100.0, 99.62668
260860.80920000002, 281.4041870651585, 280.8914511412171, 281.0822595492302, 19.110924281325552, 19.24522595223133, 19.237670238106, 5364.748490200789, 5384.439080042298, 5383.231624805826, 86.45526041049743, -12.32374830705021, -14.349167015189323, 5361.100525427286, 5381.121911171671, 5377.6424099485175, 0.9999954490955852, 0.9999989011378674, 0.9999978285146669, 60.00101687417443, 59.99698284002248, 59.99710870527683, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.4862, 3.529668, 2733.642, 787.1423, 3.486145, 2744.264, 593.864, 4.624382, 2746.288, 780.7556, 3.508765, 2739.485, 789.928, 3.475674, 2745.866, 814.0541, 3.369809, 2743.204, 99.49211, 99.87082, 99.95231, 99.70095, 99.93319, 99.82
260863.13848000002, 281.5644864468461, 280.9415911587714, 281.03773565538256, 19.133958130350774, 19.223487502700227, 19.20443560020973, 5359.436361957963, 5378.569876453282, 5386.6462855950085, 90.46859458416998, -15.327922556533622, -16.877482299415533, 5365.861568988025, 5382.21399380105, 5380.2803913996895, 0.9999953493626323, 0.9999951660345212, 0.9999929451417352, 59.99451236305977, 59.99528881561897, 59.993284680487776, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8541, 3.508787, 2739.928, 793.3876, 3.462384, 2746.943, 587.6328, 4.665614, 2741.804, 774.4445, 3.530461, 2732.042, 797.577, 3.444263, 2748.228, 811.3502, 3.383177, 2745.335, 99.71708, 99.97824, 99.7773, 99.44649, 100.0, 99.91385
260865.47268000004, 281.40619889448976, 280.9472801194967, 281.0563823296275, 19.147845498392265, 19.250720345036324, 19.22421628857678, 5367.095964875951, 5381.470459445332, 5384.536672696089, 90.64812100559516, -18.55733205110414, -15.186572119102038, 5362.48512031202, 5379.741650082664, 5381.577355461988, 0.9999946661036699, 0.9999921112316423, 0.999995044468332, 60.003303015317734, 59.997849538590394, 59.99749382755626, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 787.1037, 3.486479, 2744.137, 798.7184, 3.440649, 2748.139, 582.9933, 4.691568, 2737.712, 771.5511, 3.538551, 2731.391, 797.7677, 3.444445, 2747.978, 813.9348, 3.370175, 2742.685, 99.87531, 100.0, 99.63641, 99.39208, 100.0, 99.84333
260867.81796000001, 281.4679563182281, 280.93461198351326, 281.02967322123646, 19.124358213165426, 19.219259674013063, 19.23838017627048, 5360.228552593187, 5387.447050941886, 5382.95595673041, 93.58578939899644, -16.160601170969812, -14.003423917356486, 5364.325410187853, 5384.174427270869, 5376.350775920072, 0.9999971046501288, 0.9999964101140916, 0.9999942884979953, 60.000730290795246, 60.00202895105824, 59.99737485788159, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8936, 3.508787, 2739.818, 793.407, 3.462568, 2747.156, 587.6522, 4.665798, 2741.636, 774.4639, 3.529358, 2733.627, 796.299, 3.45102, 2747.97, 814.0342, 3.367795, 2743.31, 99.71899, 99.98012, 99.7813, 99.48986, 100.0, 99.80655
260870.19748000003, 281.42128979928816, 280.91734518329247, 281.1215356025593, 19.134110178930175, 19.245560948573118, 19.213761635942404, 5360.807443008418, 5384.137325955111, 5376.157938748303, 89.75236248934425, -10.592509808306204, -11.19194254130889, 5368.893033940657, 5386.598960563266, 5381.840928023731, 0.9999982320874725, 0.9999984069684098, 0.9999960735734358, 59.999214047727094, 60.001579265843965, 60.003169673468136, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.9199, 3.530917, 2733.766, 787.1423, 3.486329, 2744.269, 593.8251, 4.624566, 2746.396, 780.6584, 3.508765, 2739.102, 789.928, 3.475857, 2745.76, 820.3763, 3.336115, 2737.095, 99.49336, 99.875, 99.95036, 99.70715, 99.92916, 99.62886
260872.50376000002, 281.5065964083455, 280.94984756848487, 281.0120889092837, 19.14571576052967, 19.220640182585875, 19.226321938508285, 5363.591325863575, 5381.983258877963, 5377.639616764958, 94.28407588486539, -15.973119837097101, -11.500401814961606, 5362.673491406813, 5380.0139238270385, 5380.945735549629, 0.9999953807640104, 0.9999955832519737, 0.9999973284529959, 60.00584686966396, 60.0022396401418, 60.003322376084085, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8936, 3.508609, 2739.813, 793.4459, 3.462568, 2747.155, 587.6328, 4.665614, 2741.636, 774.5027, 3.529358, 2733.029, 796.1845, 3.451385, 2748.235, 814.1336, 3.369626, 2743.116, 99.72089, 99.97639, 99.78134, 99.46404, 100.0, 99.8386
260874.86892, 281.66547680966517, 280.9377473993453, 281.1007123321334, 19.130940692722945, 19.233270044762573, 19.22678681715121, 5359.140144666298, 5381.68709539833, 5383.70302132906, 91.35249144451564, -13.284738832650305, -17.223577439724068, 5359.067377739438, 5380.206962614585, 5381.622821936207, 0.9999961215027374, 0.9999957575810241, 0.9999965771618815, 60.00422599018544, 60.00450305027829, 60.00317546885036, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.4665, 3.529489, 2734.082, 787.1035, 3.486329, 2744.21, 593.864, 4.624382, 2746.346, 780.7556, 3.508765, 2739.437, 789.9852, 3.475492, 2745.75, 814.1137, 3.368894, 2742.693, 99.48811, 99.87471, 99.94845, 99.69921, 99.9251, 99.82771
260877.21616, 281.4717562449182, 280.90633870432254, 281.0880193544965, 19.159759424049117, 19.236149982576844, 19.21570735199696, 5363.040935115891, 5385.084835361817, 5379.811754897091, 91.66314213633996, -12.276942306687175, -10.546341307623607, 5364.492710415643, 5380.715383718944, 5378.957467092219, 0.9999976820656117, 0.9999958389564123, 0.9999965546381113, 60.003509923875804, 60.00327199882249, 60.00230938513033, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 768.1578, 3.549478, 2726.392, 780.8193, 3.508801, 2739.784, 600.2505, 4.578363, 2747.911, 787.0666, 3.486334, 2744.196, 783.6715, 3.498137, 2742.391, 808.8452, 3.395263, 2745.878, 99.22446, 99.71182, 100.0, 99.87239, 99.79985, 99.93793
260879.55568000002, 281.543165485103, 280.90536379719447, 281.10297304451933, 19.13592237975133, 19.235116223851044, 19.22471223784474, 5353.279150315111, 5382.415833735633, 5379.951833889813, 91.68565471590591, -13.34017723625368, -12.653588581222266, 5364.998057781434, 5382.911252182687, 5385.30735810623, 0.9999963739708508, 0.9999971789613866, 0.9999956530152238, 60.00293554931113, 60.00536702657449, 60.00284813216424, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5256, 3.529668, 2733.584, 787.1618, 3.486329, 2744.041, 593.9222, 4.624198, 2746.34, 780.7556, 3.508581, 2739.374, 790.0043, 3.475674, 2745.649, 814.1734, 3.369443, 2742.795, 99.49803, 99.86676, 99.95045, 99.70502, 99.93314, 99.82244
260881.88336, 281.42973911632373, 280.93091477938873, 281.2261554019785, 19.135633495087337, 19.24908542008615, 19.21509037995654, 5360.588956958645, 5383.555037794712, 5374.1061551148205, 92.33343111982276, -10.033430271770158, -8.479180664725845, 5365.272970280171, 5381.681315746283, 5376.063622820606, 0.9999978969482707, 0.9999972694371781, 0.9999972072235083, 60.01140884231153, 60.00962552888848, 60.00822136606862, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.7819, 3.527883, 2734.878, 788.1735, 3.479882, 2745.249, 591.2434, 4.645182, 2743.878, 775.3184, 3.526048, 2733.957, 795.5742, 3.453577, 2747.535, 820.1576, 3.336848, 2737.391, 99.51993, 99.91074, 99.87907, 99.51941, 100.0, 99.61241
260884.22936000003, 281.5230819426782, 280.90524035488886, 281.14357687030605, 19.123673075102293, 19.24802894533388, 19.228463253726808, 5364.344346874436, 5381.094327222812, 5379.693353713614, 91.47137598846439, -10.052646311078433, -12.706384857638113, 5366.216001524494, 5380.424406700965, 5385.664181520854, 0.9999966110846955, 0.9999962380877446, 0.9999979800517534, 60.012629441839444, 60.00624481578174, 60.01005288016873, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 777.0491, 3.52128, 2735.299, 788.1151, 3.482461, 2744.569, 593.6505, 4.624382, 2746.284, 780.7361, 3.508949, 2739.543, 789.928, 3.475857, 2746.021, 814.0939, 3.370358, 2742.984, 99.57449, 99.88597, 99.9484, 99.70289, 99.92938, 99.8615
260886.55940000003, 281.54774238278793, 280.9534927924988, 281.15378521903835, 19.140292215373755, 19.23889527865874, 19.221115292398796, 5361.180849661602, 5381.772920564214, 5381.905102302072, 90.68864268001562, -16.121758808033064, -11.249614495226808, 5362.311081358159, 5381.086968877044, 5383.709646537926, 0.9999972128652104, 0.9999961717306921, 0.9999956813429948, 60.01064071661045, 60.014350868347876, 60.01446760815057, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8738, 3.508965, 2740.033, 793.3681, 3.462015, 2746.881, 587.5745, 4.66543, 2741.583, 774.5027, 3.529542, 2733.961, 796.2036, 3.45102, 2747.423, 814.0939, 3.368894, 2743.427, 99.71708, 99.97012, 99.77925, 99.48419, 99.99571, 99.82188
260888.90484000003, 281.3803701748339, 280.98518579605013, 281.1600543836736, 19.139198577045818, 19.237485127508354, 19.235556999225416, 5360.765045792399, 5382.334038821671, 5375.973305735734, 90.13627548759678, -17.63325088506599, -18.747417331388306, 5366.3189292695715, 5378.999889679559, 5379.520522293002, 0.9999908670635019, 0.9999931903298941, 0.9999929644070998, 60.01357889998091, 60.01623595445083, 60.01378870936494, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 787.1037, 3.486122, 2744.161, 799.555, 3.437517, 2747.97, 581.188, 4.703717, 2733.851, 768.017, 3.547744, 2725.688, 802.441, 3.424539, 2748.028, 807.7915, 3.400024, 2746.662, 99.87113, 100.0, 99.50392, 99.22124, 100.0, 99.97305
260891.31052000003, 281.54595959649697, 280.87063933426555, 281.016452511292, 19.149203748558225, 19.224933187867187, 19.223709489990668, 5360.221426379136, 5374.2557957610425, 5377.209513399117, 93.74368759399218, -16.672685223911685, -13.635210696614195, 5362.21286781995, 5379.530594952985, 5371.439255803759, 0.9999966069259995, 0.9999972884586938, 0.9999976542924991, 60.02136395068159, 60.017994256328, 60.017604459675, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8541, 3.508787, 2739.818, 793.4265, 3.462015, 2746.881, 587.5939, 4.665614, 2741.521, 774.4833, 3.529174, 2733.413, 796.2227, 3.45102, 2747.684, 814.1535, 3.369809, 2742.585, 99.71499, 99.97012, 99.77504, 99.49765, 99.99935, 99.83055
260893.67612000002, 281.3035772536204, 280.9013097279626, 281.09670789942476, 19.13158851157057, 19.23509623696071, 19.20313442655228, 5364.423790884702, 5381.064150319391, 5375.278196561736, 88.09278150410432, -9.815319315856755, -14.45479685436203, 5365.1597052136285, 5381.566690766013, 5374.569075221365, 0.9999973323986217, 0.9999976464701174, 0.9999961480018625, 60.01855311512991, 60.01873655266088, 60.0189439071024, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8541, 3.508609, 2739.756, 793.4265, 3.461831, 2747.104, 587.6522, 4.665246, 2741.578, 774.8911, 3.528255, 2735.089, 794.8683, 3.458325, 2747.303, 815.1674, 3.364682, 2742.24, 99.71308, 99.97824, 99.77704, 99.54098, 99.98795, 99.82015
260896.13604, 281.53164121008035, 281.0011513031422, 281.10033778411537, 19.1225472541711, 19.23784047507733, 19.21480147575603, 5369.458606478339, 5380.174235324736, 5376.926519618877, 93.95364220025249, -14.042748238170134, -12.329805095356505, 5360.305824479465, 5379.903316862059, 5376.6488322483765, 0.9999959441849489, 0.9999977708638048, 0.9999965787102186, 60.0184741098931, 60.021833995492116, 60.01978187459425, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 776.024, 3.524849, 2736.517, 789.3019, 3.475646, 2745.877, 590.3699, 4.647759, 2743.254, 775.998, 3.528255, 2734.036, 796.0892, 3.451203, 2747.422, 815.6843, 3.360836, 2742.003, 99.56056, 99.92261, 99.85863, 99.53044, 100.0, 99.79259
260898.46248000002, 281.40200970222855, 280.88203957143395, 281.03190762877574, 19.136565404629145, 19.25592372212994, 19.242677540643395, 5358.558455690245, 5379.765765397114, 5385.050933007147, 88.6098405629973, -11.887229704194851, -17.617222109972857, 5357.790719268338, 5385.001601746835, 5381.230234411562, 0.9999961921172235, 0.9999969393509979, 0.9999974419464287, 60.018544594730194, 60.01673405278031, 60.01324600705709, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 776.3591, 3.525384, 2734.712, 787.4926, 3.484856, 2744.265, 593.8834, 4.624382, 2746.451, 780.7361, 3.508581, 2739.543, 790.0043, 3.475857, 2745.695, 813.9944, 3.369992, 2742.697, 99.54131, 99.87877, 99.95449, 99.69671, 99.93095, 99.81783
260900.76356000002, 281.45993182342295, 280.8685992215693, 281.0038941951809, 19.104986667887975, 19.24292002873821, 19.229487885188977, 5364.278484531536, 5380.857170799258, 5379.825491552559, 88.07226461181676, -8.845820188760172, -11.14147995401163, 5355.039082985968, 5380.126664938752, 5374.570983903566, 0.9999987305155617, 0.9999978661739317, 0.9999984717048418, 60.02020295278088, 60.01324277204239, 60.01267172650995, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 768.1972, 3.548942, 2726.545, 780.8193, 3.508986, 2739.782, 600.2699, 4.577995, 2747.962, 787.0666, 3.486334, 2744.03, 783.6715, 3.498685, 2741.953, 807.8511, 3.400024, 2746.769, 99.23, 99.70981, 100.0, 99.87239, 99.79667, 99.96815
260903.13156, 281.4504538750119, 280.8398021854758, 281.1650437280125, 19.139578685577927, 19.24923340088433, 19.24308994049533, 5363.372354609874, 5386.120550921562, 5384.005928248959, 93.28039362694484, -12.091002710694738, -14.294722349052336, 5360.3244085794, 5379.286936567587, 5376.283616642603, 0.9999959175775937, 0.9999970004753057, 0.9999962970283246, 60.01844483700256, 60.0187031005601, 60.015478728259666, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5256, 3.529846, 2733.967, 787.1423, 3.486145, 2744.157, 593.8251, 4.623829, 2746.339, 780.775, 3.508765, 2739.65, 789.9852, 3.475857, 2745.917, 814.0541, 3.369992, 2742.639, 99.49229, 99.87274, 99.95462, 99.70696, 99.92319, 99.81573
260905.46536000003, 281.56016954480026, 280.917063274196, 281.0926586255043, 19.159729139134644, 19.256104708887687, 19.232391819175493, 5368.254948304889, 5386.186205833528, 5386.964284021027, 90.99127279337836, -12.442740066698434, -12.82560249540029, 5367.073371997493, 5374.767498655228, 5364.65104415982, 0.9999966902963094, 0.9999988431472778, 0.9999981770559528, 60.02032425660929, 60.022040005998136, 60.02355012809144, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5256, 3.529846, 2733.694, 787.1229, 3.486145, 2744.036, 593.8251, 4.624566, 2746.34, 780.7944, 3.508398, 2739.645, 789.9662, 3.475309, 2745.539, 814.2131, 3.369443, 2743.146, 99.4902, 99.87098, 99.95453, 99.6948, 99.92118, 99.83199
260907.84324000002, 281.5856607037454, 280.9149754270666, 281.06768912117934, 19.13181100438409, 19.237243175093568, 19.24470418997066, 5353.210565208088, 5386.627053806631, 5379.3654784995915, 92.95274006459022, -10.145080701991333, -16.123040310428905, 5364.887314574405, 5384.104353151815, 5378.653288381057, 0.9999975661556049, 0.9999983757416311, 0.9999966729274439, 60.02001435771244, 60.0200114339931, 60.02397342302805, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8936, 3.508073, 2739.42, 793.4265, 3.462199, 2746.935, 587.6522, 4.66543, 2741.69, 774.6193, 3.527335, 2734.876, 794.9446, 3.45796, 2747.079, 817.9905, 3.351314, 2741.397, 99.70734, 99.96815, 99.78121, 99.49994, 99.99119, 99.73162
260910.13920000003, 281.31243610360167, 280.82389922855515, 280.87532986671215, 19.153366752439453, 19.241681397783342, 19.234810979939223, 5366.3843204303075, 5378.130363745504, 5376.589800361808, 92.33246076761179, -16.10676018510162, -15.440947138679974, 5367.972438451218, 5381.773281606647, 5382.802652559251, 0.9999965396948088, 0.9999950657372483, 0.999996251502916, 60.01795449180149, 60.01685258310894, 60.017828775993074, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5059, 3.530025, 2733.64, 787.9011, 3.483382, 2745.108, 592.1558, 4.638556, 2744.607, 777.2214, 3.522555, 2734.752, 794.3915, 3.456681, 2747.714, 814.1932, 3.369626, 2743.306, 99.5024, 99.89954, 99.90763, 99.60077, 100.0, 99.83041
260912.4856, 281.4768835844813, 280.8053214783449, 280.90939336425447, 19.15177384146552, 19.24732335790581, 19.22580277896184, 5358.055824045141, 5380.315790962858, 5381.80530513516, 92.69532625118313, -18.41396855099265, -21.33346600996208, 5363.186818799609, 5385.291347997572, 5381.625047021738, 0.9999931488307416, 0.9999966888003473, 0.9999928920227421, 60.01462538171216, 60.015779480206454, 60.01394563298294, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 781.5441, 3.504504, 2741.482, 796.481, 3.44949, 2747.608, 583.2651, 4.695986, 2735.415, 768.8131, 3.549399, 2726.308, 805.2451, 3.418147, 2747.894, 807.8114, 3.400207, 2746.603, 99.76221, 100.0, 99.57112, 99.22138, 100.0, 99.96
260914.83172000002, 281.407774349746, 280.8437899068157, 280.8721191910425, 19.141847781613084, 19.252639803154054, 19.228181199652397, 5363.715194281803, 5379.831655939798, 5379.314911518895, 96.610415719206, -17.661782585975743, -13.609574880134232, 5361.961829841343, 5380.527432418753, 5382.573815199957, 0.9999963128899004, 0.9999940379058994, 0.9999957742166254, 60.00986186353402, 60.01405770006952, 60.01350888435629, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 782.2933, 3.505931, 2740.209, 793.5432, 3.462199, 2747.046, 587.5939, 4.66543, 2741.631, 774.561, 3.529726, 2733.413, 795.803, 3.452481, 2747.452, 814.0342, 3.369626, 2743.031, 99.73772, 99.97597, 99.77939, 99.47996, 100.0, 99.83001
260917.14812000003, 281.4529821723445, 280.8185301217518, 280.87523248762176, 19.12725866294383, 19.232695985794905, 19.225589837648258, 5361.5990888426795, 5379.420599688066, 5380.961842873045, 91.22472028541812, -14.712288335009362, -11.457847236590169, 5356.942830475399, 5379.696675826895, 5375.8887870147855, 0.9999967683835292, 0.9999949550452818, 0.9999982156606186, 60.00695855813329, 60.00605113958321, 60.00471908882215, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8738, 3.508787, 2739.923, 793.3681, 3.462568, 2747.204, 587.6328, 4.66543, 2741.634, 768.017, 3.549767, 2725.424, 796.2799, 3.45102, 2747.579, 814.1336, 3.369077, 2742.803, 99.7169, 99.95982, 99.77504, 99.23206, 100.0, 99.84477
260919.43116, 281.3991856935346, 280.8267693662771, 280.9285997247531, 19.10765371734705, 19.237595273873204, 19.195117935480145, 5355.318569607923, 5380.322711960942, 5370.432665835546, 87.44036205118528, -11.660325086964804, -10.5716546587405, 5361.479197567692, 5384.475176195079, 5375.127598341901, 0.9999980143017441, 0.999999365083806, 0.9999976073296704, 60.00587007601304, 60.00589430115111, 60.00477123790094, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5453, 3.529668, 2733.642, 787.1229, 3.486329, 2744.151, 593.9028, 4.624198, 2746.457, 761.8613, 3.566866, 2717.194, 789.9662, 3.47604, 2745.808, 820.4558, 3.336298, 2736.978, 99.49229, 99.87077, 99.94849, 98.8897, 99.93707, 99.6097
260921.75992, 281.4575434592962, 280.80387346579386, 280.85953730762867, 19.14181583359152, 19.2622519554491, 19.22562164645905, 5361.298458269403, 5381.176145354232, 5375.25938578111, 92.25955804951286, -16.904763137487407, -17.30468190392321, 5363.265500617806, 5377.812566470096, 5377.600312506681, 0.9999970225209547, 0.9999960559423814, 0.9999978965347187, 60.00139864848228, 60.00340098195472, 59.99817491537167, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8738, 3.508609, 2739.871, 793.4654, 3.462199, 2747.333, 587.6716, 4.66543, 2741.634, 768.0558, 3.54848, 2725.113, 796.2799, 3.451568, 2747.808, 814.074, 3.370908, 2743.33, 99.71881, 99.98656, 99.77908, 99.17789, 100.0, 99.86406
260924.07820000002, 281.4117914360607, 280.8273415157396, 280.9346013922091, 19.132599311908816, 19.250479302074634, 19.22076172883215, 5361.620634636135, 5373.983993442871, 5380.447474762403, 92.06889117803325, -11.99429663701585, -16.607500799458194, 5356.034387727651, 5384.1988899410335, 5374.467232510215, 0.9999975082281859, 0.9999971375033981, 0.999998233060963, 60.017097504737826, 60.00935014722728, 60.00819770972443, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5059, 3.529311, 2733.694, 787.1229, 3.486329, 2744.152, 593.8834, 4.623645, 2746.454, 768.2112, 3.548847, 2726.696, 789.1841, 3.480971, 2744.771, 811.6286, 3.382078, 2744.997, 99.49403, 99.87702, 99.95457, 99.2355, 99.90967, 99.90157
260926.49420000002, 281.21137999817597, 280.61892251823105, 280.8694695410808, 19.147807443588317, 19.263498314194834, 19.222483016537574, 5359.817694018325, 5377.616609536583, 5375.529269329949, 94.16624973853641, -13.091136999184187, -16.843811616512994, 5359.807108986846, 5375.274037299147, 5380.335821541443, 0.9999972588881689, 0.9999954850901864, 0.9999978362171774, 60.007361084938964, 60.009580354409024, 60.00643148533915, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 768.1578, 3.549478, 2726.66, 780.8193, 3.50788, 2740.441, 599.0275, 4.592537, 2747.686, 771.6094, 3.540206, 2729.303, 788.1159, 3.480971, 2745.334, 813.9547, 3.370542, 2743.164, 99.22427, 99.73574, 99.99941, 99.34269, 99.89789, 99.83486
260928.85152000003, 281.3998681106746, 280.7953384762385, 280.930572186724, 19.1420102299388, 19.24822821451869, 19.220811035547968, 5364.670777483946, 5377.056133936248, 5375.011432910098, 92.51383183930011, -12.510325385336955, -11.027141575179257, 5362.033254943278, 5375.140444446078, 5374.411228957726, 0.9999974996713306, 0.9999972741541773, 0.9999963096715253, 60.011746976954065, 60.01271858851792, 60.015227673581975, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.4862, 3.529489, 2733.904, 787.1423, 3.486145, 2744.098, 593.8057, 4.624566, 2746.287, 774.4251, 3.529174, 2734.023, 789.9662, 3.475674, 2745.587, 814.1932, 3.369443, 2743.038, 99.49403, 99.87291, 99.94849, 99.50218, 99.92696, 99.81283
260931.27260000003, 281.3969078398362, 280.84081725459794, 280.99115163644143, 19.151632390280284, 19.257113894776957, 19.216822178611995, 5361.127750927744, 5388.266541684172, 5374.056975771842, 86.84236415743044, -6.32918667248282, -10.574959847201285, 5358.758828797334, 5386.370874224483, 5376.5173674399875, 0.9999982388207588, 0.9999985231795137, 0.9999978617095293, 60.01592402979249, 60.014175626920206, 60.01024636474869, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.5386, 3.509501, 2739.881, 793.407, 3.462568, 2746.822, 587.5939, 4.66543, 2741.69, 780.6973, 3.508581, 2738.87, 796.2036, 3.45102, 2748.075, 820.436, 3.336481, 2736.926, 99.72735, 99.97422, 99.7773, 99.67856, 100.0, 99.60783
260933.58552000002, 281.4219046585231, 280.7433970924095, 280.86390246481244, 19.14350307391284, 19.239129077799586, 19.234239895405775, 5357.3047466513435, 5387.092501231692, 5381.53421622972, 89.25792110411385, -12.835678767399259, -15.789566629399076, 5369.321792539782, 5384.364896165617, 5382.233272660754, 0.9999967404973237, 0.999997914308164, 0.9999974634446727, 60.01895870219468, 60.01394439077314, 60.01490460892491, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5453, 3.529668, 2733.919, 787.1035, 3.486698, 2744.377, 593.9999, 4.624013, 2746.51, 774.2892, 3.529174, 2733.649, 789.928, 3.475492, 2745.7, 813.9745, 3.368894, 2742.98, 99.49402, 99.87483, 99.95048, 99.48794, 99.92904, 99.82815
260935.92264000003, 281.1127643695745, 280.78092312037523, 280.9358173527891, 19.14409484552688, 19.27301853437398, 19.234498015071573, 5363.948652599804, 5384.963824008129, 5379.974756631581, 94.01616002072808, -13.612105347172474, -15.263290100725044, 5365.609410784177, 5385.304108866656, 5384.630831370332, 0.9999960903024804, 0.9999963400318741, 0.9999966775082634, 60.0141891370641, 60.01344911244159, 60.013405593291246, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8738, 3.508609, 2739.813, 793.407, 3.461647, 2746.992, 587.6716, 4.665246, 2741.632, 780.7944, 3.508765, 2739.708, 796.2418, 3.450472, 2748.188, 814.0939, 3.370175, 2743.956, 99.7129, 99.96559, 99.77908, 99.70502, 100.0, 99.83098
260938.25512000002, 281.22420129071674, 280.7782595671043, 280.79415491981626, 19.161146785784844, 19.2657576878937, 19.25170320246281, 5363.9290524105, 5389.360300800445, 5383.840762377061, 94.60186032405, -20.3104448263407, -26.351180194788867, 5364.06586422997, 5383.2360423087, 5375.0334131390655, 0.9999881898120057, 0.999992050885436, 0.9999886040403779, 60.01156936708543, 60.012753707725736, 60.01295273512916, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 787.1234, 3.4863, 2744.223, 799.7301, 3.436044, 2747.732, 581.3045, 4.703349, 2734.07, 787.086, 3.486518, 2744.017, 802.174, 3.427279, 2747.98, 809.4417, 3.392516, 2745.345, 99.8734, 100.0, 99.50583, 99.87447, 100.0, 99.92646
260940.57132000002, 281.17250275071456, 280.7261621506708, 280.9313172539475, 19.156741289992205, 19.25074059436543, 19.250573397431914, 5360.411598672934, 5382.586437217378, 5380.712474976801, 92.07606337452148, -13.444596582161694, -14.922739737488428, 5363.736371493265, 5385.678663816886, 5379.490927734254, 0.9999959393261765, 0.9999965131905973, 0.9999952233278779, 60.01061396251772, 60.004980769754674, 60.014684297568735, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.8738, 3.508787, 2739.923, 793.4849, 3.462384, 2747.099, 587.691, 4.665246, 2741.746, 780.8138, 3.508765, 2739.65, 796.1655, 3.45102, 2747.73, 814.2927, 3.369626, 2744.077, 99.71708, 99.97204, 99.78325, 99.7052, 100.0, 99.86807
260942.87464000002, 281.13260082318, 280.74732626153883, 280.9300731657455, 19.1382475018666, 19.249663727783304, 19.20577024983468, 5358.700179857054, 5383.146376981768, 5370.370278407204, 86.29076160132286, -11.487454432133404, -11.630732762166645, 5363.102327960999, 5381.813940565082, 5374.005222138974, 0.9999960305565531, 0.999998245746535, 0.9999963981150626, 60.00691665502028, 60.00466294175079, 60.00076636849497, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.5189, 3.511999, 2738.717, 791.481, 3.472146, 2745.979, 590.3893, 4.645918, 2745.051, 775.1824, 3.526784, 2734.533, 790.0806, 3.475309, 2745.652, 820.2371, 3.336848, 2736.989, 99.67299, 99.93791, 99.90351, 99.51556, 99.92718, 99.63086
260945.21912000002, 281.2067858239424, 280.718990906331, 280.83596110788875, 19.16161665177496, 19.277120246866982, 19.249710731066884, 5367.533869031007, 5385.025509885989, 5382.45637364602, 92.8957680607009, -14.42196215418366, -14.632633421374521, 5360.021126870476, 5386.595895169896, 5383.538232072856, 0.9999969098108331, 0.9999965928543574, 0.9999964471011824, 60.00292498638802, 60.0021871482067, 59.99679912533781, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 779.0995, 3.514676, 2738.769, 792.1813, 3.464778, 2747.006, 587.8269, 4.664326, 2741.86, 780.775, 3.508949, 2739.708, 796.2799, 3.450837, 2747.74, 814.7897, 3.366147, 2743.318, 99.67489, 99.96611, 99.78738, 99.70499, 100.0, 99.84595
260947.53240000003, 281.42088151900106, 280.8119395301603, 280.9711866709073, 19.127464004809806, 19.236376843374785, 19.234829433226324, 5361.819366800475, 5384.79269104521, 5377.397619813202, 86.67482663776491, -12.774204615936114, -16.070586191935035, 5363.880831091708, 5380.3748409562395, 5377.042317243923, 0.9999950091651748, 0.9999980473269555, 0.9999950193652687, 59.995107943899306, 59.997101194314276, 59.9979878014172, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5059, 3.529668, 2733.867, 787.1229, 3.486329, 2744.21, 593.864, 4.624566, 2746.454, 774.328, 3.52991, 2733.515, 789.9852, 3.475674, 2745.754, 814.0541, 3.370358, 2742.74, 99.48047, 99.87505, 99.95249, 99.4983, 99.92713, 99.81943
260949.92488000004, 281.30036251561427, 280.7940493613394, 280.8180463876956, 19.15472652482049, 19.20996507042763, 19.2176742252627, 5358.182059811871, 5375.863160473366, 5373.319637166042, 90.14041096317533, -11.688078147359874, -12.116093536229528, 5358.693648747334, 5379.685373211044, 5376.41875527707, 0.9999966798003413, 0.9999969126299585, 0.999997663871434, 59.99246362239468, 59.99248303388932, 59.99321017269533, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 768.2169, 3.548407, 2725.947, 780.8193, 3.508801, 2739.782, 600.2311, 4.578179, 2748.021, 768.483, 3.548847, 2727.312, 783.6524, 3.498868, 2741.948, 807.8312, 3.399841, 2746.771, 99.22756, 99.71178, 100.0, 99.25793, 99.79268, 99.96
260952.35640000002, 281.24570390599064, 280.6657974731082, 280.660880396888, 19.159139763702854, 19.258724508297743, 19.254526612404344, 5364.513533249378, 5386.052740074422, 5371.644088808929, 90.43542069491605, -14.470740286051182, -15.241786309831696, 5365.842522585206, 5385.9315763215445, 5381.17674447152, 0.999998252190359, 0.9999966953482858, 0.9999966439157031, 59.98688329153752, 59.990835525631034, 59.989822851093784, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5059, 3.530025, 2733.857, 787.1229, 3.486145, 2744.046, 593.864, 4.624566, 2746.509, 774.4445, 3.530277, 2734.291, 789.9852, 3.475492, 2745.809, 814.1336, 3.369626, 2743.152, 99.47436, 99.86693, 99.95253, 99.51192, 99.92319, 99.8386
260954.70336, 281.32352920672514, 280.81984520582904, 280.8736996792487, 19.147255290223768, 19.257481229768747, 19.208391096051706, 5365.06547988812, 5384.067337583998, 5378.124358010526, 89.28207414524809, -10.7746254429303, -12.340340388837376, 5361.84925751502, 5388.3906355508125, 5377.179434805956, 0.9999991666593884, 0.9999976521883941, 0.9999985320510381, 59.98894345682369, 59.99188580481033, 59.98773672250376, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 774.5256, 3.529489, 2733.584, 787.1423, 3.486329, 2744.152, 593.9805, 4.624566, 2746.398, 775.2213, 3.526048, 2735.804, 791.9308, 3.466726, 2746.953, 815.744, 3.355526, 2740.042, 99.49212, 99.87082, 99.95253, 99.52657, 99.97263, 99.75509
260957.04836000002, 281.27159991926413, 280.7295628324885, 280.9168037709192, 19.155061143510178, 19.24778433842787, 19.23471945695137, 5366.450524188202, 5379.428964490733, 5382.3566487252465, 92.72285369828376, -13.245273446737201, -10.451065853047112, 5363.577600522052, 5375.570612737415, 5384.672502148004, 0.9999979349084522, 0.9999965815392448, 0.999997824508622, 59.98779517383748, 59.9891104250734, 59.991482368995925, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 600 800 800 800], 5500.0, [], 780.795, 3.509322, 2738.931, 791.9868, 3.469199, 2746.102, 590.5446, 4.644262, 2745.107, 776.4835, 3.523474, 2734.203, 790.7291, 3.474761, 2745.803, 815.2469, 3.363949, 2742.653, 99.68078, 99.94768, 99.90555, 99.55435, 99.93088, 99.805
