TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
261599.19784, 280.59737227957106, 279.88811832571105, 280.03936014094415, 19.21718163022247, 19.295976254927794, 19.296658657575534, 5356.950614254954, 5384.533798840561, 5379.432310704561, 90.54408772241186, -10.842913295149174, -9.980335160244522, 5361.8821365463955, 5374.733281776317, 5375.569087759897, 0.9999948469082005, 0.9999984153045368, 0.9999974136475134, 60.02227598720364, 60.02176737277804, 60.027183855770254, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.507895, 2740.119, 794.088, 3.459068, 2746.923, 813.3151, 3.373421, 2744.104, 606.6099, 4.526633, 2745.964, 606.677, 4.52614, 2746.043, 593.631, 4.626379, 2746.342, 99.72402, 99.99446, 99.86904, 99.94481, 99.93962, 99.94848
261601.60072000002, 280.45587635300603, 279.8492948407696, 280.05165359343965, 19.201670710323704, 19.310480178836663, 19.279377745948672, 5355.849208887606, 5375.318074043653, 5377.046885523396, 91.29269417094753, -6.712402275581098, -9.527274184327325, 5350.651946406707, 5376.708016994692, 5378.82378371777, 0.999997867202466, 0.9999975804626487, 0.9999953621419669, 60.01984972706526, 60.01595084021852, 60.0198568157324, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.8214, 3.528775, 2734.583, 787.8428, 3.483935, 2744.598, 813.3345, 3.373973, 2744.605, 606.7653, 4.525714, 2746.129, 606.7151, 4.526322, 2745.937, 593.6111, 4.626196, 2746.173, 99.517, 99.89303, 99.88731, 99.93887, 99.93754, 99.94664
261604.02088000003, 280.61121224089163, 280.0748042592103, 280.19288108980095, 19.180117040979127, 19.2854880894914, 19.264402318242716, 5353.7853695712965, 5373.472237537705, 5374.117476054104, 88.16522806479679, -8.913762760553652, -11.255795793722882, 5356.876592194182, 5380.32388068295, 5368.786561054933, 0.9999976613438801, 0.9999987696884248, 0.999997725400338, 60.018306927488865, 60.022515182718486, 60.02318589549074, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 768.4732, 3.54805, 2726.688, 781.4808, 3.506222, 2740.117, 807.0256, 3.403425, 2746.979, 612.921, 4.472394, 2740.452, 612.7809, 4.472631, 2740.813, 599.0784, 4.587008, 2747.836, 99.2314, 99.7342, 99.97345, 99.73613, 99.73544, 100.0
261606.45144000003, 280.67027287948946, 279.9709657874544, 280.12464759733, 19.18888227472717, 19.295675309916025, 19.276961070613357, 5359.349965358413, 5376.612756526313, 5380.835005104703, 91.08540783530225, -9.692271971194259, -10.540163530809195, 5361.0372425127525, 5373.005669656413, 5380.466109430633, 0.9999985988027482, 0.9999984605970489, 0.999997271376036, 60.02054358416516, 60.0221459052802, 60.02217085271151, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.6636, 3.527883, 2733.479, 787.8038, 3.483935, 2744.477, 813.3151, 3.373053, 2744.323, 606.5905, 4.526082, 2746.014, 606.677, 4.52614, 2745.934, 593.5912, 4.626562, 2746.283, 99.51454, 99.88264, 99.87704, 99.93857, 99.94367, 99.94243
261608.85772000003, 280.6805070045462, 280.10817372803996, 280.25163501327216, 19.186268689288575, 19.301650054962813, 19.260538538878524, 5359.018838153503, 5380.935346266884, 5373.538277192178, 90.76768971948559, -8.315786711612418, -10.580420475445123, 5358.978917927305, 5378.904848543888, 5369.367926985444, 0.9999991455750401, 0.9999987194391871, 0.9999993498405874, 60.02289134363046, 60.018713033890336, 60.01969568879377, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 776.4183, 3.522529, 2736.913, 790.7805, 3.472515, 2746.468, 815.6251, 3.36164, 2739.916, 600.7455, 4.578115, 2747.849, 600.3442, 4.577275, 2748.054, 587.3087, 4.667764, 2741.477, 99.57742, 99.9528, 99.7965, 100.0, 100.0, 99.76727
261611.22164000003, 280.7043229376661, 280.06154419408773, 280.29806920290576, 19.189474603771973, 19.292369517327153, 19.281688304970537, 5360.182698637009, 5377.48424041847, 5377.98347993821, 89.55470685827845, -8.971488684703218, -11.079234970551397, 5360.865996376295, 5372.046749850802, 5379.725518263706, 0.9999986757459086, 0.9999985852949819, 0.9999973196569807, 60.020404974574554, 60.01455486966603, 60.01767429168233, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 776.1226, 3.528061, 2734.306, 787.9011, 3.483751, 2744.535, 814.5768, 3.366979, 2743.238, 606.5128, 4.526266, 2746.079, 606.6961, 4.526322, 2746.15, 593.4918, 4.626745, 2746.401, 99.51246, 99.88474, 99.81867, 99.93264, 99.93367, 99.94841
261613.63900000002, 280.6687418059822, 280.002116059073, 280.20363664247986, 19.16240485292765, 19.308291745240535, 19.271593946619205, 5356.658349937676, 5378.170912168595, 5378.8414590588145, 90.82192651119487, -10.966717024562513, -14.268191818487594, 5362.320684855022, 5379.2844744626345, 5380.915511488392, 0.9999956690813655, 0.9999963379879402, 0.9999988793515532, 60.02244941892302, 60.022226895395406, 60.01970475634925, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.508073, 2740.009, 794.1658, 3.459252, 2747.261, 813.1404, 3.373789, 2743.093, 606.707, 4.525898, 2745.853, 600.3633, 4.577093, 2747.782, 593.5714, 4.626745, 2746.292, 99.72002, 99.98395, 99.86882, 99.93676, 100.0, 99.94858
261615.99972000002, 280.585179007789, 280.0798823983829, 280.2311215877845, 19.18939344091088, 19.30623768688438, 19.305113944789614, 5367.821213193149, 5388.498751618386, 5381.194194448792, 88.70868205338002, -12.330174281288862, -15.828450702493228, 5366.561580113832, 5385.581932016894, 5381.759127855115, 0.9999971282627135, 0.9999981205055609, 0.999996776234076, 60.01387371708049, 60.01828687480241, 60.01760542436744, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 787.3403, 3.485765, 2744.519, 800.3332, 3.43457, 2748.67, 807.045, 3.403793, 2747.033, 612.8044, 4.471474, 2740.504, 594.0876, 4.623114, 2746.56, 599.9731, 4.580416, 2748.007, 99.88625, 100.0, 99.97736, 99.72365, 99.9505, 100.0
261618.3636, 280.49491983801, 279.89204927949976, 280.0269353717449, 19.19883892191977, 19.296457896184226, 19.284449511260277, 5359.032061158325, 5377.41770820622, 5377.872719798284, 87.7869231961231, -11.317192540957194, -16.44589575325699, 5362.508171300774, 5380.799147931353, 5384.663903971181, 0.9999946053302344, 0.9999983615222913, 0.9999946280937816, 60.01434331047023, 60.01466409030062, 60.0145727482472, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.507895, 2740.124, 794.2242, 3.458884, 2747.203, 813.2763, 3.372685, 2744.513, 606.6293, 4.525714, 2745.902, 600.4777, 4.57618, 2747.938, 593.6707, 4.626196, 2746.401, 99.72421, 100.0, 99.88396, 99.9366, 100.0, 99.94852
261620.67820000002, 280.50650424862033, 279.8830342538811, 280.0457184115386, 19.18751728106786, 19.28887029021341, 19.257327508912812, 5351.220833962584, 5379.263518243937, 5367.57493057244, 83.60236202714577, -5.96564412187854, -10.923044550726388, 5349.880547438642, 5377.880390348938, 5369.890413178812, 0.9999985792447175, 0.9999988954755622, 0.9999985412251687, 60.00857243119214, 60.01231530507403, 60.01148201925404, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.508073, 2740.004, 794.1464, 3.459989, 2746.913, 814.0139, 3.369003, 2742.888, 604.6292, 4.54649, 2747.318, 603.5106, 4.54842, 2747.22, 588.6408, 4.66337, 2741.704, 99.71983, 99.98446, 99.82481, 99.98767, 99.98246, 99.78171
261623.07384000003, 280.4163495345871, 279.917640426167, 280.03927187034475, 19.212843010445823, 19.30176344817639, 19.297450840809933, 5361.79956673153, 5376.94775292812, 5385.913017689227, 89.69376070596127, -10.676945853985217, -13.360090054321745, 5361.093956223664, 5383.108705234313, 5380.399317297808, 0.9999967599021738, 0.9999975364613024, 0.9999967045518573, 60.007685178254974, 60.00910871889211, 60.00747768769078, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 776.6943, 3.520566, 2737.069, 790.9362, 3.472146, 2746.785, 815.6833, 3.364954, 2742.366, 606.0856, 4.526633, 2746.076, 600.4205, 4.577093, 2747.833, 593.631, 4.626013, 2746.287, 99.61304, 99.94849, 99.80579, 99.94305, 100.0, 99.94852
261625.35908000002, 280.4804470162711, 279.87008241504816, 280.11739803758996, 19.20158466341247, 19.298459115432074, 19.2901976611747, 5357.575988752239, 5377.2769295376875, 5376.416676179635, 90.99113528023986, -12.967373236465392, -14.713126254834833, 5354.789983303495, 5377.798808095476, 5375.32692720493, 0.9999986118831039, 0.9999981539104142, 0.999997881249757, 60.00758782427767, 60.006815356734805, 60.00724554386548, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 775.9846, 3.527169, 2734.138, 787.8817, 3.484119, 2744.486, 813.218, 3.37471, 2744.84, 606.6487, 4.526817, 2746.189, 600.4586, 4.576727, 2748.158, 593.631, 4.626379, 2746.406, 99.50635, 99.8932, 99.8563, 99.94497, 100.0, 99.94631
261627.72860000003, 280.45861764101033, 279.91520374215247, 280.1630256714279, 19.1789298286652, 19.29232173745376, 19.262427962735963, 5347.7694887331245, 5374.107476314908, 5373.0411369946405, 90.09999231853106, -7.119666386982772, -8.279186053831836, 5353.049921612973, 5375.454485356893, 5375.042438504244, 0.9999994002971426, 0.9999984602970741, 0.99999823875186, 60.00727617752231, 60.006952183061486, 60.009089917369366, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 768.4535, 3.548942, 2726.898, 781.4808, 3.506407, 2740.346, 806.9868, 3.403793, 2747.021, 612.785, 4.471842, 2740.505, 594.164, 4.622384, 2746.397, 599.8737, 4.581149, 2747.892, 99.23592, 99.72163, 99.97523, 99.73808, 99.9625, 100.0
261630.06348, 280.419538901717, 279.8981050645931, 280.09473383350974, 19.211835966628716, 19.312966729977838, 19.293441127162033, 5359.265064881959, 5376.72563242406, 5377.295620747768, 91.38551731577655, -11.048998705492977, -13.687531349983146, 5354.210047990918, 5379.576573446155, 5377.647967223739, 0.9999977864797468, 0.9999987366756043, 0.9999986425424269, 60.004210943923965, 59.99998910307109, 60.00259294655381, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.8411, 3.529846, 2733.675, 787.8038, 3.483751, 2744.369, 813.2763, 3.373789, 2743.826, 606.7653, 4.526266, 2745.967, 600.2679, 4.577641, 2747.995, 593.6906, 4.626013, 2746.397, 99.4895, 99.89093, 99.83234, 99.93684, 100.0, 99.94431
261632.44012, 280.6019633805639, 280.00598778453013, 280.2432183730621, 19.174821706462676, 19.316574574229875, 19.276886769359695, 5365.886755807619, 5375.578432117236, 5367.6151646042035, 86.08617140641127, -6.608769589630356, -10.668536718606902, 5353.775606716664, 5373.359218098553, 5369.7249681724425, 0.9999983331726567, 0.9999986242707132, 0.9999981469399075, 60.001599514661336, 60.001985646967846, 60.001140219080156, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.7622, 3.52824, 2733.69, 787.8038, 3.484119, 2744.592, 813.3734, 3.373421, 2743.597, 606.6876, 4.526449, 2746.024, 600.4205, 4.57691, 2748.103, 593.2532, 4.628943, 2745.6, 99.4987, 99.88683, 99.84456, 99.93892, 100.0, 99.92569
261634.74920000002, 280.6297571675359, 279.9184961224169, 280.13666809375195, 19.21267366883034, 19.30430438388263, 19.284627031340072, 5361.540054291847, 5379.160088260349, 5376.382351484054, 91.68183932172349, -11.882437588492621, -11.326212227417727, 5362.3941265336425, 5382.95894308052, 5379.325741674197, 0.9999980359170305, 0.999998373852549, 0.9999979849048077, 60.005063699658976, 60.0022445319634, 60.002052028524766, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 780.9527, 3.507895, 2739.909, 794.1269, 3.459621, 2747.376, 819.5269, 3.341577, 2737.969, 601.4834, 4.568738, 2747.899, 604.8268, 4.545498, 2747.598, 590.9271, 4.64048, 2745.483, 99.73167, 99.98374, 99.66788, 100.0, 99.97641, 99.90254
261637.053, 280.5790850283076, 279.95867614982484, 280.12698155204015, 19.203853509553596, 19.29080921853265, 19.28945732407887, 5361.702534105536, 5381.193188506551, 5380.290028287733, 90.12683099523838, -7.7952738964700075, -11.7448227588402, 5357.667926092245, 5383.847657505914, 5378.738245794161, 0.999994719265013, 0.9999981592895494, 0.999997306708877, 60.003001935512984, 59.999569490364145, 59.998136944165346, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.8411, 3.528418, 2734.768, 789.263, 3.478593, 2745.525, 813.3151, 3.373973, 2743.348, 606.6876, 4.526449, 2746.073, 600.3633, 4.577458, 2748.104, 593.7303, 4.62583, 2746.402, 99.53836, 99.92077, 99.84104, 99.94073, 100.0, 99.94855
261639.45864000003, 280.5620390475458, 279.9439761108322, 280.21022479660945, 19.190349202673755, 19.32165911062014, 19.27960140840659, 5361.514909095184, 5382.891919301544, 5379.623355935286, 94.2984998066313, -7.692815716865198, -13.90898705426389, 5361.911281713014, 5380.590089909824, 5382.599033423817, 0.9999959245066768, 0.9999975022428415, 0.9999968363105309, 59.9931404610312, 59.997311100892304, 59.99524064013916, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 783.6536, 3.497544, 2742.799, 798.3488, 3.441201, 2747.756, 807.8409, 3.401953, 2746.721, 612.7267, 4.472209, 2740.447, 594.1449, 4.622201, 2746.621, 599.8737, 4.580599, 2748.181, 99.79812, 100.0, 99.96431, 99.73595, 99.96065, 100.0
261641.81232000003, 280.51003324954723, 280.0216171911739, 280.1441839101546, 19.177715083554567, 19.308302812122736, 19.27428312267306, 5357.71004574064, 5376.098975966677, 5386.103767466264, 92.27470387580581, -9.209820786734099, -14.120532022165662, 5360.7420288900585, 5377.740145636386, 5384.67945116649, 0.9999953069947086, 0.9999971650420837, 0.9999960597986455, 59.99259966757577, 59.99207334247437, 59.992219207578295, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.347, 3.507716, 2740.056, 793.2708, 3.462936, 2747.375, 813.4122, 3.373605, 2744.366, 606.707, 4.525714, 2746.181, 600.4014, 4.577275, 2747.886, 593.5714, 4.626562, 2746.234, 99.72175, 99.97418, 99.8786, 99.93873, 100.0, 99.95048
261644.08260000002, 280.4944734895915, 279.9999547685859, 280.15128653491485, 19.187403166088583, 19.285646685413685, 19.28973945551475, 5363.126970517955, 5378.100326934908, 5382.981090868521, 93.4967549236693, -13.10247828016395, -14.818087551141616, 5356.634951056355, 5379.398880145342, 5381.982166958986, 0.9999960487403823, 0.9999981331504039, 0.9999942145195827, 59.995671296804474, 59.99620618526439, 59.995568273718355, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.507895, 2739.951, 794.1464, 3.459068, 2747.484, 813.1986, 3.373605, 2743.657, 606.707, 4.526266, 2746.24, 600.4205, 4.576545, 2748.049, 593.5316, 4.626745, 2746.401, 99.72401, 99.99207, 99.86247, 99.94678, 100.0, 99.95265
261646.47492, 280.68362405734473, 279.9714738756112, 280.09519593634786, 19.19191361588802, 19.321034693688436, 19.269550081433696, 5361.723192308284, 5385.336081794071, 5379.474539355826, 89.03478940069374, -6.531996163693975, -7.018467160624823, 5366.715861939604, 5385.245298316888, 5381.429668207475, 0.9999987487920193, 0.9999993771354029, 0.999997647613664, 60.002343280986175, 59.99773793481622, 59.9988978027972, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.7819, 3.529311, 2733.938, 787.8038, 3.483566, 2744.535, 819.5657, 3.340472, 2738.336, 600.4154, 4.577196, 2747.951, 606.7343, 4.525957, 2746.156, 587.3286, 4.667581, 2741.478, 99.49906, 99.88495, 99.65913, 100.0, 99.93968, 99.77348
261648.85592000003, 280.52919841711804, 279.96544747374594, 280.060792318023, 19.19811946480976, 19.296047285606203, 19.27476006443886, 5355.891509214564, 5380.626712526051, 5382.585344010804, 89.71213510105599, -11.789753616995085, -10.860796960123935, 5356.791600539009, 5375.586354873518, 5380.241946904636, 0.9999977070739288, 0.9999983152201127, 0.9999981521264201, 60.00354675874545, 60.004296858884096, 60.00727425465748, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.508252, 2739.946, 794.2047, 3.4587, 2746.863, 813.1404, 3.374341, 2743.936, 606.6682, 4.525714, 2746.181, 600.3633, 4.577275, 2748.049, 593.631, 4.626196, 2746.399, 99.71774, 99.99028, 99.85687, 99.9367, 100.0, 99.94651
261651.16028, 280.49587250798993, 279.92304193933256, 280.09276569997473, 19.165839049535556, 19.274300610437, 19.279267791920883, 5351.608471191473, 5379.051039496271, 5375.453878914766, 88.84943797752135, -8.372374890361925, -14.082027194295733, 5350.443922177484, 5373.488864998831, 5376.8354936998285, 0.9999994578705772, 0.9999986563239568, 0.9999976253994375, 60.00230672580081, 60.00157609090648, 60.00050149295421, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.7228, 3.52824, 2734.052, 787.7844, 3.483935, 2744.492, 812.6745, 3.378391, 2745.02, 608.4935, 4.504202, 2743.991, 597.3494, 4.603391, 2747.128, 598.144, 4.589023, 2748.063, 99.51819, 99.88319, 99.86517, 99.87361, 99.99107, 100.0
261653.55212, 280.4490160786927, 279.9315716370598, 280.2602229027585, 19.176726242779967, 19.302617581531475, 19.28225988528632, 5357.253814805502, 5381.156134436842, 5375.923032114901, 92.26315157638192, -10.027749135251497, -7.289290605443966, 5362.9605275986105, 5379.54854320936, 5378.357170964605, 0.9999979488399029, 0.9999992372712453, 0.9999978771422675, 60.001456114747185, 60.00435787478396, 60.0012233887047, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 769.459, 3.543588, 2729.177, 783.9127, 3.495723, 2742.999, 811.0051, 3.381704, 2744.285, 607.076, 4.522956, 2746.019, 600.4396, 4.57691, 2748.157, 593.631, 4.626379, 2746.399, 99.32579, 99.82884, 99.90381, 99.94278, 100.0, 99.9444
261655.91756000003, 280.60251641208936, 279.93220775632636, 280.17332039700045, 19.19694701188553, 19.286523737647567, 19.282648765364, 5353.406198916508, 5379.770066092783, 5378.316155997452, 94.01272862233122, -9.60421511069444, -14.161159165603294, 5357.782149423118, 5372.894752693557, 5378.452440482421, 0.99999899018206, 0.9999989830390225, 0.9999980589377384, 59.99638700713999, 60.000162131183295, 60.00194658424456, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.6045, 3.528597, 2734.153, 787.8233, 3.483935, 2744.705, 813.2374, 3.372685, 2743.203, 606.6293, 4.525714, 2746.244, 600.4396, 4.577093, 2747.939, 593.6509, 4.626013, 2746.116, 99.50079, 99.887, 99.86904, 99.93855, 100.0, 99.95261
261658.2288, 280.39435558542374, 279.9385234918811, 280.16018100412424, 19.187740802807074, 19.320867642310557, 19.273681107161725, 5356.130831177687, 5380.255428551941, 5371.243990657712, 86.0474135897648, -7.924241238786749, -7.137158894499862, 5357.074870912113, 5381.966653726025, 5371.389309420034, 0.9999984361495988, 0.9999992967191582, 0.9999969019358028, 60.00871098066827, 60.00258086530253, 60.00394978717292, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1301, 3.508073, 2740.119, 794.1269, 3.459805, 2747.148, 819.624, 3.340472, 2738.453, 600.4154, 4.577196, 2747.946, 606.6579, 4.52614, 2746.207, 587.3286, 4.667764, 2741.363, 99.72402, 99.99023, 99.6634, 100.0, 99.93362, 99.77327
261660.55092, 280.2625120366193, 279.8904076407526, 280.2178558508913, 19.19570690490421, 19.29596462496141, 19.28585506947918, 5356.686527906403, 5381.433841453922, 5377.731492167694, 88.44173755182601, -12.637956760002282, -12.203850347173557, 5358.154494517159, 5377.181814380766, 5380.183636245767, 0.9999982005555668, 0.9999986585658645, 0.9999969949386844, 59.997122993557376, 60.002631776022554, 60.00524718576647, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.7228, 3.52824, 2733.655, 787.8428, 3.483935, 2744.818, 813.3345, 3.372685, 2743.906, 606.8041, 4.52553, 2746.07, 600.4586, 4.57691, 2748.16, 593.6111, 4.626562, 2746.406, 99.49679, 99.87858, 99.83568, 99.94262, 100.0, 99.94444
261662.88464000003, 280.49441106603575, 279.9370521904646, 280.20219042164865, 19.199873190326944, 19.322978352930637, 19.289816071076906, 5360.201857759864, 5374.350833044768, 5381.625736852585, 92.98574463014984, -10.228466330770573, -16.318169690839568, 5364.115047347063, 5375.661308492253, 5384.113087664181, 0.9999956015714558, 0.9999973086799424, 0.9999959139553553, 60.00521762011937, 60.01071978208592, 60.004771536521304, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.507895, 2740.066, 794.0101, 3.4587, 2747.546, 813.4316, 3.372133, 2743.254, 606.6876, 4.526633, 2746.075, 600.4205, 4.576362, 2747.779, 593.6509, 4.62528, 2746.688, 99.72402, 99.96733, 99.8543, 99.94287, 100.0, 99.9631
261665.17188, 280.40567601182477, 279.84033650883487, 280.1111831627958, 19.203892430986095, 19.314964850080454, 19.31127267474576, 5357.884977925391, 5385.099469934787, 5373.919862903995, 88.74220926511362, -13.301657927953102, -11.333191898041605, 5362.888962441146, 5375.236435075854, 5379.405714814927, 0.9999969324681196, 0.9999974701939182, 0.9999965494599844, 60.00701157431555, 60.00836976229459, 60.00902851608721, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 787.36, 3.485765, 2744.409, 800.5278, 3.432728, 2748.106, 806.9674, 3.404161, 2747.031, 612.6491, 4.478093, 2741.591, 595.5946, 4.608322, 2747.355, 597.5277, 4.603673, 2747.49, 99.88015, 100.0, 99.97557, 99.77758, 99.99109, 99.9923
261667.54352000004, 280.39416824784774, 279.854022529213, 279.99483471602, 19.21050173841945, 19.32220072760924, 19.297517881611242, 5359.3127029805455, 5378.332656133783, 5382.495568542689, 88.70484036811195, -12.891142274708727, -14.425898182264518, 5354.083661573906, 5380.509883578229, 5377.255782689146, 0.9999950502372401, 0.9999997168737619, 0.9999947266202059, 60.006612185173864, 60.01007296814081, 60.01252533266829, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.507895, 2740.119, 794.088, 3.459621, 2747.144, 813.3345, 3.372501, 2745.002, 606.6876, 4.526449, 2746.241, 600.3823, 4.576545, 2747.995, 593.6509, 4.626562, 2746.29, 99.72592, 99.97968, 99.8256, 99.93477, 100.0, 99.94862
261669.92868, 280.47520231087833, 279.8965624075848, 280.0966868358861, 19.176716871626326, 19.300368127993323, 19.2655230517138, 5350.568627087847, 5376.4522693389845, 5368.080506259152, 84.74839211378344, -4.9547238131685845, -13.13487871932017, 5353.261260879927, 5377.008767988644, 5371.292987792968, 0.9999973400519929, 0.9999988425388053, 0.9999981033642346, 60.01376648498106, 60.0133703759024, 60.01760956764489, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 779.1586, 3.514498, 2737.37, 790.9362, 3.473436, 2745.696, 816.2657, 3.358511, 2739.313, 600.5513, 4.577196, 2747.896, 606.677, 4.526505, 2746.095, 587.3286, 4.667581, 2741.533, 99.64241, 99.92701, 99.72789, 100.0, 99.93164, 99.7693
261672.26816, 280.4528816345781, 279.90298320656495, 280.00558316250203, 19.20223759524414, 19.327917204274144, 19.28894018827388, 5357.628001967988, 5377.574870110594, 5381.918601936937, 94.12049457154285, -9.343977192616421, -11.342966169775764, 5357.822712572706, 5378.5251668742785, 5383.751514018808, 0.9999962849626335, 0.9999978194912793, 0.9999963600944175, 60.010258554355595, 60.0152414801435, 60.01512183993249, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 780.8541, 3.508073, 2740.176, 794.1074, 3.459805, 2747.599, 813.5092, 3.372685, 2743.753, 606.7264, 4.52553, 2746.018, 600.4014, 4.57691, 2747.942, 593.6509, 4.626928, 2746.229, 99.7242, 99.97784, 99.8563, 99.93468, 100.0, 99.95054
261674.59604000003, 280.5010413492222, 279.86105604988944, 280.096281119149, 19.196586622493662, 19.313113295437162, 19.276428525585423, 5354.349410045604, 5382.236334100305, 5380.484755884773, 90.62002745663077, -10.1854671685237, -8.69734910936404, 5359.323179817655, 5382.701982046194, 5377.776674881162, 0.9999986720472563, 0.9999989049663399, 0.999999209148347, 60.01134688110369, 60.01172696172818, 60.01259588255564, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.6833, 3.528775, 2734.636, 787.7844, 3.483751, 2744.705, 813.3928, 3.373053, 2743.43, 606.6487, 4.526082, 2746.021, 600.4014, 4.577275, 2747.836, 593.5515, 4.626745, 2746.231, 99.52448, 99.88918, 99.88278, 99.93882, 100.0, 99.95062
261676.97920000003, 280.39863370489047, 279.831692383139, 280.0560162233627, 19.17598287694367, 19.305014511420094, 19.275891466714267, 5361.781502419131, 5374.979215517894, 5381.013991218168, 91.11325249392394, -5.920907606626997, -11.06684917192888, 5350.876987255726, 5372.883291404269, 5380.3177776977745, 0.9999989275623388, 0.9999986238339384, 0.999997041766107, 60.0136719541913, 60.01291056208845, 60.018314899694, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 768.4929, 3.548228, 2727.138, 781.4808, 3.506591, 2740.394, 807.045, 3.403793, 2747.14, 612.9016, 4.472026, 2740.394, 594.1259, 4.622931, 2746.622, 599.8737, 4.58005, 2748.064, 99.24113, 99.7301, 99.97132, 99.73404, 99.95453, 100.0
261679.30700000003, 280.3522880154678, 279.7726465626124, 279.9914140747291, 19.196070058776264, 19.322053814633893, 19.28299094738021, 5354.5347695400405, 5384.363430557514, 5375.9457785655095, 89.6373415373655, -7.446323218798611, -12.146480576400336, 5362.900157008334, 5378.082190436709, 5380.584194518806, 0.9999965528675689, 0.9999983259844943, 0.9999983173897968, 60.01800510101656, 60.01170462527774, 60.01339737414349, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.6439, 3.529311, 2733.943, 787.8038, 3.484119, 2744.543, 813.0433, 3.372869, 2744.405, 606.6293, 4.527001, 2746.188, 600.4777, 4.576727, 2748.05, 593.6111, 4.626562, 2746.342, 99.49924, 99.89944, 99.82408, 99.93882, 100.0, 99.94444
261681.66692000002, 280.4368045220998, 279.9125115087232, 280.08140198135226, 19.203405860852094, 19.312022129183443, 19.27711069261844, 5356.339471543399, 5379.734183970167, 5370.353321322768, 82.20590609012197, -5.422270740316208, -12.401398955728837, 5355.969788879379, 5380.605090832882, 5372.8698062273015, 0.9999988219751627, 0.9999992142114571, 0.9999981893613481, 60.01135909877628, 60.01506280902662, 60.01555200771334, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.7228, 3.528775, 2734.383, 787.7455, 3.483751, 2744.699, 814.0527, 3.369555, 2742.919, 604.5127, 4.544284, 2747.432, 604.0638, 4.54842, 2747.272, 588.5613, 4.66282, 2741.706, 99.52255, 99.8808, 99.8279, 99.98173, 99.98433, 99.79843
261683.97688000003, 280.3911965428923, 279.8365156558107, 280.2025428901641, 19.15607985316723, 19.31453880177645, 19.27976070198169, 5357.535819405538, 5381.150486903291, 5383.5744314251615, 93.36515384922313, -9.429711918102385, -12.696433563574345, 5357.9410741107695, 5368.811794786431, 5374.784441144707, 0.9999981487930908, 0.9999989646966169, 0.9999977935585194, 60.01458407886181, 60.01743370480976, 60.01665962606759, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 779.4741, 3.51307, 2738.631, 791.6171, 3.471594, 2746.02, 815.6057, 3.362377, 2742.924, 605.7167, 4.529207, 2746.189, 600.4396, 4.576545, 2747.943, 593.5117, 4.626928, 2746.23, 99.66987, 99.9395, 99.79865, 99.94495, 100.0, 99.94643
261686.35504000002, 280.3435090433594, 279.9437852014665, 280.21352514588335, 19.189328305369934, 19.30175256282736, 19.292491862923256, 5358.65376356811, 5381.16951153136, 5378.948266689131, 92.80300348886885, -9.065438413446827, -12.911860157219508, 5361.272142967075, 5381.641091429212, 5376.750718266486, 0.9999949643830978, 0.9999989130182204, 0.9999939511911659, 60.017323902046165, 60.01631214876542, 60.02174132546891, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 779.4741, 3.512178, 2739.928, 794.0491, 3.459437, 2747.137, 813.218, 3.372501, 2743.241, 606.6487, 4.526633, 2746.071, 600.4205, 4.576545, 2747.992, 593.6509, 4.626196, 2746.401, 99.70439, 99.97943, 99.83764, 99.94673, 100.0, 99.95048
261688.71560000003, 280.34697110829416, 279.9090976295537, 280.0116082918675, 19.215619367225504, 19.33434071738948, 19.321178282679718, 5362.6171817426375, 5386.5284081741365, 5384.286361080165, 88.06359395993246, -11.726484926788089, -12.08129230127588, 5358.977933171861, 5382.526525213674, 5387.746814173534, 0.9999966997401573, 0.9999986804018735, 0.99999613584851, 60.01678058671587, 60.01684726091181, 60.01708646510177, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 787.3008, 3.485765, 2744.347, 800.0997, 3.435491, 2747.721, 807.0256, 3.403977, 2746.976, 612.8239, 4.471658, 2740.45, 594.1449, 4.621836, 2746.451, 599.993, 4.580599, 2748.12, 99.87633, 100.0, 99.97357, 99.72996, 99.95447, 100.0
261691.02528000003, 280.35879756866115, 279.87922952172744, 279.9011159402367, 19.20069711917187, 19.330616629258085, 19.299924478234885, 5365.742981961634, 5380.281758373042, 5379.584390052659, 85.88775981419963, -12.414157448914693, -17.784693105482347, 5360.253499647664, 5375.497134189835, 5380.725862826485, 0.9999967371578367, 0.9999972895905518, 0.9999961125641527, 60.01094156197955, 60.008216900074586, 60.009714888391265, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.50843, 2740.119, 794.0101, 3.459621, 2747.086, 813.2374, 3.373053, 2743.703, 606.6099, 4.526633, 2746.021, 600.3442, 4.57618, 2747.884, 593.6707, 4.626196, 2746.342, 99.73412, 99.97758, 99.85408, 99.93679, 100.0, 99.95069
261693.42268000002, 280.52692288204696, 279.92374839656213, 280.13329616451364, 19.20663181748429, 19.303381591247557, 19.301057416356446, 5356.699566747337, 5367.182698391576, 5361.633213241277, 89.97167312806869, -12.568470310892423, -11.557640204162453, 5351.371593646143, 5375.260182755468, 5365.610083628084, 0.9999974079121704, 0.9999984496470904, 0.9999984800053806, 60.00862757763163, 60.0045666517021, 60.012679824469245, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.507895, 2740.056, 794.1269, 3.459437, 2747.481, 813.4316, 3.374157, 2743.951, 606.6876, 4.526082, 2745.964, 600.4014, 4.576545, 2747.944, 593.5515, 4.626928, 2745.718, 99.72174, 99.97771, 99.87521, 99.93873, 100.0, 99.93603
261695.74592000002, 280.4548203093347, 279.93266276877097, 279.986575894764, 19.20350228195858, 19.3293924987696, 19.301561396569525, 5361.955178922713, 5381.343539931306, 5376.74198768345, 95.30949964949332, -10.204176073983717, -14.24006825454012, 5358.992171079876, 5374.032903669404, 5389.168376709651, 0.9999983642711852, 0.9999982973084642, 0.999995327650032, 60.00319204498512, 60.00635874046148, 60.006308449715625, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.7425, 3.528597, 2734.047, 787.8233, 3.483751, 2744.652, 819.5657, 3.340656, 2738.592, 601.231, 4.567635, 2747.801, 604.6741, 4.546046, 2747.43, 591.0464, 4.63993, 2745.314, 99.50305, 99.88901, 99.66844, 100.0, 99.9901, 99.90665
261698.10884000003, 280.2663540317862, 279.88190939971184, 280.03621548367965, 19.201585501533593, 19.321113591413216, 19.29248620909084, 5362.1373813016, 5376.478750953509, 5380.691394167947, 87.30175966910247, -11.453995491977366, -15.47967227412505, 5355.205755613931, 5377.6057221859255, 5371.7694547589335, 0.9999981494609333, 0.999997022673695, 0.9999992680833434, 60.00191241364145, 60.00591036145018, 60.00509738259905, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.0118, 3.510036, 2739.351, 792.551, 3.46791, 2746.336, 813.0627, 3.374341, 2742.906, 606.7264, 4.52553, 2746.028, 600.4014, 4.577275, 2747.887, 593.6111, 4.626196, 2746.233, 99.69608, 99.95029, 99.85748, 99.94264, 100.0, 99.94852
261700.42888000002, 280.36889856768636, 279.837614110391, 280.1636788297598, 19.18721640560554, 19.277295840125568, 19.275194320738212, 5347.328965213095, 5372.858317426797, 5376.1341451228045, 89.59719132562259, -5.491890756361045, -9.19669921133925, 5355.011667695306, 5372.6263740731565, 5377.56791297736, 0.9999978388588548, 0.9999996302912485, 0.999996269554684, 60.00123453710129, 60.00534699607093, 60.01147990996587, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 772.0021, 3.538948, 2729.946, 783.6014, 3.499223, 2741.423, 808.268, 3.40048, 2746.958, 612.7462, 4.472209, 2740.394, 594.0876, 4.622384, 2746.566, 599.9135, 4.580416, 2747.951, 99.35379, 99.77773, 99.9636, 99.73808, 99.95261, 100.0
261702.75264000002, 280.5130436766346, 279.88794659566196, 280.10500859798066, 19.191586208450918, 19.308584251455493, 19.285882096657982, 5353.077128803487, 5376.147088796681, 5379.577478635564, 91.93413173978661, -11.504785303528024, -10.709383928543105, 5356.94561648243, 5383.978998381637, 5375.409601657924, 0.9999978001795126, 0.9999983010059944, 0.9999978392637376, 60.014226351524876, 60.01202119687027, 60.01386526980285, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.4862, 3.529311, 2734.11, 787.7844, 3.484119, 2744.821, 813.1404, 3.374157, 2743.758, 606.6682, 4.526817, 2746.074, 600.4205, 4.576727, 2747.944, 593.5714, 4.626562, 2746.236, 99.50534, 99.8914, 99.85647, 99.94076, 100.0, 99.94231
261705.10904, 280.40127311123666, 279.85808113757037, 280.0661359064451, 19.194843216633604, 19.309035990514595, 19.29083962209093, 5359.759512829613, 5384.195500673392, 5377.879903161644, 86.40627834368365, -8.84475084795804, -10.741293972237145, 5359.952941146495, 5378.236440415474, 5375.128472082786, 0.9999971752329908, 0.9999991619821382, 0.9999978566460154, 60.01117820859678, 60.018244984332036, 60.01566250351428, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.8016, 3.528775, 2734.172, 787.8038, 3.484119, 2744.487, 813.3539, 3.372501, 2744.2, 606.7458, 4.526449, 2745.905, 600.4968, 4.576727, 2748.107, 593.6707, 4.625647, 2746.233, 99.49333, 99.89123, 99.82186, 99.93887, 100.0, 99.94645
261707.48456, 280.6344566196166, 279.9274053471798, 280.0505600648336, 19.19919847737636, 19.32303054515531, 19.282391197523765, 5364.014550316748, 5382.9085199776855, 5377.919621419638, 87.40975122296936, -11.447733740963486, -12.483343359859191, 5352.279056870159, 5382.0791556211525, 5385.4361425203615, 0.999998011219509, 0.9999968760661505, 0.9999965522066546, 60.01770993562515, 60.01744254124903, 60.02069398524996, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.508073, 2739.957, 794.1074, 3.459437, 2747.206, 819.5657, 3.340288, 2737.724, 600.4154, 4.576828, 2748.062, 606.7151, 4.526322, 2746.046, 587.3286, 4.667581, 2741.364, 99.73013, 99.97574, 99.65135, 100.0, 99.94552, 99.76934
261709.83920000002, 280.53841663379626, 279.86468560455273, 280.1122989251905, 19.19283580522032, 19.306423666491867, 19.284445895007668, 5361.230900101149, 5384.714938295129, 5381.491930269853, 94.83025025583811, -10.649938000742281, -13.09873333902624, 5361.320379367628, 5382.51006963158, 5379.29806539337, 0.9999973976273222, 0.9999995575552231, 0.9999977545539799, 60.019513616593244, 60.01837386674482, 60.02703508293887, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 774.6833, 3.52824, 2733.88, 787.765, 3.483935, 2744.544, 813.2763, 3.373605, 2743.383, 606.6487, 4.526449, 2745.854, 600.3633, 4.577275, 2748.158, 593.6111, 4.626379, 2746.233, 99.51246, 99.88508, 99.85056, 99.93275, 100.0, 99.94654
261712.24792000002, 280.5288761391604, 279.9782293575423, 280.17766847024734, 19.212245212520926, 19.31229740332843, 19.300269735630522, 5350.929408147496, 5383.697917414915, 5381.370031624606, 91.68861730581648, -11.172996290012406, -13.363555418431815, 5363.813063331968, 5381.306237455781, 5383.728712402436, 0.9999964508719108, 0.9999985920741865, 0.9999953514585858, 60.01814451192062, 60.022887258370375, 60.022053802011, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 781.0907, 3.507895, 2740.009, 794.302, 3.457042, 2747.818, 811.4709, 3.382257, 2745.285, 609.3674, 4.50034, 2743.247, 596.1096, 4.608504, 2746.899, 598.8597, 4.585177, 2748.125, 99.72384, 99.998, 99.91204, 99.85265, 99.97722, 100.0
261714.63232000003, 280.44365693371543, 279.88793105817615, 280.05567582952335, 19.203412099605647, 19.301501318001527, 19.289962812435324, 5361.751676271027, 5375.62047143949, 5379.087582164155, 89.11194066392045, -10.523504428738306, -14.41047369609575, 5354.742706007945, 5383.400030560449, 5375.1546266125615, 0.9999955515151117, 0.9999977078018706, 0.9999946273197258, 60.01084302049587, 60.01873374895628, 60.01744073081791, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 600], 5500.0, [], 785.3096, 3.49558, 2742.571, 796.8701, 3.448385, 2747.771, 811.7816, 3.378023, 2744.277, 606.8235, 4.524795, 2745.799, 600.4777, 4.577275, 2748.051, 593.5714, 4.626379, 2746.343, 99.81325, 99.99896, 99.87535, 99.94495, 100.0, 99.94848
