TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
262034.31996000002, 280.1845370222578, 279.6780406865379, 279.79943926238997, 19.23368297171781, 19.36017809257385, 19.32591334512665, 5364.241766512276, 5387.451571698044, 5384.468014744142, 93.13952582712182, -12.377236783588614, -12.920298100325681, 5370.675518743776, 5389.651898556956, 5387.567360808387, 0.9999981965288874, 0.9999978631866592, 0.9999983144531814, 60.02974185096707, 60.03106250063153, 60.02928540162548, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.8608, 3.528597, 2734.44, 794.1074, 3.460173, 2747.317, 813.218, 3.373421, 2743.366, 606.6876, 4.526266, 2746.025, 600.3251, 4.577275, 2747.833, 801.4891, 3.428957, 2748.038, 99.50288, 99.986, 99.85416, 99.93477, 100.0, 100.0
262036.63340000002, 280.2926487862695, 279.77416904146423, 279.930483771648, 19.249508597554634, 19.348091605803006, 19.311932314704944, 5367.095574331777, 5390.0690219090675, 5383.0879833122235, 87.4284047963331, -7.535835412928918, -15.7392302227654, 5366.851522270106, 5392.037189283554, 5385.620653425414, 0.999995714040196, 0.99999830859576, 0.9999973482607656, 60.02586578431244, 60.03114648675102, 60.029161426745695, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1498, 3.50843, 2739.999, 787.8038, 3.483935, 2744.767, 819.5851, 3.341024, 2738.181, 600.3765, 4.576828, 2747.95, 606.6579, 4.52614, 2746.043, 807.8909, 3.399475, 2746.709, 99.71966, 99.89307, 99.64504, 100.0, 99.93188, 99.96387
262039.02412000002, 280.2529989008937, 279.7351223259599, 280.0408276355829, 19.235057936443063, 19.33971932158704, 19.312681882427718, 5365.261212121876, 5384.5364257413385, 5380.345784610365, 90.87582290448745, -12.579553319630236, -13.029971290216508, 5368.037385784549, 5382.67824263895, 5381.942903080981, 0.9999968033932772, 0.999998910159514, 0.999994583046095, 60.02331301129419, 60.0286740520133, 60.02702569658207, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.7622, 3.529489, 2733.79, 794.0685, 3.459805, 2747.499, 813.1792, 3.373973, 2743.585, 606.6487, 4.526266, 2745.91, 600.3823, 4.577093, 2748.048, 801.5488, 3.428407, 2748.093, 99.52135, 99.97194, 99.85278, 99.9348, 100.0, 100.0
262041.37940000003, 280.167938822578, 279.61141734244677, 279.82635699587, 19.227255823065228, 19.325573912434862, 19.317259674196624, 5360.041567665321, 5377.564534252539, 5375.446380779264, 94.07269746754992, -14.489600657580922, -12.913544775096398, 5360.380230903329, 5378.043675514549, 5383.554195721718, 0.9999941207257136, 0.9999960715552447, 0.9999953551444445, 60.02627688381275, 60.025384255989465, 60.025212305970896, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.508073, 2740.114, 787.8038, 3.483751, 2744.652, 813.3151, 3.375998, 2744.774, 607.5226, 4.514682, 2744.91, 597.998, 4.598825, 2747.243, 797.6918, 3.44672, 2747.932, 99.72592, 99.88901, 99.86276, 99.8984, 99.99744, 100.0
262043.73032000003, 280.06554626565213, 279.64914969811707, 279.85402293814377, 19.22996975043859, 19.35236645577443, 19.342809900786875, 5355.912931122289, 5384.23972445718, 5381.747900514879, 93.9125371866121, -14.442440719441493, -17.98219773994242, 5359.000836076435, 5383.663462715577, 5387.410463170236, 0.9999949473377573, 0.9999968406760181, 0.9999967568660403, 60.02412652310686, 60.022719311172686, 60.02210078186236, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 786.5911, 3.490405, 2743.299, 783.8155, 3.495908, 2742.96, 810.5004, 3.385202, 2744.904, 607.8138, 4.516337, 2745.675, 600.2488, 4.577458, 2748.103, 804.2526, 3.413575, 2747.895, 99.83975, 99.81015, 99.89816, 99.92799, 100.0, 100.0
262046.01612000001, 279.9773288812864, 279.6331078177135, 279.74537879870064, 19.245274731703592, 19.315273780141464, 19.33803158604572, 5355.055229581384, 5378.649460772641, 5383.984948946509, 91.37138659192215, -11.970796953960644, -12.879317873533637, 5364.4010137685345, 5383.19284370133, 5382.5304038803515, 0.9999963850930936, 0.9999968501677592, 0.9999946171314371, 60.02067923562969, 60.01852623127412, 60.017769618359544, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.507895, 2740.004, 787.8233, 3.483566, 2744.652, 813.1016, 3.373789, 2743.724, 612.9016, 4.470738, 2740.278, 600.4205, 4.577093, 2748.106, 801.5488, 3.428407, 2748.088, 99.72803, 99.88692, 99.86082, 99.72985, 100.0, 100.0
262048.40208000003, 280.09666150414324, 279.6327149337689, 279.92952508930466, 19.219768962364633, 19.322204059166122, 19.274931643695076, 5354.269222204346, 5379.379507085147, 5373.827351114535, 90.33192314725488, -7.002939951369399, -14.75216394538711, 5357.391695337106, 5380.606758879039, 5373.170299665654, 0.9999968044772405, 0.9999990849936194, 0.9999965341072704, 60.01571221072387, 60.01933368738501, 60.01644964396299, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.8608, 3.529132, 2734.163, 794.1074, 3.459437, 2747.546, 819.5657, 3.340656, 2737.836, 619.0766, 4.410431, 2730.438, 606.6961, 4.526322, 2745.995, 807.9108, 3.399475, 2746.43, 99.50324, 99.98194, 99.65731, 99.37384, 99.93558, 99.966
262050.76744000003, 280.06307531807226, 279.6986347731167, 279.8233559491916, 19.221649462933843, 19.337756123415527, 19.330074323021872, 5365.192722614141, 5381.819404216475, 5380.754221373437, 92.16940651786626, -15.632571807264696, -16.058865761417337, 5360.794250656822, 5384.994680337377, 5381.948697863883, 0.9999938446531036, 0.999997133480547, 0.9999950072215935, 60.003658681825435, 60.00648470947128, 60.006061562308375, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.508073, 2740.119, 787.8038, 3.483751, 2744.656, 813.121, 3.375262, 2743.326, 612.8044, 4.471474, 2740.447, 600.4205, 4.576727, 2747.78, 801.5289, 3.428224, 2748.034, 99.72402, 99.88914, 99.89192, 99.73179, 100.0, 100.0
262053.07712000003, 280.0917846923984, 279.76229250493566, 279.94124736181215, 19.24944747404335, 19.331127238878203, 19.326759287044876, 5362.99881604337, 5385.184260841322, 5385.712885820633, 89.88631215571513, -6.02064393418641, -18.69168798839769, 5363.681498809391, 5379.203814434345, 5376.445852562248, 0.9999968728365006, 0.9999992529124183, 0.9999956722874636, 60.00832834922375, 60.00469056680487, 60.009195303793724, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.7819, 3.528418, 2734.282, 794.0685, 3.459437, 2747.72, 813.2374, 3.374526, 2743.483, 612.785, 4.471842, 2740.391, 600.1916, 4.578188, 2748.104, 801.509, 3.428407, 2747.921, 99.51161, 99.99014, 99.84647, 99.73193, 100.0, 100.0
262055.37492000003, 280.1080511600961, 279.84076059045043, 279.8763116394357, 19.22178593358947, 19.32015814374386, 19.323866573199023, 5354.198540308103, 5383.673865669121, 5382.795267820764, 93.321483657915, -14.0208514625524, -22.23395290802813, 5358.199346272683, 5379.741316492678, 5382.473929676927, 0.9999941451584627, 0.9999976375257754, 0.9999914106327313, 60.01777880880923, 60.01383234249961, 60.01644811859816, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 768.4929, 3.548228, 2726.63, 800.2554, 3.433096, 2749.111, 806.9092, 3.404161, 2746.927, 606.7264, 4.525898, 2745.667, 595.1177, 4.615627, 2747.243, 797.3539, 3.444705, 2748.629, 99.22774, 100.0, 99.98002, 99.93871, 99.97899, 99.99254
262057.75408, 280.0164578914309, 279.73597653500553, 280.0846115063467, 19.257089937903665, 19.349187530419695, 19.33030803690544, 5355.093362008966, 5383.9068224054145, 5386.529478727572, 93.9600087123356, -8.799720427037755, -17.22834111632551, 5363.393711982483, 5381.261565291336, 5384.897430009954, 0.9999967948662265, 0.999998735099361, 0.999996960470189, 60.01707904720721, 60.01917680473449, 60.01836446393944, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.7622, 3.528775, 2734.158, 794.1074, 3.459252, 2747.153, 813.2763, 3.373605, 2743.596, 609.7557, 4.505121, 2744.921, 600.4205, 4.576727, 2747.939, 801.5289, 3.428407, 2748.089, 99.51471, 99.99023, 99.86588, 99.88205, 100.0, 100.0
262060.12592000002, 280.05515972138824, 279.61671549393856, 279.9338957547507, 19.24170188895078, 19.350818017554037, 19.311058777669764, 5362.194747014216, 5384.044789993309, 5380.8867668750945, 84.84772435687438, -6.757093704767158, -16.91586494899275, 5362.05796529001, 5386.159607465781, 5377.562283915145, 0.9999950560374194, 0.9999992294729481, 0.9999960381115639, 60.02563807070561, 60.023603228967964, 60.02713874078211, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 776.3591, 3.522707, 2737.031, 790.9751, 3.473251, 2745.573, 816.3628, 3.352253, 2739.423, 600.3571, 4.577379, 2748.119, 606.6961, 4.526322, 2745.879, 807.9108, 3.399658, 2746.427, 99.60943, 99.92253, 99.69871, 100.0, 99.93367, 99.96604
262062.57976000002, 279.9500516209774, 279.58455586817536, 279.8016176440123, 19.25295159079621, 19.35947331364309, 19.327580859851853, 5362.541996956983, 5387.71219257284, 5377.024011375713, 93.07401088180154, -8.51960786391237, -13.395450525215438, 5362.949841762757, 5388.324940651399, 5384.169320653864, 0.9999970401604387, 0.9999985537784514, 0.9999958751320419, 60.01772998828542, 60.022345631231474, 60.02573698781152, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.8805, 3.528418, 2733.354, 794.1269, 3.459989, 2747.44, 813.2374, 3.373973, 2743.08, 606.6682, 4.526633, 2746.244, 600.306, 4.577641, 2748.047, 801.5289, 3.428591, 2748.148, 99.50863, 99.98605, 99.83177, 99.93475, 100.0, 100.0
262064.91368000003, 280.0982006076486, 279.6123488748495, 279.9587129398329, 19.228670723106987, 19.361512581069643, 19.325124873193374, 5360.324670679872, 5382.0438984648345, 5381.4506060353915, 95.78081687769054, -10.099790120734042, -17.080602115641113, 5363.710801228278, 5379.368283007897, 5384.8808806646, 0.999994441467213, 0.9999980626000179, 0.9999948357987414, 60.02792433303949, 60.031285928716315, 60.03087668092171, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.508073, 2740.334, 787.8428, 3.483751, 2744.54, 813.3151, 3.373605, 2743.7, 606.6682, 4.526082, 2745.854, 600.3633, 4.576362, 2748.106, 801.5687, 3.428224, 2748.148, 99.72193, 99.88491, 99.85855, 99.94287, 100.0, 100.0
262067.25484, 279.9382373266098, 279.64590366418247, 279.83431464411893, 19.223141982498355, 19.325727738129274, 19.31327458096797, 5362.028939455183, 5386.536827443072, 5382.10704162176, 90.66274350685944, -14.321226596682209, -16.975588075529004, 5363.519069656657, 5386.910194329484, 5382.277833352682, 0.9999970087964349, 0.9999973113246832, 0.9999969230497298, 60.037666091392076, 60.03811967086632, 60.035470405773324, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 787.3994, 3.485408, 2744.356, 781.5197, 3.506222, 2740.623, 807.0062, 3.403793, 2746.903, 612.8239, 4.471107, 2740.39, 594.2021, 4.622018, 2746.503, 795.4055, 3.454411, 2747.476, 99.87824, 99.73018, 99.97092, 99.72564, 99.95463, 99.98632
262069.56728000002, 280.30334457704765, 279.68165461223185, 279.7965504060774, 19.24038153477766, 19.32103034389248, 19.327095368205335, 5361.802179727989, 5376.031084331945, 5379.077229058628, 95.94565967139488, -15.270225873369554, -16.915318056946035, 5357.274536193649, 5384.184414696604, 5386.117517605145, 0.9999938803216468, 0.9999970459497212, 0.9999963315728442, 60.035147788650306, 60.03821556779895, 60.039307803998604, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.507538, 2740.119, 787.8233, 3.483751, 2744.652, 813.3928, 3.372869, 2743.138, 606.7264, 4.524978, 2745.776, 600.5349, 4.575814, 2748.107, 801.5289, 3.428224, 2748.034, 99.71794, 99.88901, 99.83616, 99.93652, 100.0, 100.0
262071.93760000003, 280.38727462777865, 279.80358046339705, 280.0879991394899, 19.229190084195853, 19.324312588086222, 19.292915895632547, 5358.869910841065, 5379.148920088977, 5368.438452966321, 87.64660279905183, -6.910407881243145, -15.046806344888068, 5349.544834260957, 5378.625210609547, 5371.9267821137, 0.9999971966896033, 0.9999992654051676, 0.9999972571661617, 60.03622751596905, 60.04007070037112, 60.03917076438245, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.507895, 2740.171, 787.8233, 3.483751, 2744.588, 813.8392, 3.370292, 2742.215, 614.8046, 4.446836, 2736.227, 603.9875, 4.548968, 2747.062, 806.2606, 3.407349, 2746.799, 99.72193, 99.89516, 99.81737, 99.58237, 99.97861, 99.96714
262074.27124000003, 280.3508450107076, 279.7541454509167, 279.9199916425967, 19.2284045276755, 19.336611695529037, 19.319371473176243, 5359.019895616325, 5376.544019962403, 5382.24574118736, 92.33532057517073, -15.228836311753184, -16.743061841151075, 5370.649001743425, 5383.945029674581, 5381.9229423681445, 0.9999953587039611, 0.999997264306307, 0.9999954032492782, 60.03371333763991, 60.03297648771324, 60.034362814206396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 776.852, 3.52128, 2737.227, 791.656, 3.471409, 2745.798, 815.7416, 3.360536, 2741.569, 613.2122, 4.467613, 2740.167, 600.5159, 4.57618, 2747.779, 801.5289, 3.428591, 2748.204, 99.59376, 99.93658, 99.77678, 99.72585, 100.0, 100.0
262076.63136000003, 280.03908306924706, 279.68947848680455, 279.8708761029797, 19.227555513992492, 19.327401791412985, 19.31778030985484, 5355.54418745133, 5379.02918993538, 5378.263999918707, 90.52013686506575, -10.758559363886093, -11.273070532588918, 5372.873506964421, 5385.016133510185, 5381.545817000188, 0.9999975466045798, 0.9999979507519154, 0.9999974041394132, 60.028799793226476, 60.02807237885093, 60.03089765703962, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 775.7874, 3.528597, 2734.971, 794.088, 3.459252, 2747.654, 813.3345, 3.373605, 2743.939, 612.7073, 4.472209, 2740.279, 600.4396, 4.576545, 2747.886, 801.5289, 3.428407, 2748.149, 99.50552, 99.97985, 99.865, 99.73012, 100.0, 100.0
262078.98768000002, 280.2254184964469, 279.7224655714327, 280.1271976655395, 19.23734872174782, 19.305575768332872, 19.31688171974105, 5362.6174749135835, 5375.888059761405, 5379.522931273207, 95.06862719476794, -17.404174661873867, -19.071263276886384, 5360.248291680441, 5376.73842049219, 5383.5541991958335, 0.9999938868043232, 0.9999959972670907, 0.9999918637877446, 60.02014099054834, 60.02224352810452, 60.02342961078063, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 768.5521, 3.547871, 2726.688, 800.2359, 3.434386, 2748.733, 806.9286, 3.403977, 2746.969, 606.6876, 4.52553, 2745.964, 594.0876, 4.622931, 2746.561, 795.3458, 3.454777, 2747.661, 99.25907, 100.0, 99.97332, 99.93682, 99.94848, 99.99851
262081.33060000002, 280.35459109282687, 279.8364040107069, 280.05726542025803, 19.242592745752333, 19.329189672111717, 19.325381825217054, 5363.881217856093, 5377.949893094534, 5382.774933326221, 93.0495885814853, -12.59682709922572, -9.23373820076938, 5363.399335130404, 5379.368351524059, 5388.878642514949, 0.9999970404228588, 0.9999972717326812, 0.9999977836376863, 60.016220503747576, 60.023206794253525, 60.024696322144074, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.9396, 3.529132, 2734.042, 794.088, 3.459437, 2747.435, 813.2568, 3.374157, 2743.327, 612.6879, 4.472026, 2740.557, 600.2107, 4.578371, 2748.048, 801.5289, 3.428591, 2747.92, 99.46928, 99.9842, 99.84077, 99.72996, 100.0, 100.0
262083.62188000002, 280.16201631618895, 279.69794575029255, 279.92720175297364, 19.2282584324768, 19.354197671151624, 19.333101006734296, 5363.712703468839, 5379.910877839557, 5382.695907974114, 89.27451830381827, -14.834199832469494, -12.464228125283626, 5363.245530387948, 5373.874809871955, 5366.098899796484, 0.9999982365810817, 0.9999986078736304, 0.9999967878429256, 60.015234444776006, 60.02067320889902, 60.01600920678373, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.8805, 3.528597, 2734.478, 794.0685, 3.459437, 2747.032, 813.2568, 3.373789, 2743.869, 606.6876, 4.525898, 2746.184, 600.4205, 4.576727, 2748.102, 801.5488, 3.428224, 2748.151, 99.47329, 99.97562, 99.85917, 99.94476, 100.0, 100.0
262085.95316000003, 280.1139139333367, 279.71917129295656, 279.8880700777555, 19.24865350101197, 19.36277356000694, 19.326022339830747, 5362.71808944998, 5383.755513182507, 5384.671666720937, 91.49299162452735, -11.607105683078998, -12.738050830275824, 5367.375368092429, 5387.7266209482095, 5383.350590054435, 0.9999960198798242, 0.9999983137315316, 0.9999967318676465, 60.01932014516687, 60.01664825408749, 60.020221530494986, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.071, 3.508073, 2739.454, 787.8038, 3.483935, 2744.652, 819.6046, 3.34084, 2738.252, 601.1727, 4.571128, 2747.91, 605.2654, 4.543307, 2747.165, 804.869, 3.413575, 2747.756, 99.73031, 99.88491, 99.65526, 100.0, 99.9826, 100.0
262088.26868, 280.352888891073, 279.79550128125976, 280.02332426744215, 19.252030144810533, 19.339370515257784, 19.31533312155031, 5365.445253740161, 5382.660439838307, 5388.039152681025, 94.93619332094522, -12.289898531039057, -13.32259674263787, 5367.033004052124, 5383.17269929728, 5383.519203600666, 0.9999948233648959, 0.9999960724783701, 0.9999961281006063, 60.012839301556994, 60.015812421951885, 60.01677395274685, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.8016, 3.527883, 2734.237, 792.8428, 3.46441, 2746.692, 813.2374, 3.373237, 2743.868, 606.7458, 4.526082, 2745.959, 600.4014, 4.576727, 2747.941, 801.5289, 3.428591, 2748.145, 99.51962, 99.96323, 99.86047, 99.93887, 100.0, 100.0
262090.60284000004, 280.3625210941237, 279.71951045978244, 279.92725285595094, 19.19955532520163, 19.32418803807693, 19.309622411320486, 5364.000819800609, 5379.87208666963, 5382.638851843611, 100.37901729552732, -13.84950584892772, -11.136452906364411, 5356.808673454298, 5375.025697032032, 5373.703773381096, 0.9999974907634827, 0.999995985026154, 0.9999963071951115, 60.01345713644741, 60.01273551326595, 60.012989156833775, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 782.6876, 3.501291, 2742.189, 784.6715, 3.496829, 2742.058, 808.7339, 3.397719, 2746.722, 612.4355, 4.472026, 2740.169, 594.2021, 4.622384, 2746.347, 794.8091, 3.456608, 2747.474, 99.79936, 99.7946, 99.95791, 99.72585, 99.9585, 99.98311
262092.96696000002, 280.2411794099592, 279.6370325343187, 279.85077437334064, 19.242968860517962, 19.3516355196669, 19.335707183390976, 5366.947652104625, 5384.9360766914815, 5386.67229653317, 95.31093269930761, -14.346335784208804, -11.059490128688196, 5372.278142973396, 5380.332252794902, 5385.308428084037, 0.9999966286390344, 0.99999718059085, 0.9999975723046356, 60.01747289949018, 60.012495636089234, 60.01122403923318, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 782.2736, 3.50611, 2740.262, 787.8233, 3.483751, 2744.651, 813.3539, 3.373421, 2743.597, 606.6487, 4.526082, 2745.956, 600.4396, 4.576545, 2747.946, 804.869, 3.41504, 2747.671, 99.72923, 99.88901, 99.85634, 99.94081, 100.0, 99.9969
262095.33092, 280.27253525007217, 279.64863815971813, 279.90851787923077, 19.23352571374134, 19.351564970235778, 19.321364025927835, 5362.836204989446, 5387.258543724065, 5377.469399403644, 96.08293946059189, -13.618219177438277, -11.825282737124326, 5365.25405637906, 5380.117159420168, 5385.152868162611, 0.9999953557027387, 0.9999964013738023, 0.9999944033906998, 60.014529816953925, 60.0105689458844, 60.013480562360336, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.507716, 2739.894, 787.8038, 3.484119, 2744.602, 813.2763, 3.373605, 2743.972, 612.8044, 4.471107, 2740.22, 600.3442, 4.577093, 2747.834, 801.5289, 3.428407, 2748.089, 99.72002, 99.8911, 99.86425, 99.72772, 100.0, 100.0
262097.67884, 280.19705568518816, 279.7813886362817, 279.94583655053265, 19.23161824828105, 19.34447831614625, 19.310347946406335, 5367.400189515632, 5391.187710895369, 5379.499939178068, 91.1964113401638, -12.577138829002706, -12.58820945566049, 5365.268064661635, 5386.256905153545, 5383.034634184653, 0.9999973353986447, 0.9999984807211927, 0.9999976210082472, 60.016757107287454, 60.015538318801724, 60.01630842784427, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.8016, 3.528775, 2734.215, 794.1269, 3.459805, 2747.094, 819.6046, 3.340472, 2738.349, 619.0961, 4.410431, 2730.438, 606.6579, 4.526322, 2746.043, 807.9307, 3.399475, 2746.769, 99.50917, 99.99006, 99.65961, 99.37173, 99.93968, 99.96604
262100.04164, 280.2013172126866, 279.7725168938265, 279.9875728029233, 19.226527384912323, 19.35015374277827, 19.328800942050947, 5354.344733146067, 5383.159329756724, 5382.578791849805, 91.62479845280563, -13.878800843834142, -12.30626701582014, 5359.5411346125675, 5382.130038589786, 5384.318282924061, 0.9999962066085771, 0.9999950503479811, 0.9999958792870564, 60.01860511039173, 60.013039521394816, 60.01168133411021, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.507895, 2740.119, 787.8038, 3.483382, 2744.598, 813.4316, 3.373973, 2743.938, 612.785, 4.472026, 2740.499, 600.3823, 4.576545, 2747.995, 801.5488, 3.428407, 2748.031, 99.72401, 99.88072, 99.83682, 99.72996, 100.0, 100.0
262102.32840000003, 280.09406703125364, 279.69309103721207, 279.81491783789676, 19.213370337842207, 19.289353731165484, 19.30883558933346, 5356.325352189738, 5379.648631619103, 5380.052775424188, 97.46380052141967, -12.567113185476217, -12.24448197993388, 5364.377226353606, 5375.984426421512, 5379.228304087214, 0.9999967357904667, 0.9999975166254602, 0.9999954607564046, 60.01948713264588, 60.01568100205243, 60.01028795958008, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.8805, 3.529132, 2734.488, 794.2047, 3.459621, 2747.434, 812.9269, 3.374894, 2744.294, 611.5616, 4.488941, 2743.015, 597.75, 4.596816, 2747.573, 797.8708, 3.445804, 2747.798, 99.50341, 99.99023, 99.88643, 99.82943, 99.99163, 100.0
262104.67916000003, 280.1356553753871, 279.68660076998424, 279.97740736140213, 19.241531453814712, 19.324506490310565, 19.322577513797047, 5364.456263998811, 5382.535652516727, 5385.318844539516, 93.15091569286187, -10.749278384701029, -15.277037850811666, 5357.222519105937, 5378.569498602005, 5378.773877538252, 0.9999974976166612, 0.9999987008931468, 0.9999969441836268, 60.01113627720764, 60.01506087010116, 60.016375430565716, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 769.1829, 3.546265, 2728.823, 798.3682, 3.441938, 2747.971, 810.0151, 3.386306, 2745.041, 611.3674, 4.481219, 2741.13, 600.3442, 4.57691, 2748.161, 801.5488, 3.42621, 2747.798, 99.28894, 100.0, 99.90409, 99.76082, 100.0, 100.0
262107.31420000002, 280.3585640813124, 279.7471550599937, 280.1048039071715, 19.245938306071956, 19.302168239839766, 19.345781721853765, 5354.769955429658, 5386.647267197606, 5385.348557799042, 95.78823309355312, -10.234303362064566, -14.014454888190073, 5369.739370978186, 5384.972879191392, 5375.954828887203, 0.9999972982166233, 0.9999961686758491, 0.999997617761296, 60.01958296207948, 60.018724160609295, 60.0158855296182, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.9002, 3.528954, 2734.425, 794.0685, 3.459437, 2747.209, 813.2957, 3.373789, 2743.585, 606.707, 4.525898, 2746.128, 600.5159, 4.57618, 2748.104, 801.5289, 3.428591, 2748.149, 99.521, 99.98178, 99.86726, 99.93269, 100.0, 100.0
262109.70692000003, 280.44147578584443, 279.821241537479, 280.0305852534115, 19.235024562871573, 19.35966178367584, 19.308452654305096, 5372.749150844135, 5385.239988373012, 5379.078304038481, 87.11803043056943, -8.759361921299387, -12.727993787036212, 5369.985445925744, 5392.38838806901, 5379.367043117022, 0.9999962819173628, 0.9999986858071859, 0.9999950002440409, 60.0122962076929, 60.01664315162274, 60.01536351267332, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.0907, 3.507716, 2740.004, 787.8038, 3.483751, 2744.71, 819.5463, 3.340472, 2738.068, 600.3765, 4.576828, 2747.838, 606.6961, 4.52614, 2745.987, 807.9307, 3.399658, 2746.482, 99.74004, 99.8911, 99.64309, 100.0, 99.93379, 99.95986
262112.01344, 280.3207863696055, 279.7745089597111, 279.9397539992143, 19.230211701380863, 19.3446319915156, 19.327332356265817, 5368.351222360997, 5376.255447071922, 5386.741279121889, 94.07346528256033, -12.23780289821434, -11.478639708186165, 5360.849420544364, 5386.053014330217, 5388.977143209954, 0.999997978357249, 0.9999962844797418, 0.9999966051670166, 60.02204076593271, 60.016678402797645, 60.02178047208052, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.8608, 3.529132, 2734.393, 794.0491, 3.459989, 2747.031, 813.3151, 3.373605, 2744.394, 606.6293, 4.526449, 2745.853, 600.4777, 4.576727, 2747.887, 801.5289, 3.428591, 2748.208, 99.49959, 99.97557, 99.84682, 99.93272, 100.0, 100.0
262114.35592000003, 280.4571829363108, 279.6971356143971, 279.83852035262146, 19.225988746089772, 19.340277491085736, 19.306185078781898, 5366.8370455735985, 5382.884049972854, 5385.706586776487, 93.21005310064993, -15.498982233741572, -13.441013007301535, 5356.353962962878, 5385.562287681237, 5376.582311377977, 0.9999965356515015, 0.9999969754542741, 0.9999966551064391, 60.02040384763275, 60.020940137130744, 60.029055947899785, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.508073, 2740.061, 787.8233, 3.483935, 2744.823, 813.3539, 3.372685, 2743.879, 606.707, 4.525162, 2745.851, 599.7529, 4.585676, 2747.816, 799.5209, 3.437014, 2747.931, 99.72803, 99.89533, 99.86086, 99.93263, 100.0, 100.0
262116.69052000003, 280.2175368904613, 279.7409057775326, 280.0732638013016, 19.25088391813639, 19.353848802387876, 19.315834553804915, 5371.914091648396, 5380.498218921114, 5384.872468337429, 95.41432293818207, -12.50139117577794, -16.088496195263133, 5369.324078589198, 5382.3538336468655, 5388.363256033244, 0.9999956297645305, 0.9999970034487446, 0.99999763594117, 60.02358918314153, 60.025616449237916, 60.02383672191795, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 787.3797, 3.485408, 2744.247, 781.5002, 3.505854, 2740.74, 807.8409, 3.396982, 2746.038, 610.0276, 4.497215, 2744.343, 598.5511, 4.590972, 2748.04, 800.7138, 3.415772, 2747.648, 99.87807, 99.74662, 99.95721, 99.85687, 100.0, 99.99491
262118.97512000002, 280.1532526233532, 279.6952559264174, 279.9737555602136, 19.234102955311275, 19.348277552776167, 19.312133378187735, 5367.7678800852145, 5380.820234972849, 5381.993194226518, 95.13029619460212, -14.056340483694385, -14.244210404487887, 5359.521750533315, 5384.027274246548, 5386.926122591297, 0.9999950488982978, 0.9999971962914779, 0.9999982983242365, 60.02707064042966, 60.025338783321544, 60.02295611672242, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.507895, 2740.004, 787.8038, 3.483751, 2744.316, 813.2957, 3.372869, 2743.658, 612.5132, 4.472209, 2740.337, 600.4014, 4.576545, 2748.157, 801.5687, 3.428407, 2748.199, 99.72211, 99.87679, 99.84007, 99.74215, 100.0, 100.0
262121.32388, 280.1106054649579, 279.6459196243507, 279.89821464075476, 19.2092938769123, 19.328130822269486, 19.280541662006215, 5355.263394864795, 5381.133847747659, 5376.6967521203605, 82.96110158847985, -8.80296269154087, -10.142859963873434, 5352.68017515677, 5377.854554726735, 5370.669004416157, 0.9999969255218873, 0.9999997221364171, 0.9999977211592508, 60.03088427364039, 60.03030535501967, 60.02634456458448, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 776.9111, 3.527704, 2734.296, 793.407, 3.462199, 2747.16, 819.4104, 3.341761, 2738.519, 619.0766, 4.410799, 2730.385, 606.6579, 4.526322, 2745.94, 807.9307, 3.399475, 2746.823, 99.51192, 99.98441, 99.66579, 99.36976, 99.94547, 99.96801
262123.68512, 280.31799760103297, 279.7381464106227, 279.9132032741355, 19.238493570618115, 19.349756054116767, 19.335555286675756, 5364.635850977002, 5379.476061662037, 5378.911655856782, 93.10436567335864, -14.360119574830463, -10.575670875776723, 5363.898945786629, 5381.405842640033, 5383.2776518212, 0.9999940345470523, 0.9999991671264359, 0.99999633460697, 60.03279766432615, 60.03394246794247, 60.03940343055353, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.0907, 3.507895, 2740.119, 787.7844, 3.483935, 2744.767, 813.4316, 3.372869, 2743.703, 612.7267, 4.472026, 2740.224, 600.4205, 4.576362, 2747.779, 801.5289, 3.428591, 2748.267, 99.72402, 99.88717, 99.87682, 99.74009, 100.0, 100.0
262125.97372, 280.3707104719167, 279.8450234542319, 279.9634461384308, 19.22052770627026, 19.313378277038755, 19.294644230693567, 5356.425083886831, 5378.1536450885615, 5377.964119876562, 93.87296052616102, -11.391547131192056, -13.077217917016299, 5361.208180881323, 5383.0581693441445, 5378.254127727862, 0.9999967769329594, 0.9999979938773784, 0.9999988248990835, 60.029763284455925, 60.035899052089555, 60.037453244294056, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.7425, 3.529132, 2735.085, 794.1464, 3.459621, 2747.371, 813.218, 3.373789, 2743.549, 612.6879, 4.471658, 2740.332, 600.4586, 4.576362, 2748.051, 801.5687, 3.428591, 2748.03, 99.54083, 99.99028, 99.84887, 99.73001, 100.0, 100.0
262128.3636, 280.2767592899841, 279.96549080315134, 280.2020360378487, 19.23483082768055, 19.3166365498853, 19.300533411210097, 5360.576676841209, 5372.469942522276, 5375.681032846005, 94.08113094617126, -19.098421266685364, -21.3835206534377, 5352.651593850028, 5382.20828684686, 5374.746665949824, 0.9999939842718908, 0.9999943510920583, 0.9999939371818245, 60.028689144595376, 60.0278538373023, 60.03656182330769, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 768.4732, 3.548407, 2726.373, 800.2748, 3.433281, 2747.843, 807.0062, 3.403977, 2746.921, 606.7458, 4.525898, 2746.186, 594.1259, 4.622566, 2746.617, 795.6043, 3.453312, 2747.664, 99.26289, 100.0, 99.97162, 99.94481, 99.95464, 100.0
262130.70656000002, 280.4228796381646, 279.88465181160285, 280.139708269449, 19.233246476560172, 19.303925527357443, 19.311978703472285, 5359.705647860999, 5383.249085319705, 5384.9195953920425, 87.93231848050345, -12.020790190430318, -18.03331225674674, 5359.030372998193, 5385.29404252392, 5385.189039429716, 0.9999963255969688, 0.9999948126914413, 0.9999952331169771, 60.027079681463775, 60.026738450120675, 60.02863477423153, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 774.8016, 3.527883, 2734.206, 794.1074, 3.459437, 2747.094, 813.2957, 3.373605, 2743.758, 611.4645, 4.484161, 2742.903, 600.5349, 4.576545, 2748.16, 801.3898, 3.428041, 2747.227, 99.47694, 99.97588, 99.85181, 99.82122, 100.0, 100.0
262133.03924, 280.41474769544067, 279.85170142859675, 280.08468750483775, 19.228062025215365, 19.34522024492691, 19.297122166089295, 5361.886217893194, 5388.199212795485, 5378.361222912521, 87.6825169371482, -8.54752675176087, -12.238839552698892, 5364.600509979894, 5389.765812365868, 5381.7276171564645, 0.9999967174826858, 0.99999807639059, 0.9999970377970445, 60.022885109012265, 60.02278989611792, 60.021933805705544, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 775.0777, 3.527883, 2733.65, 793.6989, 3.462568, 2747.046, 815.1786, 3.362929, 2742.235, 603.7166, 4.553293, 2747.625, 604.9221, 4.538741, 2746.687, 807.9108, 3.398742, 2746.636, 99.48859, 99.97032, 99.78925, 99.997, 99.96305, 99.9529
262135.38352000003, 280.3400526507749, 279.9503042533844, 280.15693435542806, 19.2491296379454, 19.354640076852405, 19.335604855537124, 5365.6137904608395, 5385.750489134772, 5387.718493118479, 90.4129510465566, -11.192765070974929, -12.17015180104795, 5362.176200455442, 5385.842852327192, 5389.007624117172, 0.999997967051066, 0.9999984758875051, 0.9999965993538804, 60.02384407078235, 60.021085315235574, 60.01910735087672, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 778.2518, 3.518603, 2736.048, 792.2202, 3.465515, 2746.949, 815.7416, 3.361456, 2741.455, 606.5711, 4.526817, 2745.907, 600.306, 4.577093, 2747.888, 801.509, 3.428591, 2748.148, 99.5936, 99.97259, 99.79584, 99.93467, 100.0, 100.0
262137.71084, 280.27349030922846, 279.85373832219085, 280.1020428137355, 19.234104721686656, 19.344836551180837, 19.307742560607977, 5354.47635725492, 5387.701102365078, 5375.920624296903, 85.56902002380099, -6.562589475439836, -13.528559814640175, 5366.4026083148565, 5388.760782516451, 5376.965381026411, 0.9999964944695837, 0.9999999021717941, 0.9999946427183983, 60.02184899191991, 60.012669644613894, 60.01685723342667, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 780.9133, 3.50843, 2740.076, 787.8038, 3.483935, 2744.763, 819.5463, 3.341208, 2738.295, 606.6876, 4.526082, 2746.022, 600.3823, 4.576727, 2747.998, 807.8909, 3.399475, 2746.772, 99.72247, 99.88897, 99.65913, 99.93887, 100.0, 99.95556
262140.11528000003, 280.3944963946305, 279.8237093038655, 280.06936644581873, 19.225844074143367, 19.319348704188222, 19.278357250158333, 5358.5490361686125, 5377.737712765619, 5373.402484334832, 86.57530853058574, -9.014879318311387, -17.200221538356345, 5366.115685148302, 5385.0013912176855, 5381.813010131066, 0.999996296326304, 0.9999995015415711, 0.9999964246256893, 60.00610337099306, 60.011165491904826, 60.01163173843836, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 787.36, 3.485408, 2744.357, 781.4419, 3.506775, 2740.509, 825.894, 3.305682, 2729.688, 612.7656, 4.471474, 2740.336, 594.1259, 4.622566, 2746.456, 814.2131, 3.36926, 2743.145, 99.88398, 99.73403, 99.34438, 99.72985, 99.95655, 99.82788
262142.4904, 280.3075938736365, 279.8070001289585, 279.95282852098387, 19.241837752737954, 19.35287274948208, 19.31215402608057, 5366.709788422545, 5385.980849347058, 5377.15665546682, 83.62022396216753, -9.532883832710581, -16.868770344744917, 5366.785113267893, 5387.056703446122, 5379.509606816203, 0.9999963539696184, 0.99999934585424, 0.9999964861153867, 60.00044329608427, 60.005630292266844, 60.001864220108935, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 781.1498, 3.507895, 2740.229, 787.8038, 3.483751, 2744.714, 819.5463, 3.340288, 2738.519, 606.707, 4.526082, 2746.022, 600.4014, 4.57691, 2747.833, 807.9307, 3.399475, 2746.655, 99.72803, 99.88491, 99.64491, 99.93887, 100.0, 99.96191
262144.84280000004, 280.2873454465186, 279.81700244150045, 279.93406255084557, 19.24049621843762, 19.360149460419557, 19.342405867212573, 5363.795297409486, 5391.064183645998, 5390.585289299942, 92.65063623833657, -18.302602123091617, -18.356684135672822, 5364.588245136979, 5386.189266155642, 5386.822603277745, 0.9999953248818045, 0.9999983002681492, 0.9999952354228409, 59.998856456804724, 59.99675551803043, 59.99863154428288, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 787.3797, 3.485586, 2744.461, 787.8233, 3.483935, 2744.652, 819.6434, 3.340656, 2738.167, 606.7264, 4.525714, 2746.129, 593.5726, 4.630237, 2745.62, 805.7239, 3.409729, 2747.336, 99.87806, 99.88897, 99.65131, 99.94277, 99.93036, 99.98669
262147.33336000005, 280.33171418849207, 279.68436584421494, 280.0482111705661, 19.235061422537022, 19.34628056257022, 19.307349092164696, 5359.970415395707, 5387.088024360046, 5384.745937318679, 91.93765078417027, -12.988395516762012, -13.005171512336346, 5364.795139903452, 5387.231044840193, 5381.503070484918, 0.999997114028906, 0.9999969103429523, 0.9999959899043245, 59.995185469341756, 59.99687493055969, 59.99509353135046, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 793.4518, 3.462385, 2746.898, 792.3564, 3.466068, 2746.123, 815.2175, 3.363665, 2742.266, 604.8622, 4.539688, 2746.889, 593.3819, 4.623845, 2746.504, 808.0499, 3.398925, 2746.3, 99.9632, 99.95341, 99.79555, 99.9704, 99.95062, 99.94899
262149.69344, 280.3651918625161, 279.8875274921237, 280.0659246492836, 19.231580359243797, 19.338791653919465, 19.322652981202246, 5368.618419493827, 5386.4550552373175, 5376.959709926315, 90.13212002144382, -15.006717984542547, -14.933873132210465, 5371.640399502788, 5388.240219918065, 5387.978452470039, 0.9999950465170905, 0.9999963549950048, 0.999995602249608, 59.99485264144181, 59.992991860025576, 59.99095148287881, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 600 600 800], 5500.0, [], 787.4191, 3.485051, 2744.357, 787.8038, 3.483751, 2744.54, 816.091, 3.361272, 2742.929, 606.707, 4.525714, 2745.964, 594.164, 4.622384, 2746.403, 801.5488, 3.428224, 2748.094, 99.88417, 99.88491, 99.8263, 99.94086, 99.96065, 100.0
