TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
264418.18492, 283.1063905372627, 282.6747166309065, 282.98357208881146, 19.028480722927355, 19.13938038730399, 19.126892519792232, 5360.79373866866, 5385.467550973981, 5380.653397156153, 88.51903216801293, -12.385771748266961, -21.114835232258883, 5355.103600220706, 5374.803906868635, 5378.01724600524, 0.9999940464613537, 0.9999977171838081, 0.9999954660713866, 60.02303376293469, 60.01760791345868, 60.01790825919934, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 768.6112, 3.548585, 2726.923, 783.3291, 3.499039, 2742.325, 819.9152, 3.335502, 2736.665, 771.0074, 3.538919, 2730.9, 608.6036, 4.512443, 2745.453, 800.9325, 3.429323, 2748.204, 99.21836, 99.80433, 99.61448, 99.38851, 99.91816, 100.0
264420.49424, 283.0515271782929, 282.6802427822359, 282.9505773192949, 19.003515366928266, 19.12613889631653, 19.103474339954495, 5355.958517906324, 5382.773972112578, 5383.163192018759, 89.38273112772562, -12.045265361771726, -16.237322706379928, 5357.837041202417, 5380.81513318, 5380.7838111472665, 0.9999967013508931, 0.9999975071583184, 0.9999972131373587, 60.019045991846085, 60.01725310436696, 60.01603405948272, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.6045, 3.529489, 2733.899, 789.5743, 3.477119, 2745.5, 825.0593, 3.310284, 2731.364, 774.7746, 3.528806, 2733.881, 606.7343, 4.525774, 2746.044, 801.5687, 3.428224, 2748.026, 99.49767, 99.92379, 99.40539, 99.50335, 99.9357, 100.0
264422.83368000004, 282.96261649011626, 282.77435618763946, 283.03034654076987, 19.025706945009567, 19.1473867345195, 19.110699720777124, 5355.2753005644145, 5379.897265284085, 5377.540850452349, 87.84201836647253, -13.20540813364596, -16.182664655270855, 5360.319371595056, 5378.200554544543, 5377.245215211235, 0.9999972670951546, 0.9999984066424907, 0.9999962495998435, 60.01936619440195, 60.01910495742923, 60.01899550978114, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 779.0403, 3.512713, 2739.303, 795.6055, 3.452621, 2747.932, 831.2711, 3.273101, 2721.192, 781.008, 3.508214, 2739.682, 600.4014, 4.576545, 2748.046, 807.9506, 3.399292, 2746.531, 99.69435, 100.0, 99.03519, 99.72416, 100.0, 99.95342
264425.19272000005, 282.9727288845312, 282.6521380427481, 282.9308752013677, 19.01415328487604, 19.13847613047207, 19.12827960112188, 5352.717700582333, 5383.021650272625, 5378.618586871405, 89.38763789036966, -13.731520797112921, -10.478035771190662, 5348.110561443321, 5383.658775993128, 5380.896421266713, 0.9999952544445975, 0.9999974102195727, 0.9999933677326265, 60.018041238104345, 60.020335795928105, 60.022220499987085, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.6045, 3.529489, 2733.852, 789.5938, 3.477119, 2745.724, 825.0204, 3.310284, 2731.091, 774.697, 3.529174, 2734.171, 606.6579, 4.525774, 2745.881, 801.5687, 3.428041, 2748.032, 99.49595, 99.92396, 99.39738, 99.49947, 99.9358, 100.0
264427.62252000003, 283.042431241856, 282.69263149464507, 282.9434770138594, 19.041867174418716, 19.157160673540083, 19.11528224516172, 5352.480287804138, 5385.6665503912245, 5384.9173308585605, 90.60144739349062, -17.351930135819657, -24.426120537902477, 5363.619780303567, 5392.645329962448, 5388.027047150178, 0.9999918258921894, 0.999994941953143, 0.9999944670840126, 60.022229147841536, 60.0239738675058, 60.02367648520084, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.9527, 3.508965, 2739.971, 795.9168, 3.452253, 2747.768, 824.9622, 3.309916, 2731.086, 781.0274, 3.50803, 2739.739, 600.4396, 4.576545, 2747.995, 801.5886, 3.428224, 2748.081, 99.71864, 100.0, 99.39529, 99.71039, 100.0, 100.0
264429.99992000003, 283.27557209129833, 282.8153573750681, 283.0515615447474, 19.03678554213692, 19.1223369502067, 19.123460071873616, 5368.195376827694, 5376.540577059941, 5388.489924345802, 95.1374084016519, -21.76415790641022, -16.645765556174638, 5358.3510982702355, 5388.049294508885, 5384.743801241287, 0.9999947659631095, 0.9999937123170817, 0.999993536488486, 60.019857354565495, 60.01672599625333, 60.017212213804775, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 787.222, 3.486122, 2744.539, 802.1426, 3.426281, 2748.222, 818.7116, 3.345626, 2738.891, 787.3578, 3.485415, 2744.396, 594.2403, 4.619827, 2747.231, 796.8767, 3.446903, 2747.932, 99.87304, 100.0, 99.6857, 99.87353, 99.97497, 100.0
264432.34648, 283.33756991940203, 282.75295403756223, 283.0359510629634, 19.022074437118206, 19.138421613028477, 19.101350982056584, 5364.93906173882, 5382.944327851715, 5375.932407558473, 89.75544157070908, -16.14293755429935, -17.523237351507305, 5367.331487460333, 5381.520326735312, 5382.644910018871, 0.9999949579886989, 0.9999942369337007, 0.9999951199813948, 60.02244840543508, 60.02069771247209, 60.01889358723088, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.9133, 3.508787, 2739.981, 795.8973, 3.452437, 2747.929, 824.244, 3.314702, 2731.876, 781.0468, 3.50803, 2739.351, 600.3823, 4.577275, 2747.778, 801.509, 3.428591, 2748.031, 99.72682, 100.0, 99.42402, 99.71641, 100.0, 100.0
264434.68232, 283.23983557864557, 282.69504909653335, 282.9097271959121, 19.007017878657415, 19.112077124279153, 19.06648215927647, 5351.422046917285, 5378.6953467415715, 5368.588385921459, 86.85705756682955, -12.3949653794771, -13.322057538558056, 5353.083965122377, 5376.7046423054535, 5364.2434408817335, 0.9999954022111434, 0.9999976205765753, 0.9999974458967678, 60.01810344437039, 60.01796594158278, 60.01947508773181, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.3218, 3.513963, 2737.403, 793.2903, 3.462568, 2746.702, 828.4758, 3.28617, 2724.211, 775.765, 3.525313, 2733.788, 606.4672, 4.52687, 2746.156, 807.9307, 3.399658, 2746.709, 99.66257, 99.9636, 99.14507, 99.50902, 99.94373, 99.94941
264437.02556000004, 283.34725979256973, 282.7295531309436, 282.95503276603324, 19.0277380968022, 19.13893791081567, 19.123000068439733, 5365.850180021565, 5387.962537739955, 5380.799715816533, 87.39654372565337, -14.981251234265756, -15.494914985259584, 5362.567393911924, 5387.577882360696, 5379.017264288851, 0.9999945248555654, 0.9999948072656872, 0.9999929305302442, 60.01615165286684, 60.01934335973681, 60.01817061543918, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 779.8881, 3.51307, 2738.959, 795.2748, 3.453358, 2747.824, 825.0787, 3.310284, 2731.431, 781.008, 3.507662, 2739.74, 600.4014, 4.576362, 2747.993, 801.5687, 3.428224, 2748.086, 99.6818, 100.0, 99.39934, 99.71005, 100.0, 100.0
264439.34548, 283.30891477789214, 282.7615258576935, 283.02201213083396, 19.0209619215525, 19.134083684996043, 19.09912702327979, 5353.393280747507, 5374.471242389162, 5373.313921830959, 91.02148366823303, -11.712560763141937, -13.01282187214565, 5360.594738392837, 5382.154575499665, 5377.412042908585, 0.999997348823623, 0.9999970564906475, 0.9999953918253012, 60.02356703772997, 60.02241710166488, 60.022678262872006, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5848, 3.529311, 2733.962, 789.5743, 3.477119, 2745.67, 825.0204, 3.310284, 2731.371, 774.7552, 3.52899, 2733.717, 606.7151, 4.525957, 2746.044, 801.5886, 3.427858, 2748.031, 99.49995, 99.92187, 99.40565, 99.50157, 99.93575, 100.0
264441.70844, 283.2927286859703, 282.7961350906635, 283.1035964656527, 19.00292401652107, 19.112078106666495, 19.067646410654927, 5358.730383229516, 5376.361233955089, 5376.7939465603195, 96.87838226690994, -17.210618856970996, -17.038742813472254, 5357.483004469538, 5370.390139164852, 5371.225545128586, 0.9999950472360449, 0.9999927840711584, 0.9999978502998242, 60.0306712204423, 60.03328278154125, 60.02882860671691, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 768.2958, 3.54805, 2726.64, 783.1151, 3.501249, 2741.416, 818.6534, 3.345626, 2738.891, 768.2888, 3.548847, 2727.107, 612.8, 4.471717, 2740.273, 795.3657, 3.454411, 2747.539, 99.23348, 99.77124, 99.6857, 99.25046, 99.73137, 99.99406
264444.11336, 283.33687318572754, 282.6190713752433, 282.9616078192124, 19.01614283888647, 19.122408345342325, 19.097960009532123, 5358.099271136537, 5383.416524836879, 5376.040121874947, 88.92962743198996, -8.444654910148557, -11.536206480907822, 5361.291823282401, 5380.784099997372, 5376.317955114353, 0.9999979627640341, 0.9999975956218357, 0.9999943745459188, 60.02888435637752, 60.0298221510401, 60.03056628385556, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5848, 3.529489, 2733.904, 789.5743, 3.476935, 2745.441, 825.0399, 3.309916, 2731.426, 774.7164, 3.528255, 2733.832, 606.677, 4.526322, 2745.987, 801.6085, 3.428407, 2748.2, 99.49785, 99.92199, 99.40764, 99.48908, 99.94361, 100.0
264446.53236, 283.34568340836313, 282.7036076944665, 282.9142188826353, 19.04356115740199, 19.130653555494586, 19.096400400068756, 5361.749270967935, 5380.574554735592, 5380.750682533877, 90.89993995979376, -12.349944449310442, -14.45425604037797, 5361.026653702495, 5379.6069364649475, 5372.60754455872, 0.9999955297758003, 0.9999977510895105, 0.999995922899056, 60.033241500206124, 60.03191183997647, 60.02938145296618, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5848, 3.529489, 2733.847, 789.5938, 3.476935, 2745.551, 825.1757, 3.306418, 2729.346, 776.231, 3.52182, 2736.353, 603.9112, 4.553899, 2747.427, 805.5847, 3.407715, 2746.896, 99.49594, 99.92183, 99.33194, 99.56034, 99.98998, 99.99292
264448.85376, 283.3283712812757, 282.70465938586256, 283.04653591185183, 19.016879523841514, 19.141866604764573, 19.097766662890205, 5359.611100231294, 5380.932266962197, 5377.488112127412, 91.0664489927724, -7.114290971365335, -13.033781987684051, 5362.215127245367, 5381.356723973225, 5378.248057148703, 0.9999967569102682, 0.999998268513755, 0.9999977864197832, 60.02751170270987, 60.03097696148409, 60.02884171875662, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.4598, 3.512178, 2738.764, 793.8934, 3.462936, 2746.872, 827.6411, 3.294638, 2728.437, 776.4058, 3.525129, 2734.376, 606.6961, 4.525957, 2745.879, 801.6085, 3.428041, 2748.026, 99.67472, 99.98092, 99.28184, 99.51502, 99.93973, 100.0
264451.22612, 283.3254743795076, 282.6382797880324, 282.8653036319218, 19.03083964314146, 19.153318392411624, 19.104671061508657, 5365.18492597655, 5384.237488553771, 5380.794820165573, 91.1989921240231, -17.99825957505618, -15.627104434754983, 5365.9282611070985, 5384.0290018026535, 5382.849557609141, 0.9999950518960801, 0.9999964934221948, 0.9999968779153638, 60.02315180088591, 60.023485515534354, 60.019446428487406, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 779.0009, 3.513427, 2739.428, 795.3137, 3.454832, 2747.824, 825.0399, 3.3101, 2731.367, 781.008, 3.507846, 2739.739, 600.4014, 4.576727, 2747.83, 801.5886, 3.428224, 2748.146, 99.67053, 100.0, 99.40551, 99.71021, 100.0, 100.0
264453.57924000005, 283.41641860168903, 282.7270423210251, 283.04482119239174, 19.025467092667586, 19.15572830970898, 19.13674224085864, 5373.113020131515, 5388.872029320692, 5391.995882934232, 94.76338472760744, -22.64004541554516, -14.929073687132586, 5372.34005140164, 5387.218781032293, 5387.325830868023, 0.9999973680701092, 0.9999911844553558, 0.9999966874839371, 60.02649071153473, 60.02608532769598, 60.02262256955311, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 787.1628, 3.486479, 2744.481, 802.2009, 3.426465, 2748.217, 818.6922, 3.345442, 2739.111, 787.3384, 3.485415, 2744.561, 594.0686, 4.622931, 2746.457, 795.4254, 3.454044, 2747.366, 99.88278, 100.0, 99.68734, 99.8857, 99.95655, 99.99393
264455.93376000004, 283.356720336898, 282.8137897609575, 282.9819718404668, 19.049258557856792, 19.129740566936267, 19.116733821572456, 5365.971940737904, 5385.239517167933, 5379.956788337918, 92.21232034814284, -15.733470209415373, -15.625211542461145, 5368.560563106232, 5384.228779926061, 5380.687901209049, 0.9999964316004414, 0.9999955665312944, 0.9999950582218508, 60.01988909167401, 60.02174424946486, 60.02172918821475, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.933, 3.508965, 2740.149, 795.8973, 3.452069, 2747.768, 824.0693, 3.313597, 2732.08, 780.9497, 3.50803, 2739.744, 600.3823, 4.57691, 2748.052, 801.5886, 3.428041, 2748.146, 99.71271, 100.0, 99.43145, 99.71425, 100.0, 100.0
264458.30356000003, 283.38190410399955, 282.81183447996625, 282.9702121437756, 19.01241116098569, 19.129274451599482, 19.066251260588217, 5356.768339317787, 5377.411715669704, 5366.075682360562, 88.00512281396345, -13.676592655201603, -14.988081695646542, 5353.129883231091, 5371.701886496552, 5360.421848060239, 0.9999984344860238, 0.9999959023802871, 0.9999946213827238, 60.01941492699772, 60.024974789558314, 60.021353740889396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.8936, 3.508609, 2739.866, 795.9168, 3.452253, 2747.763, 825.0399, 3.3101, 2731.479, 780.9886, 3.50803, 2739.627, 600.4014, 4.576545, 2748.158, 801.5886, 3.428224, 2748.14, 99.71691, 100.0, 99.39725, 99.70613, 100.0, 100.0
264460.67984, 283.24407152804827, 282.65620748794765, 282.89667039936484, 19.03198061325185, 19.14538821684325, 19.11568602794954, 5368.041054338187, 5387.602961355402, 5382.703606742879, 87.55404579948038, -13.672625538231841, -15.942933164107671, 5359.148105425706, 5384.657003565134, 5381.417173351552, 0.9999946603218354, 0.999997653925361, 0.9999955668909659, 60.02437219501918, 60.02483964592762, 60.0256406010299, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.4073, 3.530025, 2733.354, 789.5548, 3.477488, 2745.728, 831.3099, 3.273101, 2722.299, 775.5902, 3.523474, 2735.924, 604.5597, 4.546959, 2747.372, 804.193, 3.418153, 2747.814, 99.51979, 99.91366, 99.02972, 99.57136, 99.9784, 100.0
264463.01496, 283.35000461075526, 282.73591202262514, 282.8570994917931, 18.998695388350022, 19.12507366652419, 19.088479177694488, 5365.642683679291, 5384.745492749334, 5375.838781038311, 90.33506112723398, -13.856807380825302, -12.323414016370862, 5359.257536164775, 5374.32562974273, 5377.518633872874, 0.9999976153105475, 0.9999969130208288, 0.9999961293449332, 60.02324504642739, 60.02167484661623, 60.02345773374195, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.6964, 3.51075, 2738.85, 794.2047, 3.459068, 2747.289, 825.0593, 3.310468, 2730.859, 776.4446, 3.523107, 2734.697, 605.7233, 4.529975, 2746.102, 801.5886, 3.428041, 2748.2, 99.69746, 99.98496, 99.4096, 99.54101, 99.93564, 100.0
264465.34400000004, 283.36640874748247, 282.7253892139451, 282.8946125346813, 18.991048840715518, 19.09790205256015, 19.101710313096373, 5359.1937924016365, 5372.443354713618, 5372.907395121589, 94.1509661703326, -19.09622238186671, -18.375783563381447, 5353.864796272922, 5370.371503678844, 5371.713169034173, 0.9999958257634423, 0.9999955760639739, 0.9999963984077933, 60.0214908715429, 60.01924126170517, 60.01984637871021, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 771.8839, 3.537342, 2729.143, 785.2552, 3.493513, 2743.076, 819.7986, 3.343049, 2738.813, 768.2306, 3.547928, 2725.956, 612.8572, 4.470804, 2740.378, 795.3856, 3.454227, 2747.534, 99.36455, 99.79767, 99.66733, 99.20873, 99.73347, 99.98792
264467.69068, 283.32683518381793, 282.7380872083773, 282.9258094025687, 19.018910067057387, 19.12262748513184, 19.097780192537318, 5363.43254086196, 5377.2405765368, 5374.463609518543, 89.77789036281592, -12.117941072602662, -17.3320743773877, 5360.272274927722, 5380.400254425411, 5374.469237755419, 0.9999969143767251, 0.999996236646526, 0.9999944198757665, 60.01406937363727, 60.0158448771521, 60.012133613320735, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.4665, 3.529489, 2733.967, 789.5743, 3.477304, 2745.67, 824.3993, 3.314886, 2732.621, 774.8911, 3.52991, 2733.507, 606.7343, 4.525774, 2746.043, 801.5488, 3.428224, 2748.085, 99.49403, 99.92183, 99.45114, 99.50042, 99.93963, 100.0
264469.993, 283.24906658614753, 282.6476903729605, 282.89224437386025, 19.014714287395087, 19.135147432008996, 19.085365964535345, 5357.86059320705, 5379.029634418671, 5376.984352257486, 86.03881622744223, -10.558209177632762, -12.279409009927122, 5361.021591303132, 5373.117626050296, 5372.352565069135, 0.9999974247339936, 0.9999980132380336, 0.9999967810450896, 60.002672323096085, 60.00614257586186, 60.00583703673245, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5848, 3.529489, 2733.847, 789.5938, 3.477119, 2745.554, 825.0593, 3.310284, 2731.309, 774.7358, 3.52899, 2733.832, 606.6961, 4.526322, 2746.1, 801.5687, 3.428224, 2748.031, 99.49576, 99.92396, 99.38494, 99.49731, 99.93782, 100.0
264472.33344, 283.1818139880447, 282.5781595590247, 282.7511088301472, 19.057122660267424, 19.154909961372322, 19.113567394591524, 5360.285098524058, 5387.533730865043, 5377.556475646399, 91.8889101307096, -13.508035447890052, -11.891395056899455, 5370.6885563008, 5381.492486855249, 5377.988877377428, 0.9999988552612483, 0.999997924323095, 0.9999981456889528, 60.008681796969846, 60.004501020974736, 60.00295402770584, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.8738, 3.508787, 2740.038, 795.8973, 3.452253, 2747.709, 831.3293, 3.272181, 2721.026, 780.9691, 3.50803, 2739.633, 600.4014, 4.576727, 2748.106, 807.9506, 3.399108, 2746.71, 99.72091, 100.0, 99.01236, 99.71214, 100.0, 99.94912
264474.73428000003, 283.3752434943608, 282.6161202305781, 282.85782208712055, 19.04463235484227, 19.155831738459458, 19.109396936836035, 5366.222591955481, 5384.318897414583, 5376.040476832026, 87.4503483313935, -13.143590254208902, -17.875458706155314, 5365.958494497241, 5383.916180117489, 5383.626080031751, 0.9999956009372024, 0.9999963485430559, 0.9999965294153786, 59.99868830752518, 59.99792780563703, 60.00012447274074, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5651, 3.529311, 2733.847, 789.5938, 3.477304, 2745.554, 825.0981, 3.310468, 2731.318, 774.7164, 3.528623, 2734.372, 606.0475, 4.536002, 2747.008, 801.5886, 3.428224, 2748.199, 99.49594, 99.9199, 99.39729, 99.51031, 99.97474, 100.0
264477.08008000004, 283.1524026506416, 282.52013413239337, 282.75785901710583, 19.05310971717916, 19.151647142333875, 19.138221574257305, 5366.282053459049, 5392.800553005025, 5388.531691875129, 93.53397804365987, -17.692530955815528, -16.6331843616108, 5365.2759598777775, 5386.392434285416, 5384.774435219788, 0.999997440456324, 0.9999915021743423, 0.9999949957122484, 59.99241588870721, 59.9913155533959, 59.99109973041841, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.9527, 3.508609, 2740.196, 795.8973, 3.452437, 2747.753, 824.3022, 3.316359, 2732.809, 783.513, 3.500491, 2743.318, 596.6055, 4.605217, 2747.238, 796.7773, 3.449833, 2747.376, 99.71271, 100.0, 99.45797, 99.79187, 99.97937, 100.0
264479.42720000003, 283.1520748708406, 282.4833208409741, 282.7777949668148, 19.04131664445516, 19.154085323254233, 19.123121159958306, 5366.547047230071, 5385.218306432449, 5376.177287938259, 90.25066767711405, -17.655814380716492, -13.698811370593148, 5369.13148803691, 5382.613691438218, 5375.198577970061, 0.9999968979899994, 0.9999947192797561, 0.9999935248859623, 59.98842892448054, 59.98980477074979, 59.991806000165944, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 786.0193, 3.492189, 2742.89, 800.0219, 3.437886, 2748.136, 822.8075, 3.32096, 2733.257, 782.3673, 3.505823, 2739.682, 600.3633, 4.577275, 2748.106, 801.5289, 3.428224, 2748.093, 99.83975, 100.0, 99.48518, 99.73764, 100.0, 100.0
264481.78192000004, 282.9302745424843, 282.164069232676, 282.43036529315333, 19.058398243221315, 19.158347368159166, 19.133219317795426, 5364.288941752312, 5385.193368599077, 5375.190220307925, 89.40382552115943, -15.641519904644156, -12.233756930582103, 5367.963479769466, 5383.217870047629, 5379.367810964626, 0.9999937554290952, 0.9999939965856581, 0.99999676515487, 59.98514231505753, 59.978759947469065, 59.98710103659161, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.8936, 3.50843, 2740.033, 795.9168, 3.452253, 2747.768, 825.0593, 3.309916, 2731.372, 780.9691, 3.50803, 2739.739, 600.4014, 4.576545, 2747.939, 801.6085, 3.428224, 2748.026, 99.7209, 100.0, 99.40569, 99.71236, 100.0, 100.0
264484.12824000005, 283.14510774261, 282.54858088747045, 282.7486224963078, 19.011734215702862, 19.1160740873035, 19.071448758353423, 5353.002398980758, 5376.026366330723, 5365.7697728924995, 93.13672701451401, -15.01694861796932, -13.741736578065343, 5354.016047809971, 5376.202484742462, 5367.368224502748, 0.9999962401061682, 0.9999957376235268, 0.9999969782752218, 59.97916199186274, 59.98377244884676, 59.98575867862997, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5059, 3.529132, 2734.177, 789.5743, 3.477304, 2745.384, 831.3293, 3.272365, 2720.505, 774.7746, 3.52899, 2733.667, 606.677, 4.526322, 2746.043, 807.9506, 3.399108, 2746.364, 99.50778, 99.91562, 99.0188, 99.48921, 99.9417, 99.95142
264486.44712, 283.08477699586194, 282.47772642116803, 282.70498768441547, 19.029210963266213, 19.145578747642, 19.112154639163172, 5363.954499638303, 5380.063818071657, 5373.738311966825, 93.68155296585701, -12.213268354727916, -12.914021257182867, 5364.85867396674, 5387.767981285131, 5377.573650775706, 0.9999957995359959, 0.9999966288246191, 0.9999947312850348, 59.978000061655464, 59.973622494297956, 59.98628761991076, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.8936, 3.508609, 2739.646, 795.8973, 3.452621, 2747.991, 825.0399, 3.310468, 2730.975, 781.008, 3.50803, 2739.739, 600.4205, 4.576545, 2747.888, 801.6085, 3.428224, 2748.027, 99.72282, 100.0, 99.40356, 99.70829, 100.0, 100.0
264488.7834, 283.0246646768258, 282.43081141852315, 282.69694041434, 18.999071813799727, 19.128744946127462, 19.112238141568195, 5355.410435852406, 5369.079871034458, 5371.348931928668, 90.7692791365721, -15.810363617708276, -15.2325164176425, 5357.661120990326, 5372.083998752171, 5376.932909203743, 0.9999964790352568, 0.9999974318180999, 0.9999965279474639, 59.978699117301, 59.97978529873494, 59.98020772082813, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.6242, 3.529668, 2733.789, 789.5743, 3.477304, 2745.67, 825.0399, 3.310284, 2731.139, 774.7358, 3.528806, 2733.949, 606.677, 4.52614, 2746.038, 801.5886, 3.428591, 2747.977, 99.49994, 99.92593, 99.39721, 99.49521, 99.9376, 100.0
264491.18376000004, 283.1139063398559, 282.41410656133814, 282.78579420590256, 19.01822545521955, 19.147766353653736, 19.114874758737926, 5354.488149260611, 5374.596748792443, 5371.483123630813, 86.43244889750417, -14.264036843636745, -14.2092250278547, 5359.388947565198, 5379.276678164345, 5370.046505033832, 0.9999954897943998, 0.999997289400835, 0.9999977512382822, 59.98682307480434, 59.98545482714368, 59.984063381633135, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 768.2366, 3.548764, 2726.54, 783.0956, 3.499591, 2741.753, 818.6728, 3.345626, 2738.302, 769.0656, 3.544435, 2728.459, 610.4538, 4.496189, 2743.836, 799.0239, 3.437197, 2748.231, 99.21172, 99.76242, 99.67899, 99.29967, 99.84371, 100.0
264493.52744000003, 283.0816031032447, 282.4834358963126, 282.7520332566877, 19.033111133617364, 19.147758882747066, 19.093268155824955, 5357.213456823031, 5381.322057796736, 5371.892852513032, 87.4856424139482, -13.686588634393729, -16.864905014776923, 5361.739646700312, 5377.159932029428, 5371.55927170133, 0.9999976013618151, 0.9999960409007844, 0.99999679783117, 59.99041499949957, 59.98979486033652, 59.991600456705804, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5848, 3.529132, 2734.182, 789.5743, 3.477119, 2745.559, 825.0981, 3.310284, 2731.248, 774.7358, 3.528623, 2733.668, 606.6961, 4.52614, 2745.937, 801.5886, 3.428407, 2747.968, 99.50796, 99.92183, 99.39543, 99.48924, 99.93362, 100.0
264495.88584, 283.10026391709994, 282.41121405902766, 282.7092960109826, 19.0424828570072, 19.146840172473382, 19.107543289842273, 5362.10010312101, 5378.46590826605, 5373.928539486551, 87.47359093465184, -10.68491565234126, -14.731079490348748, 5360.253960340251, 5379.026096161344, 5371.119395589682, 0.9999970738241821, 0.9999970411670064, 0.9999974307831916, 59.99179529691356, 59.99216629910688, 59.99315724943918, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 777.0886, 3.519317, 2737.528, 793.621, 3.459068, 2747.546, 830.2228, 3.276231, 2721.149, 780.9497, 3.507846, 2739.517, 600.3823, 4.576545, 2747.992, 807.9307, 3.399658, 2746.705, 99.61758, 99.98759, 99.03194, 99.70211, 100.0, 99.9576
264498.24404, 283.11412179019123, 282.451009907996, 282.7147587435105, 19.0330902769561, 19.126935010145957, 19.108221940992603, 5362.018296876229, 5375.890029203387, 5374.923637492045, 89.44333981456714, -13.405675977343435, -13.505985238540688, 5359.805829355819, 5377.565753148884, 5373.3902319666295, 0.9999980316945439, 0.9999979647869229, 0.9999962904594115, 59.99660944078227, 59.996754199540575, 59.99842077477386, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.7622, 3.529311, 2733.899, 789.5938, 3.477119, 2745.495, 825.0981, 3.310652, 2730.913, 774.7552, 3.528806, 2733.492, 606.677, 4.526322, 2746.048, 801.5886, 3.428591, 2748.14, 99.49767, 99.91968, 99.40565, 99.49928, 99.93575, 100.0
264500.63632000005, 283.1752513222612, 282.53269107680194, 282.7096761185746, 19.038808233154395, 19.146666277953617, 19.124607717941377, 5366.185346601845, 5384.175924491519, 5382.213537735385, 89.6061931648868, -26.874416949786564, -17.39371447937765, 5367.539744660968, 5379.007370387201, 5391.120624096487, 0.9999962792746621, 0.9999926853951021, 0.9999963399801548, 59.997638821376576, 60.00275868771832, 60.001098391782406, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.9133, 3.508609, 2739.923, 795.9168, 3.452253, 2747.822, 825.001, 3.309732, 2731.487, 781.008, 3.507846, 2739.633, 600.4205, 4.57691, 2747.836, 801.5886, 3.428591, 2748.319, 99.71882, 100.0, 99.38686, 99.71446, 100.0, 100.0
264502.97552000004, 283.0140968019923, 282.29647395884126, 282.7246185162536, 19.05043597022873, 19.162841562037663, 19.161354890713334, 5368.600003045609, 5382.828041216839, 5388.9700593715315, 92.52401114936185, -20.354708540569845, -16.23923099533613, 5363.1963469222665, 5373.859954368066, 5386.554047949457, 0.9999950295883322, 0.9999892141754023, 0.999994761838625, 60.00283713237024, 60.003047038393795, 60.00008650171859, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 787.1628, 3.4863, 2744.266, 802.1036, 3.425729, 2747.769, 818.7116, 3.345626, 2738.896, 787.3384, 3.485415, 2744.338, 594.183, 4.622018, 2746.564, 795.3856, 3.454227, 2747.877, 99.87914, 100.0, 99.67952, 99.8714, 99.95858, 100.0
264505.37048000004, 283.1804431919197, 282.42667389270906, 282.64933057321457, 19.056098613594354, 19.154551441628307, 19.119623503694097, 5366.301392254944, 5383.280087675365, 5377.278678625443, 87.7171152847327, -14.62562002041932, -14.717198855240895, 5365.092890550677, 5388.126296007878, 5383.445101495883, 0.9999961193315613, 0.9999960480070672, 0.9999965190596258, 60.00652382291049, 60.00834844375707, 60.0098348484032, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.8936, 3.50843, 2739.808, 795.9168, 3.452253, 2747.822, 825.0204, 3.310468, 2731.26, 780.9886, 3.50803, 2739.517, 600.3823, 4.57618, 2747.89, 801.5886, 3.428407, 2748.204, 99.71061, 100.0, 99.38899, 99.70211, 100.0, 100.0
264507.65380000003, 283.1601993330421, 282.4542581440853, 282.6431405995527, 19.022144563512445, 19.13249314066167, 19.094024106819308, 5357.147034559211, 5374.256097681289, 5367.146300778937, 89.03711805768535, -12.747816453890778, -11.705683822678566, 5357.328665885107, 5373.594014203251, 5368.491096618233, 0.9999980678803014, 0.9999964109316151, 0.9999977279478914, 60.00852500014151, 60.01358902733474, 60.0137799494642, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.9133, 3.508609, 2739.56, 795.2358, 3.455016, 2747.256, 826.7093, 3.297951, 2726.782, 777.532, 3.519429, 2735.527, 604.5978, 4.539654, 2746.577, 807.3541, 3.402221, 2746.599, 99.71481, 99.98963, 99.28584, 99.5894, 99.96878, 99.95626
264509.96864000004, 282.92388644625004, 282.3825406996548, 282.6888836040959, 19.05343232472438, 19.164877866808165, 19.12081664277168, 5364.601101808415, 5387.229860202335, 5378.634493025019, 88.06684213396147, -17.109126124125112, -11.070095842727824, 5364.262558337443, 5388.564270680995, 5375.217764179777, 0.9999954512840217, 0.9999966044438635, 0.9999952749387641, 60.01142757737991, 60.00625556560399, 60.00830063138756, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 776.4577, 3.521637, 2737.5, 792.6872, 3.462752, 2747.25, 826.5152, 3.301265, 2730.142, 780.639, 3.50803, 2740.078, 600.4014, 4.576545, 2747.887, 801.5687, 3.428224, 2748.086, 99.59706, 99.97455, 99.3539, 99.72253, 100.0, 100.0
264512.26684, 283.0682437420955, 282.48148237994866, 282.66953288130634, 19.043174625164177, 19.14330257449612, 19.128996964329723, 5363.832673716157, 5380.657948579403, 5375.493552622192, 91.39140642461689, -8.551850004637572, -14.405486082274365, 5364.170743340659, 5378.255656157288, 5376.529858619673, 0.9999958214802229, 0.999997290520943, 0.9999982887336546, 60.01315859616529, 60.010444823397734, 60.009627861565626, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 775.472, 3.526455, 2734.134, 789.7689, 3.477119, 2745.496, 825.0399, 3.309916, 2730.979, 774.697, 3.528439, 2734.002, 600.3823, 4.57691, 2747.834, 801.5687, 3.428041, 2747.967, 99.50619, 99.92396, 99.40973, 99.5014, 100.0, 100.0
264514.63076000003, 283.12431446522965, 282.46257810943126, 282.6253258535809, 18.996899417686425, 19.13294969153605, 19.104745377359087, 5358.665094927192, 5371.863818570851, 5376.842630509595, 97.45420964223194, -18.122453862480143, -13.278499567192398, 5360.25416474691, 5367.080145542429, 5373.615021608425, 0.9999948937365023, 0.9999955679944825, 0.9999970522873881, 60.00721373604212, 60.01136374693368, 60.01125140229028, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 768.3352, 3.548585, 2726.621, 783.5431, 3.500881, 2741.156, 818.6728, 3.345626, 2739.066, 768.5219, 3.546641, 2726.5, 594.164, 4.622384, 2746.508, 795.3657, 3.454411, 2747.534, 99.23277, 99.77192, 99.68534, 99.20989, 99.9566, 99.99406
264516.9514, 283.0828983759091, 282.4059423993947, 282.5099204693071, 19.031890322807573, 19.13932750741729, 19.115841776473204, 5365.343587386507, 5379.50781704343, 5371.109595603056, 93.74433589844148, -13.51171960244983, -11.3449547395158, 5362.2592612934295, 5379.968494051711, 5373.422939730303, 0.9999957678667134, 0.9999963371435998, 0.9999950171960094, 60.00850543505328, 60.00754420970571, 60.00503504049079, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5453, 3.529311, 2734.02, 789.5938, 3.477119, 2745.667, 825.0593, 3.310284, 2731.372, 774.7164, 3.528806, 2733.779, 600.4014, 4.57691, 2748.0, 801.5886, 3.428041, 2748.027, 99.49576, 99.92391, 99.39338, 99.49329, 100.0, 100.0
264519.23476, 283.1035507868802, 282.47044609565876, 282.6375720177501, 19.019017812552562, 19.131732587762517, 19.090506460771255, 5357.601424284217, 5374.016695303347, 5367.312629001301, 88.25171661651189, -12.568427112890276, -12.94060617773664, 5353.0655296997775, 5374.180921168529, 5368.691562928763, 0.9999970768878805, 0.9999982924190512, 0.999996989398469, 60.00708618906881, 60.00938907910001, 60.00940195509592, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5848, 3.529489, 2733.789, 789.5938, 3.477119, 2745.549, 825.0787, 3.310468, 2730.917, 774.7358, 3.528623, 2733.774, 594.1259, 4.622566, 2746.4, 801.5886, 3.428407, 2748.02, 99.49366, 99.92396, 99.38912, 99.49521, 99.95261, 100.0
264521.63544000004, 283.1258928903812, 282.4516472410363, 282.70618226693125, 19.032227852791113, 19.147263508437085, 19.103891804034113, 5361.2215532028595, 5379.869717627669, 5377.352581216096, 88.71095632190804, -10.31137101101558, -13.95299471176304, 5364.456609142683, 5379.980596011898, 5375.996883594753, 0.9999974757613586, 0.9999970904694873, 0.9999977753333734, 60.01435588854089, 60.01683470804379, 60.011817003858404, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.9133, 3.508965, 2740.144, 795.9168, 3.452253, 2747.762, 831.3293, 3.272365, 2721.045, 780.4448, 3.511707, 2738.406, 589.5479, 4.649595, 2744.29, 804.9087, 3.416505, 2747.692, 99.70471, 100.0, 99.02093, 99.67401, 99.87582, 100.0
264523.97740000003, 283.1149920785263, 282.4790917145185, 282.76234704538757, 19.035093868285696, 19.155263246819914, 19.122489184699315, 5365.5537406407575, 5384.892410389955, 5374.41492842419, 90.826177579979, -16.12579967689794, -14.162282406050963, 5366.9782800683915, 5385.725840391908, 5378.974317055862, 0.999997285472088, 0.9999968224746006, 0.9999961838132495, 60.01187271359945, 60.00826225300872, 60.01114138809962, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.8214, 3.527348, 2735.471, 790.586, 3.471041, 2746.879, 825.0593, 3.310652, 2730.688, 779.1826, 3.513178, 2739.169, 594.1068, 4.622931, 2746.449, 801.5886, 3.428041, 2747.912, 99.52149, 99.95986, 99.40582, 99.66928, 99.95442, 100.0
264526.31916, 283.1935729800761, 282.57826323607344, 282.7531325270463, 19.05999816048424, 19.14864430496805, 19.155679068839582, 5372.2901330893565, 5385.3267338846545, 5387.205967176054, 95.95177157219973, -22.90305755627537, -18.166735043632798, 5371.2756350915, 5381.685404241817, 5388.780634016612, 0.9999961048165225, 0.9999891732237743, 0.9999932353362893, 60.01224728041547, 60.012711144151375, 60.01353241806147, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 783.3578, 3.498971, 2742.378, 799.6717, 3.434754, 2748.306, 819.8569, 3.343417, 2738.877, 787.2802, 3.485599, 2744.338, 600.4586, 4.576727, 2748.104, 795.3856, 3.454411, 2747.59, 99.80625, 100.0, 99.67559, 99.88162, 100.0, 99.9941
264528.62176, 283.2164454033335, 282.5384460214656, 282.7394633872218, 19.04811341262917, 19.153334590233772, 19.129480192467483, 5368.149076902124, 5382.490880560321, 5375.258715403021, 95.20972059787482, -15.712957873739299, -14.944778973543634, 5362.954565072268, 5385.043312296215, 5381.679412326939, 0.9999972073044135, 0.9999937819878765, 0.9999941191323182, 60.01305647342715, 60.008434396282745, 60.011710364226296, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 781.3667, 3.508252, 2740.128, 795.8973, 3.452253, 2747.703, 823.4481, 3.317095, 2732.13, 780.8915, 3.508398, 2739.691, 594.0876, 4.622749, 2746.454, 801.6085, 3.427858, 2747.972, 99.72037, 100.0, 99.46749, 99.71635, 99.95459, 100.0
264530.92816, 283.19189754145486, 282.6568504314466, 282.7324577576436, 19.04350632128855, 19.149011199462617, 19.132623144282093, 5365.435915359487, 5388.900747432368, 5378.433066982119, 88.7855613321617, -21.575897188769545, -12.404931913262317, 5366.714676323543, 5383.8766680282015, 5368.627457967391, 0.9999934423589587, 0.999994596175912, 0.9999958138876385, 60.0128042218058, 60.011341412074714, 60.014323497686675, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 780.933, 3.50843, 2739.976, 795.8973, 3.452253, 2747.991, 825.0981, 3.3101, 2731.591, 780.9691, 3.50803, 2739.909, 600.4014, 4.576727, 2747.885, 801.5886, 3.428041, 2748.318, 99.71882, 100.0, 99.41365, 99.70826, 100.0, 100.0
264533.32540000003, 283.0769293188649, 282.4732525071321, 282.6306245995785, 19.042822077259668, 19.14392653037343, 19.106191109443927, 5363.3704580384165, 5382.0867864337415, 5374.59612382733, 88.42652740000358, -11.168961669793816, -16.33654271931448, 5367.825523321841, 5382.658547342828, 5374.294394404754, 0.9999964414329464, 0.9999968993301712, 0.9999959607932312, 60.01430773661006, 60.017865083303306, 60.01850407068727, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 600 800], 5500.0, [], 774.5848, 3.530203, 2734.077, 789.5743, 3.477119, 2745.67, 831.3876, 3.272549, 2721.077, 774.6387, 3.528623, 2733.551, 606.6007, 4.526505, 2745.771, 807.8909, 3.399658, 2746.599, 99.50048, 99.91559, 99.03102, 99.49569, 99.92974, 99.96588
