TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
265610.56756, 283.089813269056, 282.7578954429084, 282.808103546197, 19.055645382536294, 19.163266550696306, 19.12290539210441, 5363.589911023097, 5388.820484267892, 5381.537704167913, 88.20336254538825, -13.481721036973795, -17.209619178978073, 5365.032784764689, 5387.463023129102, 5388.792274192889, 0.9999968470640301, 0.9999951121509635, 0.999994213392174, 60.00233950557353, 60.0018926848142, 60.00030480409119, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 775.9057, 3.525028, 2735.419, 799.1853, 3.438438, 2748.283, 826.5346, 3.301633, 2728.609, 780.2895, 3.510236, 2738.749, 792.732, 3.4649, 2746.761, 802.006, 3.426393, 2748.277, 99.53867, 100.0, 99.31957, 99.6766, 99.96766, 100.0
265612.87764, 283.1963261576144, 282.7814558831287, 282.8873837971943, 19.064377520293768, 19.16921988011775, 19.139680146232394, 5367.254932153505, 5388.947898030923, 5377.17688968592, 91.6608490344288, -11.592890212104976, -15.44850038289152, 5367.9349174132585, 5387.014587208606, 5377.639161386167, 0.9999963217226113, 0.9999959747961572, 0.9999972619627988, 60.00583899762801, 60.004423236727966, 60.003580473248135, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 775.8466, 3.525384, 2735.026, 799.1075, 3.441201, 2747.928, 828.0681, 3.292613, 2724.827, 782.7751, 3.500491, 2741.435, 796.6805, 3.449194, 2747.989, 807.0161, 3.400756, 2746.507, 99.55068, 100.0, 99.19895, 99.77191, 100.0, 99.96778
265615.16448000004, 283.21059270865504, 282.6638737246647, 282.75032565555995, 19.056318891256236, 19.164894707980434, 19.13010843155516, 5365.751833665852, 5384.1243878014, 5382.909270173148, 91.33788322608848, -15.508535201462564, -16.49734467203359, 5371.354611596152, 5386.803533315722, 5380.768330469849, 0.9999962414169264, 0.9999956010585124, 0.9999941760407234, 60.00398128134089, 60.005529671457886, 60.00642780749324, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 780.7556, 3.510393, 2738.897, 795.9557, 3.44949, 2747.941, 828.8446, 3.291693, 2726.716, 780.9497, 3.509685, 2738.808, 792.732, 3.4649, 2746.864, 802.006, 3.426393, 2748.336, 99.67957, 100.0, 99.23624, 99.68214, 99.96974, 100.0
265617.50384, 283.1274947504947, 282.64690448247507, 282.8544478019701, 19.069127869214455, 19.18150279045398, 19.133433847863927, 5371.261055208568, 5390.083993318137, 5388.284532398779, 93.08978056979527, -15.473463935274594, -12.254158860433563, 5377.1503031082175, 5394.289234238104, 5385.193331652422, 0.9999948260941075, 0.9999959930880282, 0.999995118137533, 60.01208727250759, 60.00581139857995, 60.01024271960608, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 781.0513, 3.505396, 2740.729, 792.979, 3.464226, 2747.034, 826.5346, 3.301449, 2728.439, 786.4646, 3.488724, 2743.652, 798.9885, 3.439149, 2748.032, 802.006, 3.426759, 2748.218, 99.73146, 99.96971, 99.31535, 99.844, 100.0, 100.0
265619.84036000003, 283.3000440301938, 282.6579184917847, 282.86602984747884, 19.05543302647067, 19.18463419036833, 19.156030146471345, 5378.2723975092795, 5390.852806689267, 5394.095523103537, 93.425347979908, -12.880901170082325, -15.630757382005413, 5374.2727204396715, 5391.738268566303, 5391.079874290044, 0.9999964488965537, 0.9999962852130757, 0.9999962381664695, 60.008625444719925, 60.0090097083096, 60.002164973836955, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 788.5231, 3.481303, 2745.042, 786.6559, 3.487987, 2744.025, 820.2451, 3.337159, 2737.321, 792.8922, 3.46427, 2746.651, 805.3785, 3.411573, 2747.417, 795.7634, 3.452946, 2747.79, 99.91349, 99.86421, 99.63424, 99.96176, 99.98961, 100.0
265622.12936, 283.0598615277869, 282.63518915111115, 282.79620955110875, 19.05624842144843, 19.192183857915655, 19.13383972413589, 5369.1456099759125, 5391.929768248365, 5382.632519314477, 89.9354835364741, -14.784885028122972, -14.697568527520616, 5375.224105706667, 5393.078593893196, 5384.284078710955, 0.9999960495138166, 0.9999979765618721, 0.9999963404964415, 60.00413792683663, 60.003651730552505, 60.00593151704192, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.2538, 3.504147, 2740.925, 792.9401, 3.464226, 2746.816, 826.5152, 3.301265, 2729.122, 786.5811, 3.488173, 2743.914, 798.9885, 3.439514, 2747.918, 801.9663, 3.426576, 2748.108, 99.75562, 99.97164, 99.31504, 99.83814, 100.0, 100.0
265624.47104000003, 282.9644105727023, 282.63464698034824, 282.8254612771468, 19.05934725157542, 19.16635848053274, 19.129366993199653, 5363.053273970572, 5387.930428789829, 5376.389473312822, 88.73313070569452, -14.730208641626405, -18.603066502536876, 5361.656458755546, 5382.494217377697, 5376.6984043636385, 0.9999962713511008, 0.999997311407513, 0.9999970911282285, 60.00493805240799, 60.00710467429912, 60.00637546097755, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.2538, 3.50379, 2741.035, 792.9207, 3.464226, 2746.923, 826.5152, 3.301633, 2729.056, 786.6588, 3.487621, 2743.963, 798.9694, 3.439514, 2748.358, 801.9862, 3.426943, 2748.225, 99.75735, 99.97181, 99.32766, 99.83197, 100.0, 100.0
265626.82532, 283.19256998110825, 282.6173771433797, 282.80965217294585, 19.070070155009194, 19.18797676289352, 19.137319878914692, 5372.593757108549, 5389.706124742975, 5385.465245806806, 90.00912466758155, -12.355441538095874, -16.61402343550435, 5370.52298268, 5392.4271061733825, 5385.496572242451, 0.9999964504096989, 0.9999974736578543, 0.9999970126087161, 60.00332955762678, 60.00301878954264, 60.00414527213719, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 775.8466, 3.525384, 2735.198, 799.1853, 3.438438, 2748.006, 832.9017, 3.263345, 2718.192, 780.3478, 3.508214, 2739.927, 794.4487, 3.458142, 2747.713, 805.7239, 3.411744, 2747.897, 99.54267, 100.0, 98.92602, 99.71704, 99.98842, 100.0
265629.20080000005, 283.1425375654098, 282.56981100181173, 282.7415422140926, 19.052058189824614, 19.187557493738776, 19.13733679105705, 5366.865479335505, 5391.578823438997, 5380.468425414643, 91.46387403169183, -14.777428654519895, -15.898287616912057, 5364.015787533038, 5390.256928654292, 5377.38702894472, 0.9999946835900911, 0.9999956729748117, 0.9999951852415548, 60.00726307204174, 60.00359244703446, 60.00676301197938, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.1553, 3.50611, 2739.616, 793.874, 3.457779, 2747.625, 826.5928, 3.301265, 2729.274, 782.4838, 3.502882, 2739.753, 793.9337, 3.462891, 2746.907, 802.006, 3.426943, 2748.336, 99.74383, 99.98736, 99.30526, 99.73523, 99.97974, 100.0
265631.5054, 283.01961107005314, 282.5708275512669, 282.6656462213103, 19.044788919171953, 19.154152585778803, 19.139010318457938, 5361.746676302548, 5379.283219546756, 5385.154070138678, 96.82815490550865, -15.686769045668768, -14.085198190880874, 5358.957499268512, 5382.0477854416695, 5379.566552647664, 0.9999929645896001, 0.9999968253581504, 0.9999944464103044, 60.00978388932955, 60.00592847986387, 60.006458965393996, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 773.3428, 3.533416, 2731.512, 803.0375, 3.420018, 2747.577, 823.7587, 3.317279, 2736.219, 774.095, 3.53138, 2733.077, 786.4373, 3.489006, 2743.883, 795.7833, 3.452763, 2747.785, 99.42223, 99.99783, 99.46792, 99.46989, 99.84938, 99.99888
265633.83440000005, 283.1509779576249, 282.5670266095772, 282.83213968948616, 19.06473070131536, 19.178604250770974, 19.12965190634563, 5367.012410144914, 5388.42828305136, 5380.605913492068, 89.90472466821302, -16.053008485526675, -14.438832879965503, 5369.168456819463, 5385.697495859688, 5384.340755895179, 0.9999950248477176, 0.9999943108836433, 0.9999963546424204, 60.010790753927395, 60.00916686268664, 60.00880168410766, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 775.1171, 3.526277, 2735.208, 799.1853, 3.438622, 2748.117, 826.4763, 3.302001, 2728.67, 780.2895, 3.510052, 2738.865, 792.732, 3.4649, 2746.699, 801.9862, 3.426393, 2748.045, 99.52825, 100.0, 99.32961, 99.68863, 99.9635, 100.0
265636.16120000003, 283.06609090362275, 282.5653065502209, 282.7236102105868, 19.05063406797665, 19.167663036930254, 19.148166743293796, 5364.914867698597, 5387.925697678918, 5387.438268452058, 94.3232136713641, -21.094939949271748, -16.993155937694155, 5367.136311663224, 5390.073797978765, 5384.650371823175, 0.9999961995962121, 0.9999915251430018, 0.9999968404553488, 60.00985824060463, 60.01206915228547, 60.00991270388073, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 776.0634, 3.524492, 2735.351, 799.1853, 3.438622, 2748.059, 820.1481, 3.337527, 2737.266, 780.2701, 3.51042, 2739.146, 792.732, 3.465265, 2746.978, 802.006, 3.426393, 2748.213, 99.5505, 100.0, 99.62019, 99.69303, 99.96968, 100.0
265638.4944, 283.2055177700642, 282.67324297230624, 282.6881176648507, 19.07872778762697, 19.186145573132457, 19.148709765661618, 5375.497101304137, 5393.988155836953, 5395.471571739652, 91.08084571098152, -15.097421560040857, -16.582095015560185, 5372.333754114077, 5392.663761028479, 5391.02827024071, 0.9999943263957514, 0.9999982029994047, 0.9999962793926239, 60.00972209287148, 60.00914939831171, 60.0080169917187, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.175, 3.504504, 2741.26, 792.9401, 3.46441, 2746.868, 813.8781, 3.370292, 2743.14, 786.6393, 3.488173, 2743.802, 798.9885, 3.439697, 2748.137, 808.1693, 3.39801, 2745.862, 99.75161, 99.96966, 99.84863, 99.86623, 100.0, 99.95016
265640.81052, 283.2596770045098, 282.6872760199149, 282.88321734877235, 19.063729058963858, 19.168576644670797, 19.150310681539498, 5366.349018947382, 5391.386751369312, 5385.613671749202, 93.54488137579574, -16.42393577763596, -17.55937179714067, 5369.054966592686, 5392.910898062344, 5389.898146180546, 0.9999946651516655, 0.9999961024571166, 0.9999975439589073, 60.0117292111412, 60.00812118420126, 60.0079027000897, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 775.7086, 3.524492, 2735.716, 799.2437, 3.43807, 2748.063, 820.1675, 3.337343, 2737.602, 780.2895, 3.510052, 2739.205, 792.7511, 3.465265, 2747.031, 802.7019, 3.421632, 2747.883, 99.56377, 100.0, 99.63241, 99.69459, 99.95979, 100.0
265643.32700000005, 283.09065573850205, 282.6541968630087, 282.7873356704224, 19.048261124178673, 19.167259742710755, 19.13227224463394, 5368.537603444677, 5391.355291201001, 5379.659785585535, 89.08621786688036, -13.315884331634152, -16.34855460404094, 5371.602100924027, 5391.0048082205185, 5382.976111771885, 0.9999952517497588, 0.9999983768530943, 0.9999955700657998, 60.006534114545865, 60.00835967876305, 60.005313364449286, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.2341, 3.504147, 2740.819, 792.9401, 3.463857, 2746.872, 820.8469, 3.332189, 2735.738, 778.0369, 3.521268, 2736.38, 789.0696, 3.480605, 2744.786, 813.4974, 3.370358, 2743.212, 99.74951, 99.96335, 99.56459, 99.57447, 99.89389, 99.83729
265645.67348, 283.26110721099434, 282.61440694900307, 282.7124190310529, 19.063561159834073, 19.18928120077445, 19.174433996757063, 5378.785581148143, 5394.166164134805, 5394.458853364576, 95.85343309162477, -13.911548981821397, -12.179265525787969, 5365.054232533172, 5392.351545714816, 5388.449945668859, 0.9999969549505632, 0.9999971377655521, 0.9999953035118608, 60.005781624063374, 60.0054880846158, 60.00882975888087, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 786.9854, 3.488442, 2743.715, 789.6521, 3.477119, 2746.185, 824.1857, 3.316359, 2735.14, 779.7264, 3.511156, 2739.383, 792.6557, 3.465265, 2746.981, 808.2687, 3.397643, 2746.334, 99.85759, 99.93595, 99.46149, 99.68167, 99.96963, 99.9585
265648.0648, 283.0381518416717, 282.62302224885735, 282.61010405990095, 19.066728107382854, 19.16627670665381, 19.138344157815858, 5366.344784455681, 5390.768357352137, 5381.583901993824, 85.33093665773777, -14.176535688289277, -15.703661377008757, 5369.681574880605, 5389.663703565765, 5378.521051179355, 0.9999973248036875, 0.9999972734942695, 0.9999953447204921, 59.997086982757004, 60.00015666822103, 60.00009115601556, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 787.2417, 3.483623, 2744.962, 786.5976, 3.489461, 2742.945, 826.0881, 3.302921, 2729.133, 773.8813, 3.53138, 2733.305, 786.3992, 3.489737, 2743.781, 814.6306, 3.366696, 2742.94, 99.89996, 99.82689, 99.32419, 99.46794, 99.87932, 99.82668
265650.58884000004, 283.04019451128204, 282.61304635874114, 282.7624328470199, 19.02128530935362, 19.145678588759313, 19.09714517828303, 5359.674308131672, 5382.035876594386, 5370.876714218499, 91.36762127109841, -10.278303336358476, -15.113338959994508, 5365.354385991176, 5382.982341204323, 5375.869618689061, 0.9999969337231014, 0.9999959625870477, 0.9999980370743364, 59.99045444949857, 59.99114012549819, 59.98959535914053, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 794.7925, 3.45721, 2747.761, 780.2745, 3.509907, 2739.496, 832.8434, 3.26353, 2718.191, 767.6868, 3.550318, 2726.369, 780.1236, 3.511469, 2738.877, 820.933, 3.333185, 2736.407, 100.0, 99.70136, 98.91624, 99.22361, 99.6968, 99.59542
265652.89456000004, 283.0615151072976, 282.6183914970898, 282.6686377396627, 19.07331960083379, 19.173733068585918, 19.14136920961337, 5364.9338072920455, 5388.220670682822, 5382.421517656059, 85.75636328223709, -13.913731712813842, -15.655994542615645, 5371.130907809032, 5389.563422928195, 5382.460067746085, 0.9999949656583206, 0.9999960809564422, 0.9999956897006776, 59.98519023194537, 59.986657379460866, 59.9910287459186, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 788.4837, 3.481481, 2745.104, 786.5587, 3.487803, 2743.357, 826.554, 3.302001, 2729.113, 773.9202, 3.531013, 2733.305, 786.4373, 3.489371, 2744.117, 814.5909, 3.366879, 2742.817, 99.91121, 99.83579, 99.32587, 99.47603, 99.86731, 99.81824
265655.24092, 283.1318152409505, 282.62865225968335, 282.72909533379584, 19.080815990096525, 19.178550686524385, 19.158083555704202, 5377.774356073609, 5396.314248149247, 5389.149508898224, 92.44783407762861, -14.046638404115583, -14.755168425130165, 5370.457831878267, 5398.219154135855, 5393.761745155471, 0.9999948283770053, 0.9999962886641734, 0.9999952595338688, 59.98518777018398, 59.98632914558882, 59.98179572926072, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 794.7531, 3.457031, 2747.604, 786.5003, 3.488355, 2743.809, 826.5346, 3.302001, 2728.717, 773.9396, 3.53138, 2733.234, 787.3911, 3.484258, 2744.717, 812.6823, 3.379881, 2744.611, 99.99642, 99.84388, 99.30904, 99.47182, 99.89135, 99.8901
265657.52892, 283.1410639165673, 282.5880188331797, 282.86206780311755, 19.05718970204158, 19.158337148002566, 19.141406109500313, 5362.518486355239, 5393.526884150515, 5382.1497034946815, 88.54406284799825, -11.796432004194003, -16.38808119302712, 5370.002431491614, 5391.069760375722, 5383.803830535681, 0.9999972320377738, 0.9999981192913598, 0.9999929853667305, 59.980524443851586, 59.98453627553682, 59.987351176097995, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 801.1603, 3.430975, 2748.139, 792.8428, 3.464594, 2746.81, 821.2158, 3.327771, 2734.434, 777.5903, 3.519429, 2736.55, 789.0887, 3.480423, 2744.726, 812.901, 3.373105, 2743.229, 100.0, 99.96755, 99.54923, 99.59412, 99.90152, 99.85998
265659.87144, 283.2984043656753, 282.69336544060553, 282.8335210754215, 19.084403867623205, 19.175550057281626, 19.146893218392755, 5371.716924360555, 5394.371542698616, 5380.885413761207, 87.86979309465369, -8.225783766648192, -16.26423089897912, 5372.873584704633, 5391.130938941132, 5382.1491136513805, 0.999996062915091, 0.9999970919708348, 0.9999985917612567, 59.985294769675605, 59.983865970543796, 59.98575167754171, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 794.7728, 3.457031, 2747.598, 789.6521, 3.474356, 2746.073, 826.5734, 3.301633, 2728.725, 773.9979, 3.53138, 2732.903, 792.713, 3.4649, 2746.812, 808.2687, 3.39801, 2746.563, 99.99623, 99.93387, 99.30935, 99.47182, 99.96558, 99.9522
265662.18236000004, 283.1314215531853, 282.6464080868436, 282.69461715210014, 19.058145995137426, 19.146971199363037, 19.115845190765967, 5359.545628491946, 5382.745045143784, 5374.140628150197, 87.0599431156993, -13.59825439890382, -12.85345150381545, 5359.898402302028, 5388.013288190242, 5375.318587226757, 0.9999959710776405, 0.9999977756055374, 0.9999954990886536, 59.979217214618544, 59.97842251625061, 59.97988781485367, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 790.7509, 3.474521, 2745.312, 797.9985, 3.441017, 2748.028, 832.727, 3.26353, 2718.308, 767.5315, 3.549951, 2724.087, 798.9885, 3.439514, 2748.248, 802.006, 3.426576, 2748.332, 99.93215, 100.0, 98.90824, 99.19493, 100.0, 100.0
265664.56332, 283.3446284417562, 282.70350730185766, 282.89103682266006, 19.042190958424822, 19.16555145550607, 19.12431908311607, 5365.828262350131, 5390.891580039194, 5380.180080990065, 87.96667311332567, -10.567753483180695, -14.878001781200055, 5367.957121078388, 5394.3888926599775, 5383.3947578354355, 0.9999969061397571, 0.9999977091727157, 0.9999945637570159, 59.986032968817014, 59.98241822022098, 59.97702382655396, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 794.8122, 3.456853, 2747.489, 792.9595, 3.464226, 2746.928, 826.554, 3.301633, 2728.836, 773.959, 3.531197, 2733.238, 792.732, 3.465082, 2746.696, 808.2885, 3.397643, 2746.612, 99.99414, 99.97185, 99.32953, 99.44113, 99.96338, 99.96034
265666.93408000004, 283.1801550490836, 282.7027774303275, 282.85135103051067, 19.07890089552078, 19.17334920722802, 19.143220935650763, 5375.319534329223, 5395.096413824669, 5385.504528360579, 88.08452173187297, -12.094338377994973, -11.797162573063815, 5376.742638853885, 5389.463528893893, 5389.994934635722, 0.9999963175694393, 0.9999945824161351, 0.9999962735763169, 59.97930503980883, 59.98313506785154, 59.97640500567016, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 788.5034, 3.480946, 2744.942, 799.1853, 3.438807, 2748.064, 826.5928, 3.301817, 2728.431, 773.9008, 3.531564, 2733.14, 798.9694, 3.439332, 2747.923, 808.3084, 3.39801, 2746.844, 99.90111, 100.0, 99.29865, 99.46355, 100.0, 99.94775
265669.29008, 283.2772139079202, 282.7240882555925, 282.8973718579768, 19.0750629114036, 19.154235671707912, 19.143673214211997, 5368.768400261037, 5392.405044462919, 5391.389064771505, 88.78619876393884, -18.59134440974958, -13.478119146619065, 5371.521728238551, 5388.1144200315075, 5389.880193891709, 0.9999953273422395, 0.9999960190784168, 0.9999936074995838, 59.984555597447944, 59.98611884359957, 59.98741737581103, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.4116, 3.504325, 2741.647, 805.4695, 3.410993, 2747.553, 820.1481, 3.337527, 2737.432, 780.2119, 3.510236, 2739.097, 805.1497, 3.411025, 2747.319, 814.1932, 3.370358, 2743.611, 99.77965, 99.99814, 99.62606, 99.68067, 99.99995, 99.84147
265671.65768, 283.2073297101657, 282.74784214805226, 282.87394891493886, 19.051192588346712, 19.181231419096566, 19.13040913027195, 5369.9915501303, 5390.189719909698, 5380.139371566615, 88.34702484817876, -8.428326933901644, -12.56105111472823, 5368.776282951546, 5391.237285724109, 5379.022543382854, 0.9999982819849239, 0.9999988541147974, 0.9999971446887584, 59.987559771643966, 59.98691200985936, 59.98934057990565, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 788.5034, 3.481303, 2745.052, 799.2048, 3.438807, 2748.171, 826.554, 3.301265, 2729.005, 773.9008, 3.531197, 2733.029, 798.9504, 3.439332, 2748.088, 812.2051, 3.375669, 2743.877, 99.90357, 100.0, 99.31953, 99.4496, 100.0, 99.86081
265673.97272, 283.1628437139673, 282.6113176707726, 282.75590456355064, 19.0097335239799, 19.12783228714588, 19.089617686282562, 5359.318563248835, 5376.059620868931, 5366.614528464763, 85.9024817538043, -8.958188294003776, -14.894018279522186, 5355.89415665101, 5376.343935791457, 5368.19105947808, 0.9999969058309646, 0.9999969460990804, 0.9999960444910975, 59.983706556072946, 59.98792670070762, 59.98704280405748, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.1553, 3.507002, 2739.808, 798.232, 3.445069, 2747.969, 829.0775, 3.283777, 2723.064, 770.153, 3.543883, 2727.339, 793.7811, 3.465447, 2747.099, 820.8336, 3.333735, 2736.413, 99.73689, 100.0, 99.13494, 99.25891, 99.9895, 99.59743
265676.26988000004, 283.400183327238, 282.7670086265414, 282.83002915828575, 19.038734599135974, 19.143024029543152, 19.11685588815635, 5372.601757747197, 5390.999649779591, 5380.607071963239, 81.98958793084603, -9.544355170739891, -16.71406604849045, 5366.880792025372, 5386.002652060493, 5381.9032905428285, 0.9999945567403351, 0.9999964858792295, 0.9999957204362198, 59.98322170360443, 59.99181166657684, 59.99128788739119, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 779.0009, 3.51539, 2739.293, 797.6289, 3.445253, 2748.179, 827.1169, 3.299976, 2728.824, 773.9396, 3.531197, 2733.194, 798.9313, 3.439697, 2747.974, 814.571, 3.366879, 2742.818, 99.67975, 100.0, 99.30186, 99.47201, 100.0, 99.82225
265678.58616, 283.2994651598179, 282.6871051806658, 282.7669993180256, 19.036654930995613, 19.16531339995728, 19.108851721173394, 5367.685654459248, 5389.678823807258, 5379.389567863709, 82.93274029123859, -13.205563087280552, -15.076039736291023, 5365.508033011234, 5390.648282539864, 5378.457796735554, 0.9999951131454752, 0.9999976565381061, 0.9999965732354941, 59.99201177236494, 59.991514879976044, 59.98835959663416, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 776.0831, 3.525028, 2735.413, 792.9401, 3.464041, 2746.87, 826.4957, 3.301817, 2728.778, 773.9396, 3.53138, 2733.248, 792.713, 3.465082, 2746.821, 814.571, 3.366879, 2742.935, 99.54267, 99.97181, 99.31127, 99.46989, 99.96794, 99.82225
265680.86976000003, 283.20902526181277, 282.6164632095937, 282.905421112643, 19.04471774945931, 19.151611429273196, 19.150757003617567, 5367.979480801923, 5386.122473670812, 5386.992404565112, 86.9084959389802, -9.531754953780137, -17.938948167057333, 5372.778417908909, 5386.376224899206, 5391.241272347401, 0.9999964798197926, 0.9999960629727018, 0.9999958525907592, 59.990031039594754, 59.99283187215179, 59.99325501107277, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 769.5576, 3.545373, 2728.882, 786.6365, 3.487987, 2743.746, 820.2063, 3.337527, 2737.548, 780.2701, 3.510604, 2738.928, 786.4183, 3.488824, 2743.67, 808.2885, 3.39801, 2746.507, 99.27518, 99.85601, 99.62206, 99.68067, 99.8591, 99.95003
265683.20484, 283.2355979496978, 282.75503074157314, 282.88142962866925, 19.03585283401023, 19.16534577531244, 19.121065866451953, 5367.043583828328, 5392.346970359427, 5385.230819552497, 86.45649169980334, -18.14510062721149, -10.21841999425601, 5372.525599047862, 5394.109566054058, 5387.9905220267565, 0.9999965174711154, 0.9999965510565179, 0.9999963456126644, 59.99129789420272, 59.99029913679612, 59.98842141585009, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 775.8663, 3.525206, 2735.193, 792.9401, 3.464041, 2746.923, 826.5346, 3.301633, 2728.617, 773.9396, 3.531564, 2733.301, 792.6938, 3.465082, 2746.812, 814.5909, 3.366696, 2742.931, 99.54476, 99.96971, 99.30544, 99.45754, 99.97171, 99.82635
265685.53808, 283.23495834020304, 282.7339213932359, 282.8356781118469, 19.045959988928672, 19.172431769832226, 19.134601127787302, 5369.284001106012, 5387.333448649008, 5385.4870921669935, 93.7527883455059, -14.73225188175013, -15.935828019450582, 5363.440156417368, 5387.682965053579, 5381.875011313587, 0.9999974758634154, 0.9999960521226466, 0.9999966514843577, 59.989511744495985, 59.994661989920886, 59.994275612270094, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 775.748, 3.524849, 2734.778, 792.9012, 3.464226, 2746.816, 820.1675, 3.337527, 2737.321, 773.8619, 3.531013, 2732.854, 792.732, 3.465265, 2746.974, 808.2488, 3.400024, 2746.696, 99.55242, 99.97164, 99.62219, 99.46549, 99.97349, 99.96647
265687.96352000005, 283.31448793755214, 282.65783913641695, 282.7959655312069, 19.04781033517091, 19.126786083145266, 19.13108949391413, 5365.208116879182, 5382.818226979363, 5380.375307516366, 96.02152947618197, -19.785414799526492, -19.319642966822812, 5366.8959127357, 5385.650457853426, 5382.881376052553, 0.9999973796755601, 0.9999937417565701, 0.9999968352785763, 59.99170763903808, 59.99310648792509, 59.992635980613166, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.2538, 3.504147, 2740.925, 799.2242, 3.438438, 2748.11, 813.781, 3.37066, 2742.817, 768.9102, 3.544986, 2728.548, 796.3562, 3.452298, 2747.589, 806.0419, 3.405518, 2746.545, 99.73613, 100.0, 99.8222, 99.30468, 99.99236, 99.95788
265690.28004000004, 283.26459058199964, 282.703211791149, 282.84879841406826, 19.046011250338868, 19.161518620109923, 19.132362295004366, 5366.849673905907, 5382.280457068586, 5384.9685813633, 101.2762574482158, -17.04819668952021, -14.92404953789628, 5369.9317707727505, 5383.895636601054, 5385.225851679973, 0.9999980295300658, 0.9999951340313691, 0.9999972984440341, 59.99177862732377, 59.991814250101655, 59.989060292582586, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 777.0294, 3.52128, 2737.538, 792.9401, 3.464041, 2747.034, 820.1675, 3.337527, 2737.147, 773.959, 3.530645, 2732.811, 792.732, 3.4649, 2746.978, 808.2488, 3.39801, 2746.55, 99.61236, 99.96775, 99.63467, 99.47118, 99.96558, 99.93379
265692.61164, 283.36745959439736, 282.77296641848454, 282.86516122063006, 19.05308024817403, 19.175507814529148, 19.12782677161046, 5367.034448935598, 5389.9857585647205, 5383.241212882047, 88.18313520304332, -14.885956145016507, -14.508541263088318, 5373.663389214431, 5396.102286386177, 5383.044169652968, 0.9999938883525942, 0.9999968511495996, 0.9999972115643344, 59.99448140159251, 59.994999794809694, 59.99557002544916, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 785.4082, 3.492903, 2743.781, 788.9323, 3.481909, 2744.311, 823.4481, 3.317279, 2731.133, 780.0759, 3.511156, 2739.15, 786.2847, 3.488458, 2743.559, 814.6704, 3.366879, 2742.64, 99.84878, 99.89286, 99.39699, 99.69138, 99.83366, 99.81577
265694.9724, 283.3411460547293, 282.63839801950866, 282.87436480752154, 19.056993642893524, 19.159118904240177, 19.150996500611615, 5372.313553949722, 5384.995503512876, 5389.401955730607, 90.7959741369475, -16.815527301228485, -13.28825027835137, 5374.313947860218, 5391.065008540414, 5388.138073736837, 0.9999962459719297, 0.9999949908469506, 0.9999961381306248, 59.99733847597516, 59.99733944761548, 59.99495192717601, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.175, 3.50379, 2740.647, 792.9207, 3.464041, 2747.04, 820.2063, 3.337343, 2737.66, 773.8425, 3.531013, 2732.908, 792.713, 3.4649, 2747.029, 808.2687, 3.397826, 2746.388, 99.74324, 99.96775, 99.63454, 99.4616, 99.96766, 99.95634
265697.30844, 283.2456367607779, 282.784205788543, 282.84521079389515, 19.026009481719417, 19.169367591279627, 19.150498595606916, 5367.864942954558, 5397.067748074681, 5387.821609583567, 88.13137049088982, -13.568765933635177, -13.49683957373145, 5368.766923131228, 5390.961973316194, 5391.733410538068, 0.9999971807936756, 0.9999941912426445, 0.9999919792638418, 59.99933957347754, 59.99778158556434, 60.00174168527672, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 788.5231, 3.481303, 2745.1, 786.6559, 3.487803, 2743.854, 820.2257, 3.337527, 2737.436, 780.2507, 3.51042, 2738.981, 786.4755, 3.488824, 2743.889, 814.7101, 3.366513, 2742.641, 99.90319, 99.86421, 99.62636, 99.68227, 99.85708, 99.81581
265699.58876, 283.3884753105581, 282.716256877945, 282.93327135246574, 19.053163587153527, 19.156222905051155, 19.1494415374828, 5374.650274641113, 5390.887454093321, 5394.967292219326, 94.89231510468244, -21.508319591135546, -16.95534859536201, 5371.265160654657, 5392.01465874987, 5387.787517293496, 0.9999940167563661, 0.9999953644036941, 0.9999952320271696, 59.99836410447579, 59.99521394716516, 60.00211620402143, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 794.7925, 3.456853, 2747.379, 780.3329, 3.510459, 2739.156, 813.8586, 3.370476, 2743.301, 786.6393, 3.487989, 2743.969, 780.219, 3.511104, 2739.098, 820.8336, 3.333368, 2736.75, 99.98823, 99.69111, 99.83983, 99.86023, 99.68686, 99.58694
265701.9024, 283.351875805439, 282.74307784858155, 282.738485491414, 19.05886384022414, 19.149080394098604, 19.12714498309345, 5371.690711089942, 5379.418280564907, 5388.144606097885, 94.60541654314625, -17.914386383774627, -13.55430326978194, 5362.47657948195, 5388.019609778544, 5389.7686334389255, 0.9999952821807174, 0.9999938789597345, 0.9999977173087542, 59.9966339521552, 59.99399765326102, 59.99839796466183, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 788.5231, 3.481303, 2744.99, 786.6171, 3.487987, 2743.912, 820.1869, 3.337343, 2737.262, 780.3089, 3.510236, 2739.141, 786.4564, 3.488641, 2743.781, 815.8434, 3.358639, 2740.733, 99.90529, 99.86208, 99.62006, 99.68086, 99.8573, 99.7782
265704.34728000005, 283.2351575364924, 282.65814886514954, 282.7957336514035, 19.04089137557308, 19.14176165261434, 19.09600164057805, 5361.511096834249, 5383.868073758193, 5374.1713577964365, 87.11322338416835, -13.36704348202511, -9.221354631906706, 5363.760664401205, 5383.290125765731, 5375.692578355613, 0.9999967321296869, 0.9999973120540798, 0.9999969502576476, 59.9916847632879, 59.992323582365884, 59.99081546525622, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 788.5231, 3.481303, 2745.1, 786.6949, 3.487803, 2744.319, 821.3516, 3.327587, 2735.17, 777.668, 3.519429, 2735.3, 790.0425, 3.473848, 2746.33, 826.3407, 3.302604, 2728.94, 99.90739, 99.87688, 99.53932, 99.56553, 99.94748, 99.31717
265706.75124, 283.2490088099538, 282.6802954117292, 282.81749553167424, 19.06496114945974, 19.181959712974475, 19.154515173862148, 5367.644558515651, 5389.048058551263, 5384.149754465519, 89.44627003511664, -17.10410579356744, -16.94616853542493, 5366.576360133096, 5387.802268347007, 5381.87740314375, 0.9999965365414575, 0.9999978070290714, 0.9999963609457799, 59.98372318234177, 59.98855124915254, 59.98982381364794, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 784.4619, 3.49326, 2743.442, 789.3603, 3.47804, 2744.889, 821.3128, 3.331268, 2736.957, 780.2119, 3.510236, 2738.986, 786.4755, 3.488824, 2743.827, 822.3843, 3.32934, 2736.165, 99.82116, 99.90761, 99.60169, 99.68278, 99.85725, 99.55697
265709.12532000005, 283.27088655934824, 282.7824275598997, 282.7844259416982, 19.063945590379, 19.145876168032586, 19.12014419021465, 5363.19997289808, 5389.759570618103, 5387.393037179222, 88.1732408976842, -14.030857813249213, -13.272442201727245, 5363.459829601059, 5386.800088947404, 5388.0097370242165, 0.9999954733946012, 0.9999964922594942, 0.999996126958086, 59.98259026663207, 59.983041833397685, 59.98550612050656, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.2538, 3.503968, 2740.719, 792.9207, 3.46441, 2746.87, 820.1675, 3.337343, 2737.83, 773.9396, 3.531013, 2732.971, 792.732, 3.465082, 2746.864, 821.0522, 3.333735, 2736.771, 99.73003, 99.96971, 99.62006, 99.45772, 99.9616, 99.5804
265711.49192, 283.2730039058104, 282.65821202547687, 282.71026388777454, 19.04597120824178, 19.167124096622587, 19.116501331681405, 5361.360188161733, 5379.459100345089, 5383.648882616165, 92.16555328724678, -18.188328830267892, -16.514451353676122, 5369.0700611091725, 5388.592391514133, 5385.125915388, 0.9999918669352327, 0.9999972717043987, 0.9999940266480719, 59.97651434048613, 59.98068580781499, 59.97768838766163, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 776.0043, 3.526634, 2735.451, 799.2048, 3.438438, 2748.06, 813.9169, 3.371028, 2743.131, 767.6674, 3.550318, 2726.37, 798.9504, 3.439514, 2748.196, 814.6505, 3.36633, 2742.94, 99.55415, 100.0, 99.83366, 99.191, 100.0, 99.81551
265713.84412, 283.3726931740148, 282.74417513000384, 282.9319288793588, 19.066823578471748, 19.150310914974266, 19.137938190205116, 5365.075832248761, 5384.68932795506, 5385.750113054843, 91.16032406051727, -14.630983633122014, -17.325187217462258, 5370.70134557729, 5378.098049565405, 5376.342884850163, 0.9999938171666631, 0.9999951532450019, 0.9999967408744737, 59.97520570510659, 59.97401646574922, 59.97482999638727, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 782.175, 3.503611, 2741.222, 792.9401, 3.464226, 2747.151, 820.2063, 3.337527, 2737.432, 774.0367, 3.531564, 2733.014, 792.713, 3.464717, 2746.54, 821.1119, 3.333368, 2735.944, 99.75909, 99.97164, 99.62623, 99.46422, 99.96575, 99.5831
265716.22648, 283.3708790604414, 282.7405930631437, 282.80795260825266, 18.993517475644232, 19.110548889460716, 19.06672909210674, 5354.012274505392, 5373.584659155326, 5362.975072581599, 86.9242533843194, -7.5710027373127105, -12.497769953345596, 5361.286731278291, 5379.853418501115, 5369.531602916996, 0.9999978053439365, 0.9999979510426268, 0.9999972851816661, 59.98027836256655, 59.977966306301006, 59.97455638789456, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 775.7677, 3.525563, 2735.251, 792.9207, 3.464041, 2746.81, 820.2063, 3.337711, 2737.663, 773.9202, 3.531748, 2732.904, 792.2361, 3.468187, 2746.133, 822.4241, 3.324945, 2734.397, 99.55468, 99.9715, 99.62459, 99.46144, 99.95066, 99.51577
265718.60296000005, 283.2624566082319, 282.71776229063505, 282.7711342924488, 19.02679019029553, 19.156028092858598, 19.127810552187768, 5364.700996043048, 5380.096102243063, 5381.25443843959, 93.69558302070527, -13.339212502934906, -16.10594030851462, 5359.897178406398, 5385.650298112129, 5381.284604788481, 0.9999960925019842, 0.9999966525089251, 0.9999971208181208, 59.97908085328315, 59.97520528177636, 59.976816030567974, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 769.5773, 3.545016, 2728.116, 786.6949, 3.484856, 2744.584, 825.0593, 3.312861, 2732.5, 777.2602, 3.521636, 2735.447, 791.0725, 3.471839, 2746.708, 822.3246, 3.324395, 2735.181, 99.2872, 99.88174, 99.4298, 99.55399, 99.95013, 99.5443
265720.94272000005, 283.17375723268975, 282.66532718892887, 282.71419729524536, 19.032927368734384, 19.13973536078245, 19.127255110458734, 5367.138281085452, 5388.796416388066, 5384.190798779269, 91.41990308362801, -11.396601188563181, -13.450792124123382, 5355.236685947355, 5379.611834116394, 5386.562040394431, 0.9999986052464896, 0.9999987516135648, 0.999997527807154, 59.98176111758769, 59.979116010357835, 59.979340584616104, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 773.7962, 3.533237, 2731.235, 792.9207, 3.464226, 2746.927, 820.2451, 3.337711, 2737.655, 780.2313, 3.510788, 2739.369, 792.732, 3.465265, 2746.869, 820.9926, 3.333735, 2736.219, 99.42103, 99.97377, 99.63063, 99.69675, 99.96968, 99.59338
265723.29312000005, 283.227626768759, 282.7048107837629, 282.78403379377124, 19.031461977600266, 19.15491304197117, 19.12374610156301, 5364.667037987838, 5387.211816823571, 5385.126584035395, 94.11227787275611, -16.06081104933628, -13.964528355462335, 5368.236154331733, 5389.330594997367, 5381.902347903722, 0.9999958317482367, 0.9999959987520673, 0.9999962195765947, 59.98136208811672, 59.98561778323409, 59.98281654796687, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 764.9246, 3.559829, 2720.668, 799.0297, 3.438438, 2748.28, 813.9945, 3.369924, 2743.123, 786.6005, 3.487989, 2743.914, 798.9504, 3.439514, 2748.133, 814.6704, 3.366879, 2742.581, 99.01614, 100.0, 99.83392, 99.8662, 100.0, 99.82626
265725.62728, 283.2188585338618, 282.6783213941785, 282.7641152822568, 19.05227386840964, 19.142690835135788, 19.131819649820315, 5355.545482989515, 5386.44980317666, 5384.180141013162, 91.67058759095232, -13.55154631084497, -14.104697962118962, 5366.589030300867, 5388.71266898459, 5378.533253660238, 0.999996498640449, 0.9999974853108632, 0.9999968122109223, 59.98592861664428, 59.98646283709974, 59.986700565737344, None, None, None, 0.0, 0.0, n_derated=6_strings=[800 800 800 800 800 800], 5500.0, [], 769.6167, 3.544481, 2727.849, 792.9207, 3.463857, 2746.868, 820.2063, 3.337711, 2737.486, 780.3283, 3.510236, 2739.147, 792.732, 3.4649, 2746.926, 820.8734, 3.333918, 2736.766, 99.28092, 99.96352, 99.62863, 99.68866, 99.97175, 99.58828
