Test, n_derated, p_max, p_ac, p_dc, eff, mppt_accuracy
mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1),4,28600,28021.61993,28580.42228,98.04480723,99.9306224
mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0),2,30800,30098.76534,30703.81952,98.02938464,99.67405887
mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1),3,29700,29091.21498,29673.03954,98.03921483,99.90773277
mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0),3,29700,29093.4101,29683.46916,98.01216275,99.94182933
mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1),4,28600,27950.65425,28462.74824,98.20082731,99.4444543
mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0),3,29700,29086.46978,29674.7798,98.0174747,99.91685043
mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1),4,28600,28018.41173,28577.86278,98.04236218,99.92381803
mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0),4,28600,27973.75181,28494.14446,98.17368564,99.63024877
mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1),5,27500,26948.31272,27486.67458,98.04137143,99.95052807
mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0),2,30800,30163.36218,30786.24504,97.97674948,99.9543879
mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1),3,29700,29009.93409,29586.85804,98.05006687,99.5959304
mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0),3,29700,29090.92291,29689.1362,97.9850768,99.96072617
mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1),4,28600,28001.143,28574.0035,97.99516893,99.88276877
mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0),3,29700,29078.155,29682.93178,97.96254363,99.94290257
mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1),4,28600,28026.53766,28585.3944,98.04495704,99.9476037
mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0),4,28600,27937.24407,28487.87374,98.06714369,99.65355563
mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1),5,27500,26954.42595,27489.80168,98.05245691,99.96124527
mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0),3,29700,29103.15893,29688.6024,98.02805311,99.9593638
mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1),4,28600,27923.3537,28484.447,98.0301766,99.58499277
mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0),4,28600,28024.51125,28585.70866,98.03679027,99.9473695
mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1),5,27500,26947.57145,27486.47008,98.03940399,99.94660223
mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0),4,28600,27882.08691,28513.63778,97.7850919,99.67437287
mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1),5,27500,26943.81964,27485.09676,98.0306523,99.9436742
mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0),5,27500,26948.04068,27488.45828,98.03401998,99.95599607
mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1),6,26400,25796.65994,26311.7307,98.04242921,99.6190785
mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0),0,33000,32006.28264,32683.4011,97.92824971,99.03625423
mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1),1,28600,27991.52862,28548.112,98.05036712,99.7138129
mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0),1,28600,27971.83244,28533.73936,98.03072805,99.77534273
mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1),2,24200,23692.15616,24152.76978,98.09291594,99.7250487
mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0),1,28600,27918.7343,28378.93178,98.37838338,99.12164053
mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1),2,24200,23697.54047,24158.57976,98.09161262,99.61155707
mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0),2,24200,23710.11023,24152.10326,98.1699605,99.77280667
mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1),3,19800,19289.79635,19750.19042,97.66891325,99.65615507
mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0),1,28600,28013.79617,28555.92014,98.10153561,99.7575946
mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1),2,24200,23710.17799,24174.42944,98.07957638,99.7574743
mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0),2,24200,23609.18742,24095.45025,97.98193091,99.4650759
mppt_v=800_derate=0.2_strings=(0 0 1 0 1 1),3,19800,19385.75231,19761.81788,98.09700925,99.69857253
mppt_v=800_derate=0.2_strings=(0 0 1 1 0 0),2,24200,23703.4263,24155.2328,98.1295709,99.67984177
mppt_v=800_derate=0.2_strings=(0 0 1 1 0 1),3,19800,19347.35821,19689.75486,98.2610416,99.09559117
mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0),3,19800,19403.04512,19759.63632,98.19535544,99.76533323
mppt_v=800_derate=0.2_strings=(0 0 1 1 1 1),4,15400,15090.53753,15379.1333,98.12345881,99.75604637
mppt_v=800_derate=0.2_strings=(0 1 0 0 0 0),1,28600,27970.72042,28475.03546,98.22892216,99.5811378
mppt_v=800_derate=0.2_strings=(0 1 0 0 0 1),2,24200,23698.33406,24153.03358,98.11742274,99.7243452
mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0),2,24200,23648.52837,24127.41912,98.01515967,99.66684973
mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1),3,19800,19363.20894,19732.14372,98.13028535,99.5159629
mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0),2,24200,23681.31945,24115.15192,98.20099634,99.4620628
mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1),3,19800,19307.9376,19676.43509,98.12721417,99.2059609
mppt_v=800_derate=0.2_strings=(0 1 0 1 1 0),3,19800,19390.51106,19739.9472,98.22980206,99.56539487
mppt_v=800_derate=0.2_strings=(0 1 0 1 1 1),4,15400,15081.39362,15363.6626,98.16274942,99.66846803
mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0),2,24200,23611.11417,24077.25657,98.06397211,99.19955783
mppt_v=800_derate=0.2_strings=(0 1 1 0 0 1),3,19800,19397.43436,19770.04666,98.11526848,99.70983217
mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0),3,19800,19388.52401,19746.50522,98.18711614,99.6595799
mppt_v=800_derate=0.2_strings=(0 1 1 0 1 1),4,15400,15049.88601,15341.04152,98.10211376,99.3214832
mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0),3,19800,19380.06936,19733.21656,98.21039213,99.55212057
mppt_v=800_derate=0.2_strings=(0 1 1 1 0 1),4,15400,15089.03395,15373.72438,98.14820128,99.69650747
mppt_v=800_derate=0.2_strings=(0 1 1 1 1 0),4,15400,14993.9262,15281.55095,98.11783007,99.03157743
mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1),5,11000,10782.25038,10990.02486,98.10942666,99.88097083
mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0),1,28600,28005.90334,28537.93757,98.13569486,99.6915361
mppt_v=800_derate=0.2_strings=(1 0 0 0 0 1),2,24200,23696.93941,24150.30824,98.12272031,99.63164907
mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0),2,24200,23707.63448,24145.29658,98.18738154,99.6803677
mppt_v=800_derate=0.2_strings=(1 0 0 0 1 1),3,19800,19330.39561,19744.19204,97.90421188,99.41378253
mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0),2,24200,23717.22354,24149.27038,98.21093211,99.7541074
mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1),3,19800,19383.28075,19748.79924,98.14916092,99.47069353
mppt_v=800_derate=0.2_strings=(1 0 0 1 1 0),3,19800,19364.04866,19598.48452,98.80380618,99.1115278
mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1),4,15400,15087.67136,15364.00666,98.20141119,99.713764
mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0),2,24200,23713.62624,24156.45342,98.16683696,99.68338817
mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1),3,19800,19356.51938,19712.35358,98.19486696,99.36868257
mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0),3,19800,19398.78266,19756.53744,98.18918278,99.59516257
mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1),4,15400,15088.80914,15376.26794,98.13050344,99.7327849
mppt_v=800_derate=0.2_strings=(1 0 1 1 0 0),3,19800,19323.2565,19666.24872,98.25593467,99.3841064
mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1),4,15400,15073.26995,15356.45582,98.15591646,99.38310773
mppt_v=800_derate=0.2_strings=(1 0 1 1 1 0),4,15400,15070.36625,15338.5555,98.25153516,99.30490847
mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1),5,11000,10708.77274,10959.62632,97.71111189,99.56285723
mppt_v=800_derate=0.2_strings=(1 1 0 0 0 0),2,24200,23707.74505,24139.60478,98.21099089,99.66402143
mppt_v=800_derate=0.2_strings=(1 1 0 0 0 1),3,19800,19377.60009,19696.50751,98.38089357,99.3551499
mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0),3,19800,19388.61671,19724.17672,98.29873758,99.5305297
mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1),4,15400,15079.59911,15352.00408,98.22560648,99.55859517
mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0),3,19800,19365.84419,19722.3141,98.19255535,99.6415475
mppt_v=800_derate=0.2_strings=(1 1 0 1 0 1),4,15400,15100.29019,15363.91946,98.28410148,99.73855753
mppt_v=800_derate=0.2_strings=(1 1 0 1 1 0),4,15400,15117.49566,15359.43928,98.42478871,99.74482103
mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1),5,11000,10746.94988,10903.23571,98.56661058,99.4384472
mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0),3,19800,19409.30087,19749.37776,98.27803742,99.58654377
mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1),4,15400,15102.92279,15374.07388,98.23630945,99.7400053
mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0),4,15400,15041.81159,15266.61695,98.52747103,99.1518704
mppt_v=800_derate=0.2_strings=(1 1 1 0 1 1),5,11000,10767.75431,10973.07206,98.12889457,99.70786363
mppt_v=800_derate=0.2_strings=(1 1 1 1 0 0),4,15400,15123.23915,15378.66674,98.33907843,99.77972847
mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1),5,11000,10727.59849,10953.20502,97.94026928,99.29639753
mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0),5,11000,10782.56971,10968.25124,98.30709997,99.7389261
mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1),6,6600,6426.95233,6551.282698,98.1021981,99.25726387
mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0),0,33000,30701.27303,31315.41906,98.03883821,94.89169017
mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1),1,29700,28230.28572,28771.50662,98.11889969,97.1271115
mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0),1,29700,28842.88455,29374.78858,98.18924984,99.02860753
mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1),2,26400,25871.29088,26352.03276,98.17569336,99.77851377
mppt_v=800_derate=0.4_strings=(0 0 0 1 0 0),1,29700,29090.6698,29646.40642,98.12545032,99.81462637
mppt_v=800_derate=0.4_strings=(0 0 0 1 0 1),2,26400,25777.13961,26222.7401,98.30070967,99.38150087
mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0),2,26400,25864.82781,26344.9597,98.17751897,99.81320997
mppt_v=800_derate=0.4_strings=(0 0 0 1 1 1),3,23100,22646.0569,23063.03154,98.19202154,99.80892953
mppt_v=800_derate=0.4_strings=(0 0 1 0 0 0),1,29700,28993.57089,29578.24205,98.02330659,99.4291428
mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1),2,26400,25866.3503,26359.87366,98.12774764,99.7778954
mppt_v=800_derate=0.4_strings=(0 0 1 0 1 0),2,26400,25870.1432,26353.43938,98.16609827,99.77124113
mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1),3,23100,22552.36227,23042.74984,97.87183573,99.62738943
mppt_v=800_derate=0.4_strings=(0 0 1 1 0 0),2,26400,25862.74179,26344.96142,98.16959446,99.74471787
mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1),3,23100,22641.14964,23064.81568,98.16315012,99.7963119
mppt_v=800_derate=0.4_strings=(0 0 1 1 1 0),3,23100,22647.3174,23063.38424,98.19598531,99.802906
mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1),4,19800,19420.17892,19765.89016,98.25097057,99.7995444
mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0),1,29700,28987.654,29511.27428,98.2256941,99.4115625
mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1),2,26400,25859.40997,26347.4925,98.14751808,99.76048287
mppt_v=800_derate=0.4_strings=(0 1 0 0 1 0),2,26400,25875.55313,26350.17472,98.19879147,99.83753173
mppt_v=800_derate=0.4_strings=(0 1 0 0 1 1),3,23100,22514.31721,22988.32552,97.93804767,99.43173483
mppt_v=800_derate=0.4_strings=(0 1 0 1 0 0),2,26400,25879.92468,26355.46646,98.1956617,99.83955067
mppt_v=800_derate=0.4_strings=(0 1 0 1 0 1),3,23100,22638.15037,23048.0952,98.22135049,99.769956
mppt_v=800_derate=0.4_strings=(0 1 0 1 1 0),3,23100,22545.42013,22931.56016,98.31611966,99.20869953
mppt_v=800_derate=0.4_strings=(0 1 0 1 1 1),4,19800,19417.90386,19762.0057,98.25877068,99.80085197
mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0),2,26400,25876.48047,26356.5158,98.17868441,99.7992218
mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1),3,23100,22543.22587,22967.848,98.1512324,99.28634567
mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0),3,23100,22647.02595,23049.78206,98.25266847,99.76728727
mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1),4,19800,19415.70021,19758.83222,98.26339934,99.73827443
mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0),3,23100,22599.47149,22975.97824,98.36130265,99.44715803
mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1),4,19800,19421.03699,19757.56108,98.29673265,99.69016167
mppt_v=800_derate=0.4_strings=(0 1 1 1 1 0),4,19800,19347.88164,19695.02755,98.23739312,99.30017877
mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1),5,16500,16165.58226,16432.46478,98.37588261,99.5294007
mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0),1,29700,29068.66093,29628.50452,98.11045614,99.77675597
mppt_v=800_derate=0.4_strings=(1 0 0 0 0 1),2,26400,25749.28167,26308.74022,97.87348789,99.60020073
mppt_v=800_derate=0.4_strings=(1 0 0 0 1 0),2,26400,25845.2896,26323.54234,98.18317484,99.75924463
mppt_v=800_derate=0.4_strings=(1 0 0 0 1 1),3,23100,22618.4825,23024.85682,98.23506256,99.6296918
mppt_v=800_derate=0.4_strings=(1 0 0 1 0 0),2,26400,25750.05901,26278.21196,97.99014885,99.49947407
mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1),3,23100,22618.03118,23031.17958,98.20613441,99.64608877
mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0),3,23100,22617.34834,23025.91966,98.2256026,99.75604663
mppt_v=800_derate=0.4_strings=(1 0 0 1 1 1),4,19800,19317.45506,19724.01912,97.93873621,99.54335313
mppt_v=800_derate=0.4_strings=(1 0 1 0 0 0),2,26400,25862.1659,26324.22546,98.24473635,99.64576643
mppt_v=800_derate=0.4_strings=(1 0 1 0 0 1),3,23100,22648.28121,23053.44714,98.24249307,99.67613213
mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0),3,23100,22565.37864,22970.65334,98.23568494,99.4391636
mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1),4,19800,19420.75997,19760.6636,98.27989768,99.7137158
mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0),3,23100,22639.87058,22967.3925,98.57396994,99.49008743
mppt_v=800_derate=0.4_strings=(1 0 1 1 0 1),4,19800,19421.4463,19759.93988,98.28697059,99.70386593
mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0),4,19800,19416.30739,19736.44464,98.37793858,99.6709206
mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1),5,16500,16094.21913,16394.16651,98.17040174,99.3112405
mppt_v=800_derate=0.4_strings=(1 1 0 0 0 0),2,26400,25850.41005,26337.79732,98.14947597,99.8015978
mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1),3,23100,22631.87081,23032.5519,98.26037039,99.68560423
mppt_v=800_derate=0.4_strings=(1 1 0 0 1 0),3,23100,22585.26562,22920.91934,98.53560098,99.31566347
mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1),4,19800,19403.02481,19737.58152,98.30497618,99.6963981
mppt_v=800_derate=0.4_strings=(1 1 0 1 0 0),3,23100,22637.10198,23032.48392,98.28337257,99.77119617
mppt_v=800_derate=0.4_strings=(1 1 0 1 0 1),4,19800,19345.67522,19668.67092,98.35781633,99.22276753
mppt_v=800_derate=0.4_strings=(1 1 0 1 1 0),4,19800,19421.18246,19734.50462,98.41231302,99.78226583
mppt_v=800_derate=0.4_strings=(1 1 0 1 1 1),5,16500,16200.45263,16457.50396,98.43809042,99.817944
mppt_v=800_derate=0.4_strings=(1 1 1 0 0 0),3,23100,22594.75326,22982.38196,98.31336586,99.52300937
mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1),4,19800,19426.43515,19753.92748,98.34214068,99.68325733
mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0),4,19800,19413.28016,19746.07472,98.31462927,99.69546753
mppt_v=800_derate=0.4_strings=(1 1 1 0 1 1),5,16500,16116.6234,16367.86506,98.46503099,99.31181487
mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0),4,19800,19416.29367,19724.41346,98.43787601,99.65562077
mppt_v=800_derate=0.4_strings=(1 1 1 1 0 1),5,16500,16170.30807,16340.27059,98.95985488,99.02911703
mppt_v=800_derate=0.4_strings=(1 1 1 1 1 0),5,16500,16191.37348,16443.6963,98.46553468,99.69626173
mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1),6,13200,12961.08328,13165.0638,98.45059224,99.72938417
mppt_v=800_derate=0.6_strings=(0 0 0 0 0 0),0,33000,32199.54294,32810.30458,98.13850664,99.4718525
mppt_v=800_derate=0.6_strings=(0 0 0 0 0 1),1,30800,30157.05098,30733.45108,98.12451879,99.73928267
mppt_v=800_derate=0.6_strings=(0 0 0 0 1 0),1,30800,30146.16204,30718.84926,98.13571395,99.74953973
mppt_v=800_derate=0.6_strings=(0 0 0 0 1 1),2,28600,27914.54798,28460.1206,98.08302774,99.36799637
mppt_v=800_derate=0.6_strings=(0 0 0 1 0 0),1,30800,30150.65723,30734.89528,98.09910513,99.7846628
mppt_v=800_derate=0.6_strings=(0 0 0 1 0 1),2,28600,27999.8398,28523.90512,98.16271538,99.6900609
mppt_v=800_derate=0.6_strings=(0 0 0 1 1 0),2,28600,27910.0238,28434.14174,98.15673021,99.3297636
mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1),3,26400,25852.13683,26318.3883,98.22841937,99.6629571
mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0),1,30800,30125.43581,30713.43826,98.0855206,99.6423443
mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1),2,28600,27917.96091,28361.73926,98.43529217,99.14103747
mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0),2,28600,28010.88658,28512.99076,98.23903361,99.65799837
mppt_v=800_derate=0.6_strings=(0 0 1 0 1 1),3,26400,25841.94379,26283.5746,98.31974601,99.46668967
mppt_v=800_derate=0.6_strings=(0 0 1 1 0 0),2,28600,28014.05372,28514.26626,98.24574639,99.65256453
mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1),3,26400,25864.83526,26330.37594,98.23192542,99.66634133
mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0),3,26400,25755.21425,26302.88018,97.91784805,99.61756443
mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1),4,24200,23698.34645,24108.56086,98.29846995,99.55436953
mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0),1,30800,30141.28833,30721.06158,98.11278252,99.7570673
mppt_v=800_derate=0.6_strings=(0 1 0 0 0 1),2,28600,27910.59717,28444.06824,98.12449096,99.4766576
mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0),2,28600,28004.07761,28528.47502,98.16184562,99.77792517
mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1),3,26400,25850.94068,26310.9399,98.25168077,99.65263687
mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0),2,28600,27916.82448,28522.0946,97.87789035,99.74450067
mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1),3,26400,25867.13157,26322.53114,98.26992486,99.69016937
mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0),3,26400,25874.24635,26321.41666,98.30111611,99.7331114
mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1),4,24200,23599.32431,24015.37756,98.26755481,99.18945587
mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0),2,28600,28010.96649,28520.23214,98.21437058,99.68386233
mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1),3,26400,25861.23279,26333.20956,98.20767474,99.68278947
mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0),3,26400,25773.96144,26270.63316,98.10940332,99.5239483
mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1),4,24200,23702.6317,24117.23668,98.28087691,99.59633973
mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0),3,26400,25765.73384,26241.2795,98.18779546,99.35001197
mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1),4,24200,23722.43401,24141.41114,98.26448783,99.71078833
mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0),4,24200,23716.93923,24123.28746,98.31553541,99.682022
mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1),5,22000,21499.00816,21801.87776,98.61080958,99.02207207
mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0),1,30800,30149.68506,30723.48162,98.13238432,99.7489263
mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1),2,28600,27996.52578,28517.38594,98.17353468,99.65998083
mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0),2,28600,27909.35899,28432.37174,98.16050257,99.451798
mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1),3,26400,25835.00199,26323.63178,98.14375998,99.67645977
mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0),2,28600,28003.21904,28528.37228,98.15918963,99.7422291
mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1),3,26400,25779.07071,26189.60012,98.43247162,99.12088007
mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0),3,26400,25851.46494,26320.41426,98.2183057,99.72176317
mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1),4,24200,23700.35518,24121.45406,98.25425581,99.6564772
mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0),2,28600,27885.65409,28382.38674,98.24985598,99.23332543
mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1),3,26400,25858.20069,26332.08202,98.20036512,99.67580927
mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0),3,26400,25846.094,26303.38862,98.26146118,99.6124481
mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1),4,24200,23710.05678,24127.03328,98.27174565,99.65478873
mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0),3,26400,25860.16024,26317.06816,98.26383428,99.6464655
mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1),4,24200,23599.72548,24027.6285,98.21912089,99.27991667
mppt_v=800_derate=0.6_strings=(1 0 1 1 1 0),4,24200,23712.5043,24126.08566,98.28575025,99.6776037
mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1),5,22000,21562.2671,21927.79398,98.33304305,99.63694553
mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0),2,28600,27908.63384,28407.6266,98.24345494,99.29384053
mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1),3,26400,25854.8768,26328.9703,98.19934658,99.70997553
mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0),3,26400,25862.74563,26328.67172,98.23034715,99.76932167
mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1),4,24200,23597.4052,24026.53078,98.21395116,99.18253947
mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0),3,26400,25852.14526,26324.8283,98.2044212,99.7399919
mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1),4,24200,23705.51532,24123.381,98.26779803,99.6713878
mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0),4,24200,23613.07748,23976.37858,98.48475406,99.0819752
mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1),5,22000,21558.127,21922.21222,98.33919488,99.6614765
mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0),3,26400,25860.92847,26317.45682,98.26530217,99.64807877
mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1),4,24200,23626.27986,24073.65964,98.14162124,99.42300457
mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0),4,24200,23715.8161,24114.31482,98.34745993,99.65663013
mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1),5,22000,21504.97625,21822.62402,98.54441072,99.2124994
mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0),4,24200,23716.15691,24126.3326,98.29988379,99.6800396
mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1),5,22000,21573.62109,21936.14762,98.34735552,99.67616193
mppt_v=800_derate=0.6_strings=(1 1 1 1 1 0),5,22000,21515.69011,21842.89632,98.50200171,99.27463653
mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1),6,19800,19404.85572,19721.99444,98.39195414,99.6040774
mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0),0,33000,32282.39105,32929.29346,98.03548044,99.7838834
mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1),1,31900,31097.94984,31688.69842,98.13577517,99.33551153
mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0),1,31900,31213.90352,31812.13842,98.119476,99.7303776
mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1),2,30800,30156.33864,30723.45826,98.15411527,99.74669207
mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0),1,31900,31124.4985,31755.45782,98.01306811,99.57973203
mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1),2,30800,30149.01779,30724.48056,98.12702196,99.74331573
mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0),2,30800,30142.59173,30715.45176,98.13494511,99.7372306
mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1),3,29700,28957.42911,29434.72404,98.37846305,99.17803337
mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0),1,31900,31212.66381,31826.47096,98.07139423,99.75287533
mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1),2,30800,30172.15754,30731.90588,98.17860844,99.74861167
mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0),2,30800,30042.86674,30641.09116,98.04763995,99.5045004
mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1),3,29700,29092.03738,29634.73912,98.16869742,99.75992163
mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0),2,30800,30117.96344,30722.6722,98.03171823,99.75217853
mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1),3,29700,29082.98368,29637.42976,98.12923698,99.7669618
mppt_v=800_derate=0.8_strings=(0 0 1 1 1 0),3,29700,29082.95572,29632.2626,98.14625402,99.76685963
mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1),4,28600,27833.76234,28431.4767,97.89770201,99.3973265
mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0),1,31900,31196.7579,31828.4063,98.01545703,99.77953737
mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1),2,30800,30152.58671,30733.40038,98.11015486,99.77757107
mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0),2,30800,30035.58517,30704.19638,97.82241097,99.6816891
mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1),3,29700,29078.07291,29629.081,98.14031325,99.7615661
mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0),2,30800,30143.49037,30713.17386,98.14514939,99.72901967
mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1),3,29700,28970.78957,29534.07102,98.09277412,99.4464397
mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0),3,29700,29072.95404,29623.14968,98.14268354,99.75879967
mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1),4,28600,28006.3768,28529.09594,98.16776831,99.76005067
mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0),2,30800,30072.90076,30514.94382,98.55138826,99.00459063
mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1),3,29700,29089.45429,29637.59366,98.15052675,99.77065153
mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0),3,29700,29088.33056,29630.44536,98.1704129,99.7663274
mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1),4,28600,27858.25837,28430.38628,97.98761823,99.36860957
mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0),3,29700,29077.76613,29627.72748,98.14376127,99.7525904
mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1),4,28600,28006.48144,28527.91196,98.17220931,99.72992787
mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0),4,28600,27877.75022,28521.81792,97.74184203,99.74502803
mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1),5,27500,26938.76967,27439.58252,98.17485253,99.771966
mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0),1,31900,31203.41856,31832.40752,98.02406099,99.7900324
mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1),2,30800,30051.02099,30641.29666,98.07359434,99.50358677
mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0),2,30800,30147.12033,30723.29936,98.12461862,99.7614251
mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1),3,29700,28971.07624,29578.90918,97.94504613,99.57848723
mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0),2,30800,30145.20858,30735.00974,98.08101196,99.7953526
mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1),3,29700,29073.22607,29636.1562,98.10052923,99.7782556
mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0),3,29700,28891.11872,29524.87522,97.85348289,99.3743591
mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1),4,28600,28002.85826,28528.92308,98.15602986,99.7535916
mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0),2,30800,30146.8284,30732.69822,98.09365966,99.77221393
mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1),3,29700,28998.39819,29490.1112,98.3326173,99.25861753
mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0),3,29700,29084.95467,29623.4518,98.18219316,99.73564697
mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1),4,28600,28016.77558,28538.16582,98.17300718,99.76804423
mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0),3,29700,28956.25351,29538.78548,98.02790817,99.4639915
mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1),4,28600,28012.92213,28540.13434,98.15273396,99.7732376
mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0),4,28600,28006.43747,28537.94104,98.13755462,99.78137973
mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1),5,27500,26814.96576,27424.76594,97.77646167,99.70068017
mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0),2,30800,30136.14413,30720.80992,98.09684121,99.75378283
mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1),3,29700,29061.9326,29624.4357,98.10121919,99.73831603
mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0),3,29700,28936.06381,29530.1369,97.98824808,99.47474583
mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1),4,28600,27999.87994,28520.19102,98.17563957,99.72612913
mppt_v=800_derate=0.8_strings=(1 1 0 1 0 0),3,29700,29077.56462,29620.07726,98.16842935,99.74804933
mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1),4,28600,27909.01635,28360.59644,98.40772004,99.19370427
mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0),4,28600,28034.14614,28547.6113,98.20137259,99.82797603
mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1),5,27500,26954.495,27442.63322,98.22124132,99.7946292
mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0),3,29700,28964.75928,29545.40276,98.03474169,99.502583
mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1),4,28600,28022.40359,28545.77412,98.16655689,99.79571917
mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0),4,28600,28003.89712,28545.77032,98.10173909,99.8073527
mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1),5,27500,26949.79628,27449.14784,98.18081217,99.80974193
mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0),4,28600,28021.72051,28543.96774,98.17037619,99.80161797
mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1),5,27500,26933.10468,27341.4716,98.50641938,99.40077087
mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0),5,27500,26941.54053,27438.45636,98.18898036,99.7806057
mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1),6,26400,25862.47208,26332.81272,98.21386099,99.74291053
