Test, n_derated, p_max, p_ac, p_dc, eff, mppt_accuracy, v_mp_set
n_derated=0_strings=[600 600 600 600 600 600], 0, 33000.0, 32051.21756286652, 32948.916139999994, 97.27548374180458, 99.92823616666668, [] 
n_derated=0_strings=[600 600 600 600 600 800], 0, 33000.0, 32080.356926210785, 32925.88146, 97.43203675559484, 99.85797886666668, [] 
n_derated=0_strings=[600 600 600 600 800 600], 0, 33000.0, 32086.941122128683, 32947.314179999994, 97.38863977448705, 99.92296486666663, [] 
n_derated=0_strings=[600 600 600 600 800 800], 0, 33000.0, 32090.725814123376, 32927.88182, 97.45760747547342, 99.86396969999997, [] 
n_derated=0_strings=[600 600 600 800 600 600], 0, 33000.0, 32099.58714261109, 32945.114899999986, 97.43352615416467, 99.91612343333331, [] 
n_derated=0_strings=[600 600 600 800 600 800], 0, 33000.0, 32115.73630328575, 32925.981779999995, 97.53919114051625, 99.8581365, [] 
n_derated=0_strings=[600 600 600 800 800 600], 0, 33000.0, 32102.449151674307, 32941.78804, 97.45205425004096, 99.90633783333335, [] 
n_derated=0_strings=[600 600 600 800 800 800], 0, 33000.0, 32127.5264465169, 32932.4165, 97.55593382136686, 99.87775506666667, [] 
n_derated=0_strings=[600 600 800 600 600 600], 0, 33000.0, 32094.678570873515, 32930.86092, 97.46079414334824, 99.8727083, [] 
n_derated=0_strings=[600 600 800 600 600 800], 0, 33000.0, 32122.245434028966, 32926.90918, 97.55621233207096, 99.86123049999996, [] 
n_derated=0_strings=[600 600 800 600 800 600], 0, 33000.0, 32123.52423860772, 32929.88468000001, 97.55128070071247, 99.87057050000001, [] 
n_derated=0_strings=[600 600 800 600 800 800], 0, 33000.0, 32129.209993786, 32915.433260000005, 97.61138411880043, 99.82607736666667, [] 
n_derated=0_strings=[600 600 800 800 600 600], 0, 33000.0, 32140.584607480294, 32931.18838, 97.59922489465986, 99.87355213333335, [] 
n_derated=0_strings=[600 600 800 800 600 800], 0, 33000.0, 32140.95239957466, 32911.680660000005, 97.65819233485068, 99.81490699999999, [] 
n_derated=0_strings=[600 600 800 800 800 600], 0, 33000.0, 32141.88687767059, 32926.66754, 97.61658035579809, 99.86081596666666, [] 
n_derated=0_strings=[600 600 800 800 800 800], 0, 33000.0, 32144.078488250238, 32908.110120000005, 97.67828772614497, 99.80436170000002, [] 
n_derated=0_strings=[600 800 600 600 600 600], 0, 33000.0, 32108.634366960978, 32942.47845999999, 97.4687876200587, 99.9082866, [] 
n_derated=0_strings=[600 800 600 600 600 800], 0, 33000.0, 32120.355976353105, 32929.73854, 97.54209234712347, 99.86971156666662, [] 
n_derated=0_strings=[600 800 600 600 800 600], 0, 33000.0, 32112.921878814857, 32943.4148, 97.47903207294362, 99.91112823333332, [] 
n_derated=0_strings=[600 800 600 600 800 800], 0, 33000.0, 32137.813803883346, 32929.33657999999, 97.59629905025969, 99.86845073333338, [] 
n_derated=0_strings=[600 800 600 800 600 600], 0, 33000.0, 32123.26632606188, 32944.978480000005, 97.50580455095162, 99.91604163333332, [] 
n_derated=0_strings=[600 800 600 800 600 800], 0, 33000.0, 32142.880149382516, 32928.568300000006, 97.61396200569858, 99.8656214, [] 
n_derated=0_strings=[600 800 600 800 800 600], 0, 33000.0, 32153.01817457896, 32948.9694, 97.5842909811284, 99.92823323333327, [] 
n_derated=0_strings=[600 800 600 800 800 800], 0, 33000.0, 32153.505459129443, 32934.28574, 97.62927823291984, 99.88381986666666, [] 
n_derated=0_strings=[600 800 800 600 600 600], 0, 33000.0, 32119.63897938693, 32924.668240000006, 97.55493584705268, 99.85439073333335, [] 
n_derated=0_strings=[600 800 800 600 600 800], 0, 33000.0, 32148.07508102916, 32914.00726, 97.67292942205289, 99.82197023333332, [] 
n_derated=0_strings=[600 800 800 600 800 600], 0, 33000.0, 32142.30771331735, 32924.17511999999, 97.62524830513463, 99.85300263333335, [] 
n_derated=0_strings=[600 800 800 600 800 800], 0, 33000.0, 32156.769149039996, 32922.356719999996, 97.67456632138696, 99.84736156666665, [] 
n_derated=0_strings=[600 800 800 800 600 600], 0, 33000.0, 32144.604907914643, 32937.86022, 97.59166106484449, 99.89437119999998, [] 
n_derated=0_strings=[600 800 800 800 600 800], 0, 33000.0, 32157.251452415563, 32920.721139999994, 97.68088407195678, 99.8422591, [] 
n_derated=0_strings=[600 800 800 800 800 600], 0, 33000.0, 32159.21955377299, 32921.57287999999, 97.68433504375443, 99.84498616666666, [] 
n_derated=0_strings=[600 800 800 800 800 800], 0, 33000.0, 32164.8225765928, 32917.22002000001, 97.71427403969697, 99.83193413333333, [] 
n_derated=0_strings=[800 600 600 600 600 600], 0, 33000.0, 32112.86246746981, 32953.66704, 97.44852501085964, 99.94201310000001, [] 
n_derated=0_strings=[800 600 600 600 600 800], 0, 33000.0, 32134.774110483537, 32939.098359999996, 97.55814733990047, 99.89821406666668, [] 
n_derated=0_strings=[800 600 600 600 800 600], 0, 33000.0, 32103.14508657739, 32951.26988, 97.42612410231453, 99.93494639999996, [] 
n_derated=0_strings=[800 600 600 600 800 800], 0, 33000.0, 32137.12093647615, 32939.27397999999, 97.56475190069189, 99.89862503333335, [] 
n_derated=0_strings=[800 600 600 800 600 600], 0, 33000.0, 32115.8714583346, 32950.171539999996, 97.4679947245416, 99.93111436666662, [] 
n_derated=0_strings=[800 600 600 800 600 800], 0, 33000.0, 32137.270000705706, 32933.224, 97.58312760604824, 99.87950936666665, [] 
n_derated=0_strings=[800 600 600 800 800 600], 0, 33000.0, 32135.934045585265, 32949.48054, 97.5309277078675, 99.92968646666667, [] 
n_derated=0_strings=[800 600 600 800 800 800], 0, 33000.0, 32153.454077874256, 32933.119699999996, 97.63257890771357, 99.8800038, [] 
n_derated=0_strings=[800 600 800 600 600 600], 0, 33000.0, 32121.298760274443, 32935.47931999999, 97.52795290508756, 99.88646783333336, [] 
n_derated=0_strings=[800 600 800 600 600 800], 0, 33000.0, 32144.687633154717, 32917.69604, 97.65169346631683, 99.8331738333333, [] 
n_derated=0_strings=[800 600 800 600 800 600], 0, 33000.0, 32138.671651666045, 32936.01674, 97.57910892920577, 99.88876110000001, [] 
n_derated=0_strings=[800 600 800 600 800 800], 0, 33000.0, 32148.36392228384, 32918.13442, 97.6615609867354, 99.83450253333338, [] 
n_derated=0_strings=[800 600 800 800 600 600], 0, 33000.0, 32134.18355446882, 32931.01282, 97.58030744487989, 99.87388066666666, [] 
n_derated=0_strings=[800 600 800 800 600 800], 0, 33000.0, 32148.03588487903, 32901.147999999994, 97.71098529716664, 99.78269843333332, [] 
n_derated=0_strings=[800 600 800 800 800 600], 0, 33000.0, 32145.568763229337, 32925.304019999996, 97.63180544575376, 99.85635500000001, [] 
n_derated=0_strings=[800 600 800 800 800 800], 0, 33000.0, 32157.94168793949, 32905.840899999996, 97.72715362499517, 99.79701926666668, [] 
n_derated=0_strings=[800 800 600 600 600 600], 0, 33000.0, 32124.006577469096, 32952.322939999984, 97.48631875197663, 99.93788933333337, [] 
n_derated=0_strings=[800 800 600 600 600 800], 0, 33000.0, 32146.534456420046, 32931.68615999998, 97.61581687689709, 99.87534556666668, [] 
n_derated=0_strings=[800 800 600 600 800 600], 0, 33000.0, 32140.218093243227, 32952.67502, 97.53447352524896, 99.93901386666664, [] 
n_derated=0_strings=[800 800 600 600 800 800], 0, 33000.0, 32153.962159278984, 32933.406019999995, 97.63327285295767, 99.88113286666666, [] 
n_derated=0_strings=[800 800 600 800 600 600], 0, 33000.0, 32118.445281784367, 32952.76354000001, 97.46813872771885, 99.93986036666665, [] 
n_derated=0_strings=[800 800 600 800 600 800], 0, 33000.0, 32143.35114414611, 32933.09124000001, 97.60198612969955, 99.88107126666664, [] 
n_derated=0_strings=[800 800 600 800 800 600], 0, 33000.0, 32139.21832150887, 32952.552420000015, 97.53180242876269, 99.93918003333332, [] 
n_derated=0_strings=[800 800 600 800 800 800], 0, 33000.0, 32154.66754439468, 32927.53181999999, 97.65283265131984, 99.86368303333332, [] 
n_derated=0_strings=[800 800 800 600 600 600], 0, 33000.0, 32125.015695334114, 32935.939320000005, 97.53787612739052, 99.88772659999998, [] 
n_derated=0_strings=[800 800 800 600 600 800], 0, 33000.0, 32145.63226617701, 32916.742340000004, 97.65739250300614, 99.82989793333334, [] 
n_derated=0_strings=[800 800 800 600 800 600], 0, 33000.0, 32134.097818376256, 32921.44492000001, 97.60840660688793, 99.84399833333333, [] 
n_derated=0_strings=[800 800 800 600 800 800], 0, 33000.0, 32152.24921055099, 32906.13056000001, 97.70899423110711, 99.79755106666667, [] 
n_derated=0_strings=[800 800 800 800 600 600], 0, 33000.0, 32137.880269807734, 32933.234059999995, 97.58495084708889, 99.88021566666664, [] 
n_derated=0_strings=[800 800 800 800 600 800], 0, 33000.0, 32156.54386321296, 32914.3041, 97.69777834437933, 99.82266356666668, [] 
n_derated=0_strings=[800 800 800 800 800 600], 0, 33000.0, 32154.360309215317, 32931.818199999994, 97.63918929084615, 99.87568726666667, [] 
n_derated=0_strings=[800 800 800 800 800 800], 0, 33000.0, 32172.58205950937, 32913.901040000004, 97.74770246896678, 99.82191646666668, [] 
n_derated=1_strings=[600 600 600 600 600 600], 1, 30250.0, 29432.593105643387, 30205.05610000001, 97.4426036760229, 99.9310514, [] 
n_derated=1_strings=[600 600 600 600 600 800], 1, 30250.0, 29430.588968176413, 30189.3289, 97.48672806097525, 99.88369403333333, [] 
n_derated=1_strings=[600 600 600 600 800 600], 1, 30250.0, 29441.027132059375, 30206.322100000005, 97.46644108009221, 99.93569056666665, [] 
n_derated=1_strings=[600 600 600 600 800 800], 1, 30250.0, 29463.58641099572, 30186.665320000004, 97.60464131649145, 99.87568883333336, [] 
n_derated=1_strings=[600 600 600 800 600 600], 1, 30250.0, 29448.224799600303, 30206.24888, 97.49050574465208, 99.9295309, [] 
n_derated=1_strings=[600 600 600 800 600 800], 1, 30250.0, 29436.623172362462, 30189.3994, 97.50648822898565, 99.88496406666665, [] 
n_derated=1_strings=[600 600 600 800 800 600], 1, 30250.0, 29460.878562385922, 30206.375340000006, 97.53198863080112, 99.93356073333337, [] 
n_derated=1_strings=[600 600 600 800 800 800], 1, 30250.0, 29471.910622323998, 30187.483219999995, 97.6295718577761, 99.87971910000002, [] 
n_derated=1_strings=[600 600 800 600 600 600], 1, 30250.0, 29447.387938417705, 30188.382680000013, 97.54543080549584, 99.88053953333335, [] 
n_derated=1_strings=[600 600 800 600 600 800], 1, 30250.0, 29445.849450828453, 30167.61418, 97.60748488473428, 99.81007653333333, [] 
n_derated=1_strings=[600 600 800 600 800 600], 1, 30250.0, 29456.05378572726, 30186.40088, 97.58054265171894, 99.87506483333333, [] 
n_derated=1_strings=[600 600 800 600 800 800], 1, 30250.0, 29451.60767449993, 30157.251659999998, 97.66011839057596, 99.78767896666665, [] 
n_derated=1_strings=[600 600 800 800 600 600], 1, 30250.0, 29457.138049115136, 30187.9523, 97.57911949899012, 99.87968960000002, [] 
n_derated=1_strings=[600 600 800 800 600 800], 1, 30250.0, 29479.690673685356, 30166.369679999993, 97.72369359124477, 99.81444760000002, [] 
n_derated=1_strings=[600 600 800 800 800 600], 1, 30250.0, 29479.431190172163, 30190.229059999994, 97.64560292531999, 99.88620336666665, [] 
n_derated=1_strings=[600 600 800 800 800 800], 1, 30250.0, 29483.14612897803, 30173.158280000007, 97.71315901166587, 99.83665853333335, [] 
n_derated=1_strings=[600 800 600 600 600 600], 1, 30250.0, 29450.964567506577, 30207.26548, 97.49629468117806, 99.94014960000003, [] 
n_derated=1_strings=[600 800 600 600 600 800], 1, 30250.0, 29452.628445957005, 30183.847420000002, 97.57744940905549, 99.86895046666667, [] 
n_derated=1_strings=[600 800 600 600 800 600], 1, 30250.0, 29441.801495556934, 30207.87444, 97.46399586649281, 99.94267976666666, [] 
n_derated=1_strings=[600 800 600 600 800 800], 1, 30250.0, 29461.58136254899, 30180.694859999992, 97.617306358297, 99.86091306666667, [] 
n_derated=1_strings=[600 800 600 800 600 600], 1, 30250.0, 29451.485622522705, 30205.70696, 97.50305020678353, 99.93575536666665, [] 
n_derated=1_strings=[600 800 600 800 600 800], 1, 30250.0, 29468.906166251283, 30189.929319999996, 97.61170969926367, 99.8897401, [] 
n_derated=1_strings=[600 800 600 800 800 600], 1, 30250.0, 29465.13049918969, 30204.2457, 97.55294269503871, 99.92767663333332, [] 
n_derated=1_strings=[600 800 600 800 800 800], 1, 30250.0, 29474.51028557975, 30188.42768, 97.63512892427575, 99.88131346666668, [] 
n_derated=1_strings=[600 800 800 600 600 600], 1, 30250.0, 29465.31839434982, 30183.151780000004, 97.62174145734564, 99.8698226, [] 
n_derated=1_strings=[600 800 800 600 600 800], 1, 30250.0, 29478.43820209773, 30173.378680000005, 97.696842354738, 99.83965083333328, [] 
n_derated=1_strings=[600 800 800 600 800 600], 1, 30250.0, 29465.1150962518, 30179.078980000002, 97.63424230334745, 99.85159293333336, [] 
n_derated=1_strings=[600 800 800 600 800 800], 1, 30250.0, 29496.579689549966, 30171.145399999994, 97.76420251367047, 99.82643189999999, [] 
n_derated=1_strings=[600 800 800 800 600 600], 1, 30250.0, 29468.73768702964, 30177.379559999994, 97.65174483900631, 99.8478339, [] 
n_derated=1_strings=[600 800 800 800 600 800], 1, 30250.0, 29489.578049996235, 30164.724420000002, 97.76180163092712, 99.81046236666667, [] 
n_derated=1_strings=[600 800 800 800 800 600], 1, 30250.0, 29479.978269890198, 30178.110920000017, 97.68662574022436, 99.8560373, [] 
n_derated=1_strings=[600 800 800 800 800 800], 1, 30250.0, 29508.018462307435, 30177.476779999997, 97.78159611364114, 99.8552125333334, [] 
n_derated=1_strings=[800 600 600 600 600 600], 1, 30250.0, 29441.763383395693, 30200.25402, 97.48846272583668, 99.88970686666667, [] 
n_derated=1_strings=[800 600 600 600 600 800], 1, 30250.0, 29445.80581762549, 30186.96714, 97.54476387463113, 99.8449133, [] 
n_derated=1_strings=[800 600 600 600 800 600], 1, 30250.0, 29436.567423024473, 30196.865280000005, 97.48219608252154, 99.87518466666666, [] 
n_derated=1_strings=[800 600 600 600 800 800], 1, 30250.0, 29469.63355520836, 30184.923459999998, 97.63030737600008, 99.84719133333337, [] 
n_derated=1_strings=[800 600 600 800 600 600], 1, 30250.0, 29439.83742250181, 30192.93759999999, 97.50570750194846, 99.86080676666668, [] 
n_derated=1_strings=[800 600 600 800 600 800], 1, 30250.0, 29464.063085703732, 30188.322539999997, 97.60086220976137, 99.85502533333332, [] 
n_derated=1_strings=[800 600 600 800 800 600], 1, 30250.0, 29455.633974408407, 30196.203080000003, 97.54747607296991, 99.87753750000002, [] 
n_derated=1_strings=[800 600 600 800 800 800], 1, 30250.0, 29480.801081745012, 30171.003339999996, 97.71236557671938, 99.81204860000001, [] 
n_derated=1_strings=[800 600 800 600 600 600], 1, 30250.0, 29465.472380916006, 30185.631699999998, 97.61423141234447, 99.84503836666666, [] 
n_derated=1_strings=[800 600 800 600 600 800], 1, 30250.0, 29479.048703803765, 30171.93955999999, 97.70352563905166, 99.81734610000002, [] 
n_derated=1_strings=[800 600 800 600 800 600], 1, 30250.0, 29468.98917883409, 30182.275739999997, 97.6367369799733, 99.83558823333334, [] 
n_derated=1_strings=[800 600 800 600 800 800], 1, 30250.0, 29496.55937078163, 30169.61964, 97.76907936775577, 99.8025227, [] 
n_derated=1_strings=[800 600 800 800 600 600], 1, 30250.0, 29471.47555283879, 30174.21784, 97.67105052768052, 99.81334899999999, [] 
n_derated=1_strings=[800 600 800 800 600 800], 1, 30250.0, 29493.25537746973, 30172.13678, 97.7499724083835, 99.80659329999999, [] 
n_derated=1_strings=[800 600 800 800 800 600], 1, 30250.0, 29467.852071187037, 30159.4128, 97.70698211732768, 99.76441513333334, [] 
n_derated=1_strings=[800 600 800 800 800 800], 1, 30250.0, 29499.925325044736, 30147.05202, 97.85343291766655, 99.73777963333335, [] 
n_derated=1_strings=[800 800 600 600 600 600], 1, 30250.0, 29461.643200504564, 30200.2709, 97.55423485457729, 99.89955433333331, [] 
n_derated=1_strings=[800 800 600 600 600 800], 1, 30250.0, 29473.374240552446, 30185.76089999999, 97.63999104807213, 99.85674123333338, [] 
n_derated=1_strings=[800 800 600 600 800 600], 1, 30250.0, 29459.498131249464, 30202.647540000005, 97.5394560766028, 99.90784353333333, [] 
n_derated=1_strings=[800 800 600 600 800 800], 1, 30250.0, 29466.34110192873, 30186.66454, 97.61376936124633, 99.85360513333333, [] 
n_derated=1_strings=[800 800 600 800 600 600], 1, 30250.0, 29461.116235413683, 30195.576080000003, 97.5676574520703, 99.87977440000002, [] 
n_derated=1_strings=[800 800 600 800 600 800], 1, 30250.0, 29482.804428134754, 30184.4545, 97.67545882975872, 99.85463383333334, [] 
n_derated=1_strings=[800 800 600 800 800 600], 1, 30250.0, 29474.854499720306, 30196.277899999997, 97.61088633947269, 99.88271423333333, [] 
n_derated=1_strings=[800 800 600 800 800 800], 1, 30250.0, 29499.511578697875, 30181.648100000006, 97.73989637993914, 99.83648073333333, [] 
n_derated=1_strings=[800 800 800 600 600 600], 1, 30250.0, 29480.898821620875, 30186.34078, 97.6630424882551, 99.85884693333335, [] 
n_derated=1_strings=[800 800 800 600 600 800], 1, 30250.0, 29490.119310608636, 30171.393859999996, 97.74198516464774, 99.81176380000002, [] 
n_derated=1_strings=[800 800 800 600 800 600], 1, 30250.0, 29479.442219131124, 30174.80538000001, 97.69555046963194, 99.8188558, [] 
n_derated=1_strings=[800 800 800 600 800 800], 1, 30250.0, 29524.22326323956, 30168.726299999995, 97.86367170310258, 99.80406873333337, [] 
n_derated=1_strings=[800 800 800 800 600 600], 1, 30250.0, 29500.566942491816, 30176.91718, 97.75871659297113, 99.82251093333336, [] 
n_derated=1_strings=[800 800 800 800 600 800], 1, 30250.0, 29506.686971634856, 30162.148819999995, 97.82687283894536, 99.77673646666666, [] 
n_derated=1_strings=[800 800 800 800 800 600], 1, 30250.0, 29488.021822342387, 30162.87799999999, 97.7626267040645, 99.77265926666665, [] 
n_derated=1_strings=[800 800 800 800 800 800], 1, 30250.0, 29533.220070957246, 30160.983280000008, 97.91862485644148, 99.77867376666664, [] 
n_derated=2_strings=[600 600 600 600 600 600], 2, 27500.0, 26775.675163548007, 27461.968000000008, 97.50093352212777, 99.94518423333335, [] 
n_derated=2_strings=[600 600 600 600 600 800], 2, 27500.0, 26795.747272707085, 27448.69871999999, 97.62119343451009, 99.90510010000001, [] 
n_derated=2_strings=[600 600 600 600 800 600], 2, 27500.0, 26791.52365031693, 27461.014479999994, 97.56203169343704, 99.93731073333338, [] 
n_derated=2_strings=[600 600 600 600 800 800], 2, 27500.0, 26794.738755595314, 27439.910279999996, 97.64878413296078, 99.87375733333332, [] 
n_derated=2_strings=[600 600 600 800 600 600], 2, 27500.0, 26789.994289372848, 27459.726479999994, 97.561038377003, 99.93491303333334, [] 
n_derated=2_strings=[600 600 600 800 600 800], 2, 27500.0, 26802.47561167308, 27446.13394, 97.6548306230159, 99.89800503333332, [] 
n_derated=2_strings=[600 600 600 800 800 600], 2, 27500.0, 26800.54214316571, 27457.209580000006, 97.6083970407808, 99.92781696666667, [] 
n_derated=2_strings=[600 600 600 800 800 800], 2, 27500.0, 26818.35141671246, 27435.26406000001, 97.75138798759734, 99.86115570000001, [] 
n_derated=2_strings=[600 600 800 600 600 600], 2, 27500.0, 26792.988895873546, 27445.658760000006, 97.62195591720437, 99.88966373333332, [] 
n_derated=2_strings=[600 600 800 600 600 800], 2, 27500.0, 26796.129449436557, 27424.07036, 97.71025634663138, 99.829186, [] 
n_derated=2_strings=[600 600 800 600 800 600], 2, 27500.0, 26784.666004084847, 27429.52743999999, 97.64902462382653, 99.84697256666668, [] 
n_derated=2_strings=[600 600 800 600 800 800], 2, 27500.0, 26822.944068872337, 27439.063199999993, 97.75459123135204, 99.87568623333333, [] 
n_derated=2_strings=[600 600 800 800 600 600], 2, 27500.0, 26809.022205159625, 27437.750919999984, 97.7085267787672, 99.86478713333334, [] 
n_derated=2_strings=[600 600 800 800 600 800], 2, 27500.0, 26821.70055230668, 27427.386700000006, 97.79167386846474, 99.8390414, [] 
n_derated=2_strings=[600 600 800 800 800 600], 2, 27500.0, 26810.330545369074, 27437.226440000013, 97.71516302494409, 99.86899576666666, [] 
n_derated=2_strings=[600 600 800 800 800 800], 2, 27500.0, 26825.73871272861, 27423.727119999996, 97.8194488128666, 99.82837813333333, [] 
n_derated=2_strings=[600 800 600 600 600 600], 2, 27500.0, 26783.037148930933, 27460.010339999997, 97.53469433300634, 99.9370663, [] 
n_derated=2_strings=[600 800 600 600 600 800], 2, 27500.0, 26789.185903447542, 27445.103779999998, 97.61007325091464, 99.89029896666668, [] 
n_derated=2_strings=[600 800 600 600 800 600], 2, 27500.0, 26786.530353520717, 27459.783620000002, 97.5482207879128, 99.93537810000001, [] 
n_derated=2_strings=[600 800 600 600 800 800], 2, 27500.0, 26805.56285803474, 27442.384779999997, 97.67942207985739, 99.88162769999998, [] 
n_derated=2_strings=[600 800 600 800 600 600], 2, 27500.0, 26793.97132243887, 27456.899820000002, 97.5855668268919, 99.92236026666666, [] 
n_derated=2_strings=[600 800 600 800 600 800], 2, 27500.0, 26805.52328368764, 27435.759320000005, 97.70286643441672, 99.86252836666668, [] 
n_derated=2_strings=[600 800 600 800 800 600], 2, 27500.0, 26807.129042623335, 27458.414300000004, 97.62810317354462, 99.9325869, [] 
n_derated=2_strings=[600 800 600 800 800 800], 2, 27500.0, 26817.8025615031, 27443.809939999996, 97.71894871788747, 99.88875209999998, [] 
n_derated=2_strings=[600 800 800 600 600 600], 2, 27500.0, 26785.294224546604, 27440.25148, 97.61315141032594, 99.87937600000001, [] 
n_derated=2_strings=[600 800 800 600 600 800], 2, 27500.0, 26797.666166939965, 27421.739900000004, 97.72416434793753, 99.8195161, [] 
n_derated=2_strings=[600 800 800 600 800 600], 2, 27500.0, 26800.140967024498, 27434.826340000007, 97.68657047393029, 99.85936449999997, [] 
n_derated=2_strings=[600 800 800 600 800 800], 2, 27500.0, 26812.11084298653, 27417.40186, 97.79231081010434, 99.81093060000002, [] 
n_derated=2_strings=[600 800 800 800 600 600], 2, 27500.0, 26801.579099475523, 27433.626379999998, 97.69608555657354, 99.85781403333331, [] 
n_derated=2_strings=[600 800 800 800 600 800], 2, 27500.0, 26821.286431944853, 27425.54374, 97.79673535816231, 99.83206720000001, [] 
n_derated=2_strings=[600 800 800 800 800 600], 2, 27500.0, 26822.92402496623, 27433.682960000002, 97.77368960658947, 99.85227546666667, [] 
n_derated=2_strings=[600 800 800 800 800 800], 2, 27500.0, 26846.620826195776, 27419.386179999998, 97.91109345029028, 99.80932476666666, [] 
n_derated=2_strings=[800 600 600 600 600 600], 2, 27500.0, 26780.21607460543, 27454.33402, 97.54458460036406, 99.9026046, [] 
n_derated=2_strings=[800 600 600 600 600 800], 2, 27500.0, 26792.642482170573, 27440.81834000001, 97.63791352794826, 99.86099416666663, [] 
n_derated=2_strings=[800 600 600 600 800 600], 2, 27500.0, 26784.052871019292, 27453.25946, 97.56237837639732, 99.89399233333337, [] 
n_derated=2_strings=[800 600 600 600 800 800], 2, 27500.0, 26805.160019136794, 27438.222839999988, 97.69277032060437, 99.84624136666667, [] 
n_derated=2_strings=[800 600 600 800 600 600], 2, 27500.0, 26789.714288249656, 27451.44718, 97.58944259874046, 99.889403, [] 
n_derated=2_strings=[800 600 600 800 600 800], 2, 27500.0, 26802.052427900624, 27435.718859999997, 97.69035965365855, 99.85145716666669, [] 
n_derated=2_strings=[800 600 600 800 800 600], 2, 27500.0, 26798.4800807804, 27450.164620000007, 97.62593577036404, 99.88879453333334, [] 
n_derated=2_strings=[800 600 600 800 800 800], 2, 27500.0, 26819.13985271721, 27437.239199999996, 97.74722470151886, 99.85381229999999, [] 
n_derated=2_strings=[800 600 800 600 600 600], 2, 27500.0, 26789.396566269123, 27425.919700000006, 97.67911836433007, 99.79959243333333, [] 
n_derated=2_strings=[800 600 800 600 600 800], 2, 27500.0, 26807.654228067946, 27411.453219999992, 97.79727478479141, 99.75277743333334, [] 
n_derated=2_strings=[800 600 800 600 800 600], 2, 27500.0, 26803.296511951106, 27430.66354000001, 97.7128988253089, 99.82589856666665, [] 
n_derated=2_strings=[800 600 800 600 800 800], 2, 27500.0, 26828.65153496599, 27419.63172, 97.84468226608986, 99.78830106666663, [] 
n_derated=2_strings=[800 600 800 800 600 600], 2, 27500.0, 26808.63344267928, 27433.51296, 97.7222037941993, 99.83625863333333, [] 
n_derated=2_strings=[800 600 800 800 600 800], 2, 27500.0, 26824.314795851486, 27420.95732, 97.82413678273244, 99.80509390000002, [] 
n_derated=2_strings=[800 600 800 800 800 600], 2, 27500.0, 26817.25984477874, 27430.304799999998, 97.76508150495921, 99.82825563333336, [] 
n_derated=2_strings=[800 600 800 800 800 800], 2, 27500.0, 26839.25035659204, 27413.009340000008, 97.90698286243693, 99.78223206666665, [] 
n_derated=2_strings=[800 800 600 600 600 600], 2, 27500.0, 26801.893897578608, 27453.785799999998, 97.62549359432465, 99.89562903333332, [] 
n_derated=2_strings=[800 800 600 600 600 800], 2, 27500.0, 26808.506779611682, 27440.069700000004, 97.69839170492952, 99.8591178666667, [] 
n_derated=2_strings=[800 800 600 600 800 600], 2, 27500.0, 26799.83507823858, 27452.051119999993, 97.62416280331692, 99.88898076666668, [] 
n_derated=2_strings=[800 800 600 600 800 800], 2, 27500.0, 26816.690776094776, 27438.264519999997, 97.73464628766098, 99.84998606666666, [] 
n_derated=2_strings=[800 800 600 800 600 600], 2, 27500.0, 26805.483002091074, 27451.88465999999, 97.64532866899742, 99.88829403333332, [] 
n_derated=2_strings=[800 800 600 800 600 800], 2, 27500.0, 26814.007206774742, 27432.909460000003, 97.74394234731943, 99.84536729999998, [] 
n_derated=2_strings=[800 800 600 800 800 600], 2, 27500.0, 26809.030589429152, 27448.36144, 97.67078682649827, 99.8745533, [] 
n_derated=2_strings=[800 800 600 800 800 800], 2, 27500.0, 26832.400264521293, 27437.28406, 97.79539478413409, 99.85314016666669, [] 
n_derated=2_strings=[800 800 800 600 600 600], 2, 27500.0, 26814.59507118505, 27440.298099999993, 97.71976592041854, 99.86797073333335, [] 
n_derated=2_strings=[800 800 800 600 600 800], 2, 27500.0, 26817.75379836995, 27421.44585999998, 97.7984674305207, 99.81095516666669, [] 
n_derated=2_strings=[800 800 800 600 800 600], 2, 27500.0, 26822.371436692352, 27431.792939999996, 97.77841169681983, 99.84872466666664, [] 
n_derated=2_strings=[800 800 800 600 800 800], 2, 27500.0, 26820.820480768005, 27407.510899999997, 97.85938087784545, 99.77433456666668, [] 
n_derated=2_strings=[800 800 800 800 600 600], 2, 27500.0, 26826.422418875038, 27425.693879999995, 97.81492689393004, 99.83176446666667, [] 
n_derated=2_strings=[800 800 800 800 600 800], 2, 27500.0, 26832.806122682246, 27412.42862, 97.8855485394867, 99.76909130000001, [] 
n_derated=2_strings=[800 800 800 800 800 600], 2, 27500.0, 26830.114395516335, 27426.31043999999, 97.82618939653607, 99.80111363333336, [] 
n_derated=2_strings=[800 800 800 800 800 800], 2, 27500.0, 26850.996023002062, 27407.598759999997, 97.96916635465975, 99.7451636, [] 
n_derated=3_strings=[600 600 600 600 600 600], 3, 24750.0, 24114.025166023614, 24715.415220000003, 97.56674104552475, 99.94108200000001, [] 
n_derated=3_strings=[600 600 600 600 600 800], 3, 24750.0, 24127.913421385645, 24698.7778, 97.68869381620027, 99.88859716666667, [] 
n_derated=3_strings=[600 600 600 600 800 600], 3, 24750.0, 24123.93152443591, 24715.378360000006, 97.60696831361761, 99.94128686666667, [] 
n_derated=3_strings=[600 600 600 600 800 800], 3, 24750.0, 24140.527531686865, 24695.650419999994, 97.75214307429798, 99.8769037, [] 
n_derated=3_strings=[600 600 600 800 600 600], 3, 24750.0, 24129.71465121601, 24712.016420000004, 97.64364931259627, 99.9275074, [] 
n_derated=3_strings=[600 600 600 800 600 800], 3, 24750.0, 24133.556482946176, 24696.077499999996, 97.72222525195016, 99.87959003333336, [] 
n_derated=3_strings=[600 600 600 800 800 600], 3, 24750.0, 24127.128971022987, 24714.821540000008, 97.62210474380379, 99.93844226666666, [] 
n_derated=3_strings=[600 600 600 800 800 800], 3, 24750.0, 24141.218339634903, 24689.011219999997, 97.78122795002281, 99.8553049, [] 
n_derated=3_strings=[600 600 800 600 600 600], 3, 24750.0, 24115.19117200454, 24702.983479999988, 97.62056146590011, 99.86524500000002, [] 
n_derated=3_strings=[600 600 800 600 600 800], 3, 24750.0, 24117.65821419634, 24701.222040000008, 97.63751030269405, 99.85900836666667, [] 
n_derated=3_strings=[600 600 800 600 800 600], 3, 24750.0, 24117.63271679166, 24699.856180000002, 97.64280626184463, 99.8638421333333, [] 
n_derated=3_strings=[600 600 800 600 800 800], 3, 24750.0, 24136.704323771028, 24707.703100000002, 97.68898479183613, 99.8872209333333, [] 
n_derated=3_strings=[600 600 800 800 600 600], 3, 24750.0, 24119.011418719496, 24697.63624000001, 97.65716518108167, 99.85558746666668, [] 
n_derated=3_strings=[600 600 800 800 600 800], 3, 24750.0, 24128.20535686323, 24699.659260000008, 97.68638952820608, 99.85889089999996, [] 
n_derated=3_strings=[600 600 800 800 800 600], 3, 24750.0, 24133.257735370935, 24703.259520000003, 97.69260496102716, 99.87527886666666, [] 
n_derated=3_strings=[600 600 800 800 800 800], 3, 24750.0, 24164.533015190376, 24701.755259999994, 97.82516570520981, 99.86926270000002, [] 
n_derated=3_strings=[600 800 600 600 600 600], 3, 24750.0, 24113.287385806394, 24711.61456, 97.5787613037551, 99.92337579999997, [] 
n_derated=3_strings=[600 800 600 600 600 800], 3, 24750.0, 24134.44700551067, 24703.86092, 97.69504080219161, 99.90064756666666, [] 
n_derated=3_strings=[600 800 600 600 800 600], 3, 24750.0, 24119.652614105737, 24710.58062, 97.60860331458183, 99.9200338333333, [] 
n_derated=3_strings=[600 800 600 600 800 800], 3, 24750.0, 24153.23532463705, 24709.78626, 97.74764973882478, 99.91725480000002, [] 
n_derated=3_strings=[600 800 600 800 600 600], 3, 24750.0, 24125.955763197835, 24709.48654, 97.63843422704255, 99.91578416666665, [] 
n_derated=3_strings=[600 800 600 800 600 800], 3, 24750.0, 24141.492036169002, 24697.280319999998, 97.74959721625333, 99.88241006666667, [] 
n_derated=3_strings=[600 800 600 800 800 600], 3, 24750.0, 24140.443496478067, 24711.64814, 97.68852065112831, 99.92484006666662, [] 
n_derated=3_strings=[600 800 600 800 800 800], 3, 24750.0, 24154.77747953084, 24691.913559999997, 97.82464781774023, 99.85564099999998, [] 
n_derated=3_strings=[600 800 800 600 600 600], 3, 24750.0, 24113.815398423914, 24687.37962, 97.67669055847699, 99.79110969999998, [] 
n_derated=3_strings=[600 800 800 600 600 800], 3, 24750.0, 24124.12840560284, 24688.118899999998, 97.71553881167854, 99.79892099999998, [] 
n_derated=3_strings=[600 800 800 600 800 600], 3, 24750.0, 24130.99498783865, 24695.283899999995, 97.71499321714077, 99.8281418, [] 
n_derated=3_strings=[600 800 800 600 800 800], 3, 24750.0, 24145.630910065618, 24677.497059999994, 97.84473219208084, 99.77437516666666, [] 
n_derated=3_strings=[600 800 800 800 600 600], 3, 24750.0, 24143.22302355632, 24701.6225, 97.73942186816399, 99.84680173333332, [] 
n_derated=3_strings=[600 800 800 800 600 800], 3, 24750.0, 24136.622282459153, 24673.17896, 97.82534436113518, 99.75815060000001, [] 
n_derated=3_strings=[600 800 800 800 800 600], 3, 24750.0, 24138.0223486991, 24688.790260000005, 97.76915796399615, 99.7855073, [] 
n_derated=3_strings=[600 800 800 800 800 800], 3, 24750.0, 24150.13990749461, 24669.504320000004, 97.89471079042178, 99.73919939999998, [] 
n_derated=3_strings=[800 600 600 600 600 600], 3, 24750.0, 24117.535621130188, 24711.0907, 97.59802152775954, 99.91725266666666, [] 
n_derated=3_strings=[800 600 600 600 600 800], 3, 24750.0, 24122.130671903054, 24693.425699999996, 97.68644887494511, 99.86295886666667, [] 
n_derated=3_strings=[800 600 600 600 800 600], 3, 24750.0, 24122.088651712427, 24709.06668, 97.62444273638759, 99.90592486666665, [] 
n_derated=3_strings=[800 600 600 600 800 800], 3, 24750.0, 24139.592555338844, 24694.16584000001, 97.75423357786454, 99.86296210000003, [] 
n_derated=3_strings=[800 600 600 800 600 600], 3, 24750.0, 24125.18350717338, 24707.918320000004, 97.64150583112894, 99.89783263333332, [] 
n_derated=3_strings=[800 600 600 800 600 800], 3, 24750.0, 24133.17637533426, 24690.206759999997, 97.74392174970293, 99.8504182666667, [] 
n_derated=3_strings=[800 600 600 800 800 600], 3, 24750.0, 24132.850011836, 24704.843580000004, 97.68469058987661, 99.88789613333336, [] 
n_derated=3_strings=[800 600 600 800 800 800], 3, 24750.0, 24155.14013870213, 24694.964460000003, 97.81403078278463, 99.8639030666667, [] 
n_derated=3_strings=[800 600 800 600 600 600], 3, 24750.0, 24102.370690321037, 24681.695720000007, 97.65281512157394, 99.75582949999998, [] 
n_derated=3_strings=[800 600 800 600 600 800], 3, 24750.0, 24118.802662540562, 24688.521819999998, 97.69237234366169, 99.77242553333335, [] 
n_derated=3_strings=[800 600 800 600 800 600], 3, 24750.0, 24117.637707263355, 24685.46436, 97.69975300259392, 99.77662516666668, [] 
n_derated=3_strings=[800 600 800 600 800 800], 3, 24750.0, 24139.24896200299, 24688.807919999992, 97.77405632634124, 99.79618506666667, [] 
n_derated=3_strings=[800 600 800 800 600 600], 3, 24750.0, 24113.247181312334, 24678.088239999997, 97.71116363149991, 99.7500027, [] 
n_derated=3_strings=[800 600 800 800 600 800], 3, 24750.0, 24133.557306065282, 24692.242879999998, 97.73740450938446, 99.81852473333333, [] 
n_derated=3_strings=[800 600 800 800 800 600], 3, 24750.0, 24130.695904025513, 24685.748520000005, 97.75152608589204, 99.77770313333336, [] 
n_derated=3_strings=[800 600 800 800 800 800], 3, 24750.0, 24148.1454649173, 24691.171660000007, 97.8007273103106, 99.79155959999999, [] 
n_derated=3_strings=[800 800 600 600 600 600], 3, 24750.0, 24120.19316757006, 24708.921200000004, 97.61734627074718, 99.90744386666668, [] 
n_derated=3_strings=[800 800 600 600 600 800], 3, 24750.0, 24130.535867135924, 24694.623620000002, 97.71574670849719, 99.85583506666667, [] 
n_derated=3_strings=[800 800 600 600 800 600], 3, 24750.0, 24132.427231629026, 24709.965719999997, 97.66273051563356, 99.90945873333331, [] 
n_derated=3_strings=[800 800 600 600 800 800], 3, 24750.0, 24145.31972594834, 24694.35908, 97.7766608468234, 99.85799866666667, [] 
n_derated=3_strings=[800 800 600 800 600 600], 3, 24750.0, 24141.213940392594, 24707.172919999997, 97.70933331207121, 99.89883066666665, [] 
n_derated=3_strings=[800 800 600 800 600 800], 3, 24750.0, 24155.15236954128, 24689.068660000004, 97.83743851251971, 99.84583543333336, [] 
n_derated=3_strings=[800 800 600 800 800 600], 3, 24750.0, 24161.532511628353, 24709.513000000003, 97.7823096377025, 99.91079096666667, [] 
n_derated=3_strings=[800 800 600 800 800 800], 3, 24750.0, 24167.00496090422, 24693.11852, 97.86939199814046, 99.87296483333334, [] 
n_derated=3_strings=[800 800 800 600 600 600], 3, 24750.0, 24127.959712321815, 24686.061239999995, 97.7392038274058, 99.7654392, [] 
n_derated=3_strings=[800 800 800 600 600 800], 3, 24750.0, 24135.42979416164, 24685.548140000003, 97.77149633170608, 99.76256443333334, [] 
n_derated=3_strings=[800 800 800 600 800 600], 3, 24750.0, 24144.34549418011, 24689.88726, 97.7904242329056, 99.79028020000003, [] 
n_derated=3_strings=[800 800 800 600 800 800], 3, 24750.0, 24150.09338909774, 24688.915440000004, 97.81755479615242, 99.78949603333334, [] 
n_derated=3_strings=[800 800 800 800 600 600], 3, 24750.0, 24128.56787271667, 24682.218400000005, 97.75688506474226, 99.76928800000002, [] 
n_derated=3_strings=[800 800 800 800 600 800], 3, 24750.0, 24147.952739322584, 24686.422119999992, 97.81876296994386, 99.78283079999997, [] 
n_derated=3_strings=[800 800 800 800 800 600], 3, 24750.0, 24158.6472628321, 24687.890519999997, 97.85626375514282, 99.78807273333335, [] 
n_derated=3_strings=[800 800 800 800 800 800], 3, 24750.0, 24167.011729476828, 24671.90879999999, 97.9535548926674, 99.73872316666667, [] 
n_derated=4_strings=[600 600 600 600 600 600], 4, 22000.0, 21426.177051739138, 21969.760480000008, 97.52576534115738, 99.9406089, [] 
n_derated=4_strings=[600 600 600 600 600 800], 4, 22000.0, 21444.501142966667, 21960.923060000005, 97.64845077038699, 99.91640640000001, [] 
n_derated=4_strings=[600 600 600 600 800 600], 4, 22000.0, 21433.425768387744, 21963.817540000004, 97.58515672129255, 99.90519786666663, [] 
n_derated=4_strings=[600 600 600 600 800 800], 4, 22000.0, 21465.431213443284, 21958.77, 97.75334052610089, 99.9101702, [] 
n_derated=4_strings=[600 600 600 800 600 600], 4, 22000.0, 21440.6084744917, 21963.58318, 97.61890079035682, 99.90109856666668, [] 
n_derated=4_strings=[600 600 600 800 600 800], 4, 22000.0, 21452.70167977993, 21950.01668, 97.73432973892359, 99.85705586666667, [] 
n_derated=4_strings=[600 600 600 800 800 600], 4, 22000.0, 21445.764371682562, 21961.429699999993, 97.65195009905283, 99.89255586666668, [] 
n_derated=4_strings=[600 600 600 800 800 800], 4, 22000.0, 21463.918561657385, 21945.325500000006, 97.80633493751267, 99.84903523333334, [] 
n_derated=4_strings=[600 600 800 600 600 600], 4, 22000.0, 21426.486181742464, 21942.052960000005, 97.65032570472138, 99.78580566666665, [] 
n_derated=4_strings=[600 600 800 600 600 800], 4, 22000.0, 21447.533611167768, 21949.842460000007, 97.71156057385097, 99.80709256666665, [] 
n_derated=4_strings=[600 600 800 600 800 600], 4, 22000.0, 21435.612313213474, 21940.95427999999, 97.696809535549, 99.78810100000004, [] 
n_derated=4_strings=[600 600 800 600 800 800], 4, 22000.0, 21453.34150415388, 21937.247479999998, 97.79413540241413, 99.77860559999999, [] 
n_derated=4_strings=[600 600 800 800 600 600], 4, 22000.0, 21437.187773131656, 21942.15908, 97.69862525821983, 99.7862395, [] 
n_derated=4_strings=[600 600 800 800 600 800], 4, 22000.0, 21458.972226881055, 21949.4439, 97.76544829402742, 99.80476013333333, [] 
n_derated=4_strings=[600 600 800 800 800 600], 4, 22000.0, 21454.085195560816, 21940.123040000006, 97.78470775413122, 99.7725087, [] 
n_derated=4_strings=[600 600 800 800 800 800], 4, 22000.0, 21469.888751101793, 21944.716099999994, 97.8362565879893, 99.78685273333329, [] 
n_derated=4_strings=[600 800 600 600 600 600], 4, 22000.0, 21443.768023576413, 21967.958999999995, 97.61383851625186, 99.92947910000001, [] 
n_derated=4_strings=[600 800 600 600 600 800], 4, 22000.0, 21458.856019131432, 21951.373819999993, 97.7563235681412, 99.87672926666667, [] 
n_derated=4_strings=[600 800 600 600 800 600], 4, 22000.0, 21451.845183510242, 21964.38484, 97.66649664799009, 99.91384229999997, [] 
n_derated=4_strings=[600 800 600 600 800 800], 4, 22000.0, 21472.137207586213, 21947.53388, 97.83394036426571, 99.85531880000002, [] 
n_derated=4_strings=[600 800 600 800 600 600], 4, 22000.0, 21450.504851787533, 21959.670880000005, 97.68135856409305, 99.87881196666667, [] 
n_derated=4_strings=[600 800 600 800 600 800], 4, 22000.0, 21462.135543078242, 21941.078499999992, 97.81714031549656, 99.81929773333333, [] 
n_derated=4_strings=[600 800 600 800 800 600], 4, 22000.0, 21461.189885386986, 21961.641820000008, 97.72124534807197, 99.89552086666666, [] 
n_derated=4_strings=[600 800 600 800 800 800], 4, 22000.0, 21479.33875287417, 21948.75182, 97.8613222702801, 99.84901103333335, [] 
n_derated=4_strings=[600 800 800 600 600 600], 4, 22000.0, 21455.518010116088, 21954.119000000002, 97.72889547567856, 99.84020403333335, [] 
n_derated=4_strings=[600 800 800 600 600 800], 4, 22000.0, 21473.400858756177, 21944.406020000002, 97.85364360824096, 99.8142856, [] 
n_derated=4_strings=[600 800 800 600 800 600], 4, 22000.0, 21457.64725693109, 21949.758499999993, 97.75801067210419, 99.8243205333333, [] 
n_derated=4_strings=[600 800 800 600 800 800], 4, 22000.0, 21481.180269500106, 21941.10658, 97.90381442785055, 99.80314206666668, [] 
n_derated=4_strings=[600 800 800 800 600 600], 4, 22000.0, 21455.386642688176, 21946.13312, 97.76385901503261, 99.79597223333336, [] 
n_derated=4_strings=[600 800 800 800 600 800], 4, 22000.0, 21469.501887505638, 21946.979320000002, 97.82440478239643, 99.80010396666664, [] 
n_derated=4_strings=[600 800 800 800 800 600], 4, 22000.0, 21480.084932533122, 21952.546879999998, 97.84780349155152, 99.8327296, [] 
n_derated=4_strings=[600 800 800 800 800 800], 4, 22000.0, 21488.803893645574, 21951.018599999996, 97.89433595416651, 99.82504430000002, [] 
n_derated=4_strings=[800 600 600 600 600 600], 4, 22000.0, 21435.37498893088, 21960.79132, 97.60747997003816, 99.88461783333332, [] 
n_derated=4_strings=[800 600 600 600 600 800], 4, 22000.0, 21453.199981402537, 21945.453120000006, 97.75692424346046, 99.83810796666666, [] 
n_derated=4_strings=[800 600 600 600 800 600], 4, 22000.0, 21443.51200786155, 21958.13402, 97.6563490701454, 99.87099576666668, [] 
n_derated=4_strings=[800 600 600 600 800 800], 4, 22000.0, 21466.332391961696, 21946.83011999999, 97.81062811617419, 99.84764243333332, [] 
n_derated=4_strings=[800 600 600 800 600 600], 4, 22000.0, 21441.7989554395, 21952.963679999997, 97.67154571013029, 99.83829463333333, [] 
n_derated=4_strings=[800 600 600 800 600 800], 4, 22000.0, 21460.038101188184, 21942.568779999998, 97.80093805948724, 99.81473343333332, [] 
n_derated=4_strings=[800 600 600 800 800 600], 4, 22000.0, 21458.218935624234, 21956.450380000002, 97.73081971014038, 99.85504750000003, [] 
n_derated=4_strings=[800 600 600 800 800 800], 4, 22000.0, 21471.89287955207, 21934.362339999996, 97.89157554124765, 99.77900693333333, [] 
n_derated=4_strings=[800 600 800 600 600 600], 4, 22000.0, 21445.59116892656, 21943.279860000002, 97.73193116868244, 99.78397603333329, [] 
n_derated=4_strings=[800 600 800 600 600 800], 4, 22000.0, 21455.04921933468, 21938.93174, 97.79441165869036, 99.77637506666669, [] 
n_derated=4_strings=[800 600 800 600 800 600], 4, 22000.0, 21448.379344548637, 21942.130039999996, 97.74975950579427, 99.77781856666671, [] 
n_derated=4_strings=[800 600 800 600 800 800], 4, 22000.0, 21470.571464023844, 21936.5326, 97.87586696369618, 99.7693013, [] 
n_derated=4_strings=[800 600 800 800 600 600], 4, 22000.0, 21457.1176139196, 21935.524980000002, 97.81902933020022, 99.73059343333338, [] 
n_derated=4_strings=[800 600 800 800 600 800], 4, 22000.0, 21461.320153331046, 21935.088480000006, 97.84013487294145, 99.72928923333333, [] 
n_derated=4_strings=[800 600 800 800 800 600], 4, 22000.0, 21468.671331033773, 21940.526899999997, 97.84938816138357, 99.76395086666668, [] 
n_derated=4_strings=[800 600 800 800 800 800], 4, 22000.0, 21478.560264714804, 21929.5658, 97.94339049209448, 99.72803023333339, [] 
n_derated=4_strings=[800 800 600 600 600 600], 4, 22000.0, 21464.31518805463, 21964.278079999996, 97.72374539183868, 99.90783609999998, [] 
n_derated=4_strings=[800 800 600 600 600 800], 4, 22000.0, 21479.05366308711, 21948.322259999997, 97.86193864226192, 99.85299433333334, [] 
n_derated=4_strings=[800 800 600 600 800 600], 4, 22000.0, 21469.344472272758, 21960.40328, 97.7638898454362, 99.88591090000001, [] 
n_derated=4_strings=[800 800 600 600 800 800], 4, 22000.0, 21486.78258807912, 21949.525120000006, 97.89178795718344, 99.8658959, [] 
n_derated=4_strings=[800 800 600 800 600 600], 4, 22000.0, 21469.12008520233, 21956.05416, 97.7822332225579, 99.85835546666667, [] 
n_derated=4_strings=[800 800 600 800 600 800], 4, 22000.0, 21487.113831635048, 21943.454360000003, 97.92037971379382, 99.81563470000003, [] 
n_derated=4_strings=[800 800 600 800 800 600], 4, 22000.0, 21477.430779521124, 21954.287739999996, 97.82795522165789, 99.8485077, [] 
n_derated=4_strings=[800 800 600 800 800 800], 4, 22000.0, 21492.146977564378, 21940.49286, 97.95653686862703, 99.80909256666666, [] 
n_derated=4_strings=[800 800 800 600 600 600], 4, 22000.0, 21448.554178281243, 21933.153359999997, 97.79056310889374, 99.73511140000004, [] 
n_derated=4_strings=[800 800 800 600 600 800], 4, 22000.0, 21471.130582409085, 21941.48266, 97.85633411889533, 99.75741193333332, [] 
n_derated=4_strings=[800 800 800 600 800 600], 4, 22000.0, 21467.753950061833, 21937.795579999995, 97.85738896041732, 99.7639948333333, [] 
n_derated=4_strings=[800 800 800 600 800 800], 4, 22000.0, 21483.81890725905, 21936.160039999995, 97.93792016507852, 99.76412339999999, [] 
n_derated=4_strings=[800 800 800 800 600 600], 4, 22000.0, 21476.92960289414, 21948.729900000006, 97.85044374205057, 99.81534676666666, [] 
n_derated=4_strings=[800 800 800 800 600 800], 4, 22000.0, 21485.851070634053, 21942.869019999995, 97.9172370351872, 99.7647165, [] 
n_derated=4_strings=[800 800 800 800 800 600], 4, 22000.0, 21482.089126656098, 21936.176460000002, 97.92996133956197, 99.7473955333333, [] 
n_derated=4_strings=[800 800 800 800 800 800], 4, 22000.0, 21497.59623906741, 21937.9935, 97.99253627761085, 99.74595406666664, [] 
n_derated=5_strings=[600 600 600 600 600 600], 5, 19250.0, 18753.616674598044, 19222.002759999996, 97.56328156201997, 99.93377626666665, [] 
n_derated=5_strings=[600 600 600 600 600 800], 5, 19250.0, 18770.65003679845, 19206.51032, 97.73066384293828, 99.88600030000003, [] 
n_derated=5_strings=[600 600 600 600 800 600], 5, 19250.0, 18773.875700656605, 19221.72318, 97.67009713359425, 99.93502236666664, [] 
n_derated=5_strings=[600 600 600 600 800 800], 5, 19250.0, 18782.2694664932, 19202.915220000003, 97.80946929834539, 99.8725061, [] 
n_derated=5_strings=[600 600 600 800 600 600], 5, 19250.0, 18763.643673816914, 19215.310599999997, 97.64944249101504, 99.89760179999999, [] 
n_derated=5_strings=[600 600 600 800 600 800], 5, 19250.0, 18783.70432483349, 19201.502019999996, 97.82414055561208, 99.85851826666664, [] 
n_derated=5_strings=[600 600 600 800 800 600], 5, 19250.0, 18778.076099353704, 19212.42097999999, 97.7392496182629, 99.87880693333334, [] 
n_derated=5_strings=[600 600 600 800 800 800], 5, 19250.0, 18795.531151766525, 19199.933799999995, 97.89372894487026, 99.83955893333336, [] 
n_derated=5_strings=[600 600 800 600 600 600], 5, 19250.0, 18760.8521801373, 19207.44948, 97.67487453069849, 99.84866970000002, [] 
n_derated=5_strings=[600 600 800 600 600 800], 5, 19250.0, 18768.926006328213, 19193.479459999995, 97.78803288608212, 99.78814266666667, [] 
n_derated=5_strings=[600 600 800 600 800 600], 5, 19250.0, 18772.21528357356, 19198.24292, 97.78090298053985, 99.80884053333335, [] 
n_derated=5_strings=[600 600 800 600 800 800], 5, 19250.0, 18794.524561399037, 19204.13106, 97.86709173499588, 99.82101716666666, [] 
n_derated=5_strings=[600 600 800 800 600 600], 5, 19250.0, 18756.829073708206, 19187.460079999993, 97.75566435319568, 99.7422527, [] 
n_derated=5_strings=[600 600 800 800 600 800], 5, 19250.0, 18778.9398170583, 19195.065259999996, 97.83212280184925, 99.76460386666666, [] 
n_derated=5_strings=[600 600 800 800 800 600], 5, 19250.0, 18785.38811039084, 19198.86754, 97.84633427597907, 99.79643063333333, [] 
n_derated=5_strings=[600 600 800 800 800 800], 5, 19250.0, 18807.872393108675, 19186.669400000002, 98.02572818140428, 99.76191060000001, [] 
n_derated=5_strings=[600 800 600 600 600 600], 5, 19250.0, 18771.571976298124, 19220.645259999998, 97.6635889293663, 99.92887566666666, [] 
n_derated=5_strings=[600 800 600 600 600 800], 5, 19250.0, 18786.538782954816, 19210.888880000002, 97.79109597845331, 99.90556596666664, [] 
n_derated=5_strings=[600 800 600 600 800 600], 5, 19250.0, 18782.562692780157, 19218.6391, 97.73097145458212, 99.9174970333333, [] 
n_derated=5_strings=[600 800 600 600 800 800], 5, 19250.0, 18806.674314309745, 19207.146919999992, 97.91498129650248, 99.8873237, [] 
n_derated=5_strings=[600 800 600 800 600 600], 5, 19250.0, 18783.070240913014, 19215.154639999997, 97.75133530183766, 99.8943393, [] 
n_derated=5_strings=[600 800 600 800 600 800], 5, 19250.0, 18795.35856394618, 19198.41182, 97.90059063305468, 99.83526383333336, [] 
n_derated=5_strings=[600 800 600 800 800 600], 5, 19250.0, 18792.887367849693, 19212.580359999996, 97.81553032291231, 99.8820698, [] 
n_derated=5_strings=[600 800 600 800 800 800], 5, 19250.0, 18813.819927826138, 19202.202339999996, 97.97740693855297, 99.85695499999996, [] 
n_derated=5_strings=[600 800 800 600 600 600], 5, 19250.0, 18776.776647167113, 19202.79808000001, 97.78146168564567, 99.82311476666669, [] 
n_derated=5_strings=[600 800 800 600 600 800], 5, 19250.0, 18788.645657788507, 19201.814379999996, 97.84828290683909, 99.80336593333331, [] 
n_derated=5_strings=[600 800 800 600 800 600], 5, 19250.0, 18790.714311314965, 19203.397139999994, 97.85099050091807, 99.8277086, [] 
n_derated=5_strings=[600 800 800 600 800 800], 5, 19250.0, 18811.313505398222, 19192.44034, 98.01418252264955, 99.79756546666665, [] 
n_derated=5_strings=[600 800 800 800 600 600], 5, 19250.0, 18792.57706900629, 19196.71618, 97.89474873095868, 99.78084626666666, [] 
n_derated=5_strings=[600 800 800 800 600 800], 5, 19250.0, 18799.50209107385, 19195.43144, 97.93737718183765, 99.77736119999999, [] 
